modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV1200TAF,1370,1019.41,62.27,0.0447,
AV1200TAF,1482,1189.31,62.27,0.0597,
AV1200TAF,1911,1189.31,124.54,0.1044,
AV1200TAF,1593,1359.21,62.27,0.0820,
AV1200TAF,1872,1359.21,124.54,0.1491,
AV1200TAF,2254,1359.21,186.82,0.1715,
AV1200TAF,1777,1699.01,62.27,0.1268,
AV1200TAF,2110,1699.01,124.54,0.1790,
AV1200TAF,2320,1699.01,186.82,0.2312,
AV1200TAF,2718,1699.01,249.09,0.3057,
AV1200TAF,2864,1699.01,311.36,0.3505,
AV1200TAF,1998,2038.81,62.27,0.1864,
AV1200TAF,2307,2038.81,124.54,0.2535,
AV1200TAF,2551,2038.81,186.82,0.3207,
AV1200TAF,2740,2038.81,249.09,0.3803,
AV1200TAF,3167,2038.81,311.36,0.4847,
AV1200TAF,3291,2038.81,373.63,0.5444,
AV1200TAF,3412,2038.81,435.91,0.5966,
AV1200TAF,2207,2378.62,62.27,0.2759,
AV1200TAF,2494,2378.62,124.54,0.3430,
AV1200TAF,2780,2378.62,186.82,0.4250,
AV1200TAF,2965,2378.62,249.09,0.4996,
AV1200TAF,3142,2378.62,311.36,0.5742,
AV1200TAF,3262,2378.62,373.63,0.6488,
AV1200TAF,3716,2378.62,435.91,0.7830,
AV1200TAF,3822,2378.62,498.18,0.8501,
AV1200TAF,3926,2378.62,560.45,0.9172,
AV1200TAF,4030,2378.62,622.72,0.9843,
AV1200TAF,2441,2718.42,62.27,0.3878,
AV1200TAF,2733,2718.42,124.54,0.4698,
AV1200TAF,2953,2718.42,186.82,0.5518,
AV1200TAF,3187,2718.42,249.09,0.6413,
AV1200TAF,3362,2718.42,311.36,0.7308,
AV1200TAF,3476,2718.42,373.63,0.8128,
AV1200TAF,3641,2718.42,435.91,0.9023,
AV1200TAF,3745,2718.42,498.18,0.9769,
AV1200TAF,4233,2718.42,560.45,1.1558,
AV1200TAF,4327,2718.42,622.72,1.2304,
AV1200TAF,4418,2718.42,684.99,1.3050,
AV1200TAF,2714,3058.22,62.27,0.5294,
AV1200TAF,2968,3058.22,124.54,0.6189,
AV1200TAF,3173,3058.22,186.82,0.7084,
AV1200TAF,3407,3058.22,249.09,0.8128,
AV1200TAF,3579,3058.22,311.36,0.9098,
AV1200TAF,3685,3058.22,373.63,0.9992,
AV1200TAF,3851,3058.22,435.91,1.1036,
AV1200TAF,3951,3058.22,498.18,1.1931,
AV1200TAF,4110,3058.22,560.45,1.2901,
AV1200TAF,4201,3058.22,622.72,1.3795,
AV1200TAF,4291,3058.22,684.99,1.4690,
AV1200TAF,2990,3398.02,62.27,0.7010,
AV1200TAF,3148,3398.02,124.54,0.7979,
AV1200TAF,3403,3398.02,186.82,0.9023,
AV1200TAF,3555,3398.02,249.09,0.9992,
AV1200TAF,3792,3398.02,311.36,1.1260,
AV1200TAF,3890,3398.02,373.63,1.2229,
AV1200TAF,4056,3398.02,435.91,1.3348,
AV1200TAF,4220,3398.02,498.18,1.4467,
AV1200TAF,4312,3398.02,560.45,1.5511,
AV1200TAF,4401,3398.02,622.72,1.6480,
AV1200TAF,4557,3398.02,684.99,1.7599,
AV1200TAF,3268,3737.82,62.27,0.9172,
AV1200TAF,3422,3737.82,124.54,1.0216,
AV1200TAF,3629,3737.82,186.82,1.1335,
AV1200TAF,3777,3737.82,249.09,1.2379,
AV1200TAF,4000,3737.82,311.36,1.3646,
AV1200TAF,4166,3737.82,373.63,1.4914,
AV1200TAF,4255,3737.82,435.91,1.5958,
AV1200TAF,4420,3737.82,498.18,1.7226,
AV1200TAF,4507,3737.82,560.45,1.8344,
AV1200TAF,3547,4077.63,62.27,1.1633,
AV1200TAF,3639,4077.63,124.54,1.2751,
AV1200TAF,3848,4077.63,186.82,1.4019,
AV1200TAF,3995,4077.63,249.09,1.5212,
AV1200TAF,4204,4077.63,311.36,1.6480,
AV1200TAF,4368,4077.63,373.63,1.7822,
AV1200TAF,4450,4077.63,435.91,1.8941,
AV1200TAF,3828,4417.43,62.27,1.4616,
AV1200TAF,3913,4417.43,124.54,1.5809,
AV1200TAF,4061,4417.43,186.82,1.7077,
AV1200TAF,4207,4417.43,249.09,1.8344,
AV1200TAF,4419,4417.43,311.36,1.9761,
AV1200TAF,4564,4417.43,373.63,2.1103,
AV1200TAF,4111,4757.23,62.27,1.8121,
AV1200TAF,4189,4757.23,124.54,1.9314,
AV1200TAF,4267,4757.23,186.82,2.0581,
AV1200TAF,4413,4757.23,249.09,2.1998,
AV1200TAF,4297,5097.03,62.27,2.2073,
AV1200TAF,4466,5097.03,124.54,2.3340,
AV1200TAF,4539,5097.03,186.82,2.4683,
AV1200TAFDD,1370,1019.41,62.27,0.0447,
AV1200TAFDD,1482,1189.31,62.27,0.0597,
AV1200TAFDD,1911,1189.31,124.54,0.1044,
AV1200TAFDD,1593,1359.21,62.27,0.0820,
AV1200TAFDD,1872,1359.21,124.54,0.1491,
AV1200TAFDD,2254,1359.21,186.82,0.1715,
AV1200TAFDD,1777,1699.01,62.27,0.1268,
AV1200TAFDD,2110,1699.01,124.54,0.1790,
AV1200TAFDD,2320,1699.01,186.82,0.2312,
AV1200TAFDD,2718,1699.01,249.09,0.3057,
AV1200TAFDD,2864,1699.01,311.36,0.3505,
AV1200TAFDD,1998,2038.81,62.27,0.1864,
AV1200TAFDD,2307,2038.81,124.54,0.2535,
AV1200TAFDD,2551,2038.81,186.82,0.3207,
AV1200TAFDD,2740,2038.81,249.09,0.3803,
AV1200TAFDD,3167,2038.81,311.36,0.4847,
AV1200TAFDD,3291,2038.81,373.63,0.5444,
AV1200TAFDD,3412,2038.81,435.91,0.5966,
AV1200TAFDD,2207,2378.62,62.27,0.2759,
AV1200TAFDD,2494,2378.62,124.54,0.3430,
AV1200TAFDD,2780,2378.62,186.82,0.4250,
AV1200TAFDD,2965,2378.62,249.09,0.4996,
AV1200TAFDD,3142,2378.62,311.36,0.5742,
AV1200TAFDD,3262,2378.62,373.63,0.6488,
AV1200TAFDD,3716,2378.62,435.91,0.7830,
AV1200TAFDD,3822,2378.62,498.18,0.8501,
AV1200TAFDD,3926,2378.62,560.45,0.9172,
AV1200TAFDD,4030,2378.62,622.72,0.9843,
AV1200TAFDD,2441,2718.42,62.27,0.3878,
AV1200TAFDD,2733,2718.42,124.54,0.4698,
AV1200TAFDD,2953,2718.42,186.82,0.5518,
AV1200TAFDD,3187,2718.42,249.09,0.6413,
AV1200TAFDD,3362,2718.42,311.36,0.7308,
AV1200TAFDD,3476,2718.42,373.63,0.8128,
AV1200TAFDD,3641,2718.42,435.91,0.9023,
AV1200TAFDD,3745,2718.42,498.18,0.9769,
AV1200TAFDD,4233,2718.42,560.45,1.1558,
AV1200TAFDD,4327,2718.42,622.72,1.2304,
AV1200TAFDD,4418,2718.42,684.99,1.3050,
AV1200TAFDD,2714,3058.22,62.27,0.5294,
AV1200TAFDD,2968,3058.22,124.54,0.6189,
AV1200TAFDD,3173,3058.22,186.82,0.7084,
AV1200TAFDD,3407,3058.22,249.09,0.8128,
AV1200TAFDD,3579,3058.22,311.36,0.9098,
AV1200TAFDD,3685,3058.22,373.63,0.9992,
AV1200TAFDD,3851,3058.22,435.91,1.1036,
AV1200TAFDD,3951,3058.22,498.18,1.1931,
AV1200TAFDD,4110,3058.22,560.45,1.2901,
AV1200TAFDD,4201,3058.22,622.72,1.3795,
AV1200TAFDD,4291,3058.22,684.99,1.4690,
AV1200TAFDD,2990,3398.02,62.27,0.7010,
AV1200TAFDD,3148,3398.02,124.54,0.7979,
AV1200TAFDD,3403,3398.02,186.82,0.9023,
AV1200TAFDD,3555,3398.02,249.09,0.9992,
AV1200TAFDD,3792,3398.02,311.36,1.1260,
AV1200TAFDD,3890,3398.02,373.63,1.2229,
AV1200TAFDD,4056,3398.02,435.91,1.3348,
AV1200TAFDD,4220,3398.02,498.18,1.4467,
AV1200TAFDD,4312,3398.02,560.45,1.5511,
AV1200TAFDD,4401,3398.02,622.72,1.6480,
AV1200TAFDD,4557,3398.02,684.99,1.7599,
AV1200TAFDD,3268,3737.82,62.27,0.9172,
AV1200TAFDD,3422,3737.82,124.54,1.0216,
AV1200TAFDD,3629,3737.82,186.82,1.1335,
AV1200TAFDD,3777,3737.82,249.09,1.2379,
AV1200TAFDD,4000,3737.82,311.36,1.3646,
AV1200TAFDD,4166,3737.82,373.63,1.4914,
AV1200TAFDD,4255,3737.82,435.91,1.5958,
AV1200TAFDD,4420,3737.82,498.18,1.7226,
AV1200TAFDD,4507,3737.82,560.45,1.8344,
AV1200TAFDD,3547,4077.63,62.27,1.1633,
AV1200TAFDD,3639,4077.63,124.54,1.2751,
AV1200TAFDD,3848,4077.63,186.82,1.4019,
AV1200TAFDD,3995,4077.63,249.09,1.5212,
AV1200TAFDD,4204,4077.63,311.36,1.6480,
AV1200TAFDD,4368,4077.63,373.63,1.7822,
AV1200TAFDD,4450,4077.63,435.91,1.8941,
AV1200TAFDD,3828,4417.43,62.27,1.4616,
AV1200TAFDD,3913,4417.43,124.54,1.5809,
AV1200TAFDD,4061,4417.43,186.82,1.7077,
AV1200TAFDD,4207,4417.43,249.09,1.8344,
AV1200TAFDD,4419,4417.43,311.36,1.9761,
AV1200TAFDD,4564,4417.43,373.63,2.1103,
AV1200TAFDD,4111,4757.23,62.27,1.8121,
AV1200TAFDD,4189,4757.23,124.54,1.9314,
AV1200TAFDD,4267,4757.23,186.82,2.0581,
AV1200TAFDD,4413,4757.23,249.09,2.1998,
AV1200TAFDD,4297,5097.03,62.27,2.2073,
AV1200TAFDD,4466,5097.03,124.54,2.3340,
AV1200TAFDD,4539,5097.03,186.82,2.4683,
AV1600TAF,1060,2038.81,62.27,0.0746,
AV1600TAF,1119,2378.62,62.27,0.0969,
AV1600TAF,1397,2378.62,124.54,0.1715,
AV1600TAF,1176,2718.42,62.27,0.1268,
AV1600TAF,1478,2718.42,124.54,0.2013,
AV1600TAF,1309,3398.02,62.27,0.1864,
AV1600TAF,1592,3398.02,124.54,0.2834,
AV1600TAF,1801,3398.02,186.82,0.3803,
AV1600TAF,1983,3398.02,249.09,0.4847,
AV1600TAF,1458,4077.63,62.27,0.2834,
AV1600TAF,1700,4077.63,124.54,0.3878,
AV1600TAF,1926,4077.63,186.82,0.4996,
AV1600TAF,2119,4077.63,249.09,0.6189,
AV1600TAF,2282,4077.63,311.36,0.7382,
AV1600TAF,2442,4077.63,373.63,0.8650,
AV1600TAF,1625,4757.23,62.27,0.4027,
AV1600TAF,1838,4757.23,124.54,0.5220,
AV1600TAF,2050,4757.23,186.82,0.6562,
AV1600TAF,2238,4757.23,249.09,0.7904,
AV1600TAF,2422,4757.23,311.36,0.9172,
AV1600TAF,2535,4757.23,373.63,1.0589,
AV1600TAF,2795,4757.23,498.18,1.3497,
AV1600TAF,1800,5436.83,62.27,0.5593,
AV1600TAF,1971,5436.83,124.54,0.6935,
AV1600TAF,2174,5436.83,186.82,0.8352,
AV1600TAF,2352,5436.83,249.09,0.9843,
AV1600TAF,2534,5436.83,311.36,1.1409,
AV1600TAF,2676,5436.83,373.63,1.2901,
AV1600TAF,2956,5436.83,498.18,1.6033,
AV1600TAF,3150,5436.83,622.72,1.9314,
AV1600TAF,1994,6116.44,62.27,0.7532,
AV1600TAF,2128,6116.44,124.54,0.9023,
AV1600TAF,2299,6116.44,186.82,1.0664,
AV1600TAF,2499,6116.44,249.09,1.2229,
AV1600TAF,2640,6116.44,311.36,1.3945,
AV1600TAF,2778,6116.44,373.63,1.5660,
AV1600TAF,3047,6116.44,498.18,1.9090,
AV1600TAF,3267,6116.44,622.72,2.2595,
AV1600TAF,3487,6116.44,747.27,2.6323,
AV1600TAF,3706,6116.44,871.81,3.0052,
AV1600TAF,2192,6796.04,62.27,0.9918,
AV1600TAF,2318,6796.04,124.54,1.1558,
AV1600TAF,2451,6796.04,186.82,1.3348,
AV1600TAF,2618,6796.04,249.09,1.5138,
AV1600TAF,2782,6796.04,311.36,1.6927,
AV1600TAF,2918,6796.04,373.63,1.8792,
AV1600TAF,3183,6796.04,498.18,2.2595,
AV1600TAF,3444,6796.04,622.72,2.6472,
AV1600TAF,3603,6796.04,747.27,3.0350,
AV1600TAF,3811,6796.04,871.81,3.4377,
AV1600TAF,3967,6796.04,996.36,3.8627,
AV1600TAF,2362,7475.65,62.27,1.2826,
AV1600TAF,2485,7475.65,124.54,1.4690,
AV1600TAF,2602,7475.65,186.82,1.6480,
AV1600TAF,2730,7475.65,249.09,1.8493,
AV1600TAF,2894,7475.65,311.36,2.0432,
AV1600TAF,3056,7475.65,373.63,2.2446,
AV1600TAF,3269,7475.65,498.18,2.6547,
AV1600TAF,3526,7475.65,622.72,3.0797,
AV1600TAF,3727,7475.65,747.27,3.4973,
AV1600TAF,3925,7475.65,871.81,3.9224,
AV1600TAF,4127,7475.65,996.36,4.3698,
AV1600TAF,2529,8155.25,62.27,1.6256,
AV1600TAF,2678,8155.25,124.54,1.8270,
AV1600TAF,2791,8155.25,186.82,2.0283,
AV1600TAF,2915,8155.25,249.09,2.2371,
AV1600TAF,3039,8155.25,311.36,2.4534,
AV1600TAF,3161,8155.25,373.63,2.6696,
AV1600TAF,3400,8155.25,498.18,3.1021,
AV1600TAF,3656,8155.25,622.72,3.5644,
AV1600TAF,3853,8155.25,747.27,4.0193,
AV1600TAF,4047,8155.25,871.81,4.4742,
AV1600TAF,4239,8155.25,996.36,4.9440,
AV1600TAF,2691,8834.86,62.27,2.0283,
AV1600TAF,2874,8834.86,124.54,2.2520,
AV1600TAF,2953,8834.86,186.82,2.4683,
AV1600TAF,3061,8834.86,249.09,2.6845,
AV1600TAF,3182,8834.86,311.36,2.9157,
AV1600TAF,3302,8834.86,373.63,3.1469,
AV1600TAF,3539,8834.86,498.18,3.6166,
AV1600TAF,3784,8834.86,622.72,4.1013,
AV1600TAF,3978,8834.86,747.27,4.5935,
AV1600TAF,4169,8834.86,871.81,5.0857,
AV1600TAF,4357,8834.86,996.36,5.5853,
AV1600TAF,2850,9514.46,62.27,2.5056,
AV1600TAF,3072,9514.46,124.54,2.7367,
AV1600TAF,3145,9514.46,186.82,2.9679,
AV1600TAF,3250,9514.46,249.09,3.1991,
AV1600TAF,3322,9514.46,311.36,3.4377,
AV1600TAF,3441,9514.46,373.63,3.6912,
AV1600TAF,3676,9514.46,498.18,4.1908,
AV1600TAF,3908,9514.46,622.72,4.6905,
AV1600TAF,4100,9514.46,747.27,5.2199,
AV1600TAF,4289,9514.46,871.81,5.7568,
AV1600TAF,4475,9514.46,996.36,6.2937,
AV1600TAF,3042,10194.06,62.27,3.0425,
AV1600TAF,3271,10194.06,124.54,3.2885,
AV1600TAF,3339,10194.06,186.82,3.5346,
AV1600TAF,3407,10194.06,249.09,3.7882,
AV1600TAF,3510,10194.06,311.36,4.0417,
AV1600TAF,3577,10194.06,373.63,4.3027,
AV1600TAF,3811,10194.06,498.18,4.8396,
AV1600TAF,4043,10194.06,622.72,5.3765,
AV1600TAF,4219,10194.06,747.27,5.9134,
AV1600TAF,4406,10194.06,871.81,6.4801,
AV1600TAF,4524,10194.06,996.36,7.0469,
AV1600TAFDD,1060,2038.81,62.27,0.0746,
AV1600TAFDD,1119,2378.62,62.27,0.0969,
AV1600TAFDD,1397,2378.62,124.54,0.1715,
AV1600TAFDD,1176,2718.42,62.27,0.1268,
AV1600TAFDD,1478,2718.42,124.54,0.2013,
AV1600TAFDD,1309,3398.02,62.27,0.1864,
AV1600TAFDD,1592,3398.02,124.54,0.2834,
AV1600TAFDD,1801,3398.02,186.82,0.3803,
AV1600TAFDD,1983,3398.02,249.09,0.4847,
AV1600TAFDD,1458,4077.63,62.27,0.2834,
AV1600TAFDD,1700,4077.63,124.54,0.3878,
AV1600TAFDD,1926,4077.63,186.82,0.4996,
AV1600TAFDD,2119,4077.63,249.09,0.6189,
AV1600TAFDD,2282,4077.63,311.36,0.7382,
AV1600TAFDD,2442,4077.63,373.63,0.8650,
AV1600TAFDD,1625,4757.23,62.27,0.4027,
AV1600TAFDD,1838,4757.23,124.54,0.5220,
AV1600TAFDD,2050,4757.23,186.82,0.6562,
AV1600TAFDD,2238,4757.23,249.09,0.7904,
AV1600TAFDD,2422,4757.23,311.36,0.9172,
AV1600TAFDD,2535,4757.23,373.63,1.0589,
AV1600TAFDD,2795,4757.23,498.18,1.3497,
AV1600TAFDD,1800,5436.83,62.27,0.5593,
AV1600TAFDD,1971,5436.83,124.54,0.6935,
AV1600TAFDD,2174,5436.83,186.82,0.8352,
AV1600TAFDD,2352,5436.83,249.09,0.9843,
AV1600TAFDD,2534,5436.83,311.36,1.1409,
AV1600TAFDD,2676,5436.83,373.63,1.2901,
AV1600TAFDD,2956,5436.83,498.18,1.6033,
AV1600TAFDD,3150,5436.83,622.72,1.9314,
AV1600TAFDD,1994,6116.44,62.27,0.7532,
AV1600TAFDD,2128,6116.44,124.54,0.9023,
AV1600TAFDD,2299,6116.44,186.82,1.0664,
AV1600TAFDD,2499,6116.44,249.09,1.2229,
AV1600TAFDD,2640,6116.44,311.36,1.3945,
AV1600TAFDD,2778,6116.44,373.63,1.5660,
AV1600TAFDD,3047,6116.44,498.18,1.9090,
AV1600TAFDD,3267,6116.44,622.72,2.2595,
AV1600TAFDD,3487,6116.44,747.27,2.6323,
AV1600TAFDD,3706,6116.44,871.81,3.0052,
AV1600TAFDD,2192,6796.04,62.27,0.9918,
AV1600TAFDD,2318,6796.04,124.54,1.1558,
AV1600TAFDD,2451,6796.04,186.82,1.3348,
AV1600TAFDD,2618,6796.04,249.09,1.5138,
AV1600TAFDD,2782,6796.04,311.36,1.6927,
AV1600TAFDD,2918,6796.04,373.63,1.8792,
AV1600TAFDD,3183,6796.04,498.18,2.2595,
AV1600TAFDD,3444,6796.04,622.72,2.6472,
AV1600TAFDD,3603,6796.04,747.27,3.0350,
AV1600TAFDD,3811,6796.04,871.81,3.4377,
AV1600TAFDD,3967,6796.04,996.36,3.8627,
AV1600TAFDD,2362,7475.65,62.27,1.2826,
AV1600TAFDD,2485,7475.65,124.54,1.4690,
AV1600TAFDD,2602,7475.65,186.82,1.6480,
AV1600TAFDD,2730,7475.65,249.09,1.8493,
AV1600TAFDD,2894,7475.65,311.36,2.0432,
AV1600TAFDD,3056,7475.65,373.63,2.2446,
AV1600TAFDD,3269,7475.65,498.18,2.6547,
AV1600TAFDD,3526,7475.65,622.72,3.0797,
AV1600TAFDD,3727,7475.65,747.27,3.4973,
AV1600TAFDD,3925,7475.65,871.81,3.9224,
AV1600TAFDD,4127,7475.65,996.36,4.3698,
AV1600TAFDD,2529,8155.25,62.27,1.6256,
AV1600TAFDD,2678,8155.25,124.54,1.8270,
AV1600TAFDD,2791,8155.25,186.82,2.0283,
AV1600TAFDD,2915,8155.25,249.09,2.2371,
AV1600TAFDD,3039,8155.25,311.36,2.4534,
AV1600TAFDD,3161,8155.25,373.63,2.6696,
AV1600TAFDD,3400,8155.25,498.18,3.1021,
AV1600TAFDD,3656,8155.25,622.72,3.5644,
AV1600TAFDD,3853,8155.25,747.27,4.0193,
AV1600TAFDD,4047,8155.25,871.81,4.4742,
AV1600TAFDD,4239,8155.25,996.36,4.9440,
AV1600TAFDD,2691,8834.86,62.27,2.0283,
AV1600TAFDD,2874,8834.86,124.54,2.2520,
AV1600TAFDD,2953,8834.86,186.82,2.4683,
AV1600TAFDD,3061,8834.86,249.09,2.6845,
AV1600TAFDD,3182,8834.86,311.36,2.9157,
AV1600TAFDD,3302,8834.86,373.63,3.1469,
AV1600TAFDD,3539,8834.86,498.18,3.6166,
AV1600TAFDD,3784,8834.86,622.72,4.1013,
AV1600TAFDD,3978,8834.86,747.27,4.5935,
AV1600TAFDD,4169,8834.86,871.81,5.0857,
AV1600TAFDD,4357,8834.86,996.36,5.5853,
AV1600TAFDD,2850,9514.46,62.27,2.5056,
AV1600TAFDD,3072,9514.46,124.54,2.7367,
AV1600TAFDD,3145,9514.46,186.82,2.9679,
AV1600TAFDD,3250,9514.46,249.09,3.1991,
AV1600TAFDD,3322,9514.46,311.36,3.4377,
AV1600TAFDD,3441,9514.46,373.63,3.6912,
AV1600TAFDD,3676,9514.46,498.18,4.1908,
AV1600TAFDD,3908,9514.46,622.72,4.6905,
AV1600TAFDD,4100,9514.46,747.27,5.2199,
AV1600TAFDD,4289,9514.46,871.81,5.7568,
AV1600TAFDD,4475,9514.46,996.36,6.2937,
AV1600TAFDD,3042,10194.06,62.27,3.0425,
AV1600TAFDD,3271,10194.06,124.54,3.2885,
AV1600TAFDD,3339,10194.06,186.82,3.5346,
AV1600TAFDD,3407,10194.06,249.09,3.7882,
AV1600TAFDD,3510,10194.06,311.36,4.0417,
AV1600TAFDD,3577,10194.06,373.63,4.3027,
AV1600TAFDD,3811,10194.06,498.18,4.8396,
AV1600TAFDD,4043,10194.06,622.72,5.3765,
AV1600TAFDD,4219,10194.06,747.27,5.9134,
AV1600TAFDD,4406,10194.06,871.81,6.4801,
AV1600TAFDD,4524,10194.06,996.36,7.0469,
AV1800TAF,963,2718.42,62.27,0.0895,
AV1800TAF,982,3398.02,62.27,0.1193,
AV1800TAF,1293,3398.02,124.54,0.2088,
AV1800TAF,1034,4077.63,62.27,0.1566,
AV1800TAF,1328,4077.63,124.54,0.2610,
AV1800TAF,1573,4077.63,186.82,0.3803,
AV1800TAF,1087,4757.23,62.27,0.2013,
AV1800TAF,1381,4757.23,124.54,0.3281,
AV1800TAF,1676,4757.23,186.82,0.4549,
AV1800TAF,1822,4757.23,249.09,0.5891,
AV1800TAF,1157,5436.83,62.27,0.2685,
AV1800TAF,1437,5436.83,124.54,0.3952,
AV1800TAF,1664,5436.83,186.82,0.5444,
AV1800TAF,1926,5436.83,249.09,0.6935,
AV1800TAF,2053,5436.83,311.36,0.8426,
AV1800TAF,2191,5436.83,373.63,1.0067,
AV1800TAF,1224,6116.44,62.27,0.3430,
AV1800TAF,1491,6116.44,124.54,0.4847,
AV1800TAF,1735,6116.44,186.82,0.6413,
AV1800TAF,1930,6116.44,249.09,0.8054,
AV1800TAF,2159,6116.44,311.36,0.9694,
AV1800TAF,2272,6116.44,373.63,1.1409,
AV1800TAF,1312,6796.04,62.27,0.4325,
AV1800TAF,1548,6796.04,124.54,0.5891,
AV1800TAF,1781,6796.04,186.82,0.7606,
AV1800TAF,1964,6796.04,249.09,0.9321,
AV1800TAF,2151,6796.04,311.36,1.1185,
AV1800TAF,2299,6796.04,373.63,1.3050,
AV1800TAF,2586,6796.04,498.18,1.6778,
AV1800TAF,1399,7475.65,62.27,0.5369,
AV1800TAF,1605,7475.65,124.54,0.7084,
AV1800TAF,1824,7475.65,186.82,0.8874,
AV1800TAF,2034,7475.65,249.09,1.0813,
AV1800TAF,2177,7475.65,311.36,1.2751,
AV1800TAF,2361,7475.65,373.63,1.4765,
AV1800TAF,2688,7475.65,498.18,1.8792,
AV1800TAF,2876,7475.65,622.72,2.3042,
AV1800TAF,1608,8834.86,62.27,0.8054,
AV1800TAF,1760,8834.86,124.54,1.0067,
AV1800TAF,1945,8834.86,186.82,1.2155,
AV1800TAF,2138,8834.86,249.09,1.4243,
AV1800TAF,2309,8834.86,311.36,1.6480,
AV1800TAF,2441,8834.86,373.63,1.8717,
AV1800TAF,2710,8834.86,498.18,2.3490,
AV1800TAF,2977,8834.86,622.72,2.8337,
AV1800TAF,3242,8834.86,747.27,3.3035,
AV1800TAF,3401,8834.86,871.81,3.8105,
AV1800TAF,1798,10194.06,62.27,1.1633,
AV1800TAF,1945,10194.06,124.54,1.3945,
AV1800TAF,2092,10194.06,186.82,1.6256,
AV1800TAF,2245,10194.06,249.09,1.8642,
AV1800TAF,2398,10194.06,311.36,2.1029,
AV1800TAF,2566,10194.06,373.63,2.3639,
AV1800TAF,2818,10194.06,498.18,2.8859,
AV1800TAF,3076,10194.06,622.72,3.4302,
AV1800TAF,3283,10194.06,747.27,3.9895,
AV1800TAF,3607,10194.06,871.81,4.5339,
AV1800TAF,3742,10194.06,996.36,5.0782,
AV1800TAF,1984,11553.27,62.27,1.6107,
AV1800TAF,2128,11553.27,124.54,1.8792,
AV1800TAF,2240,11553.27,186.82,2.1402,
AV1800TAF,2383,11553.27,249.09,2.4086,
AV1800TAF,2534,11553.27,311.36,2.6771,
AV1800TAF,2647,11553.27,373.63,2.9530,
AV1800TAF,2929,11553.27,498.18,3.5197,
AV1800TAF,3174,11553.27,622.72,4.1163,
AV1800TAF,3369,11553.27,747.27,4.7203,
AV1800TAF,3627,11553.27,871.81,5.3541,
AV1800TAF,3760,11553.27,996.36,5.9954,
AV1800TAF,2166,12912.48,62.27,2.1774,
AV1800TAF,2340,12912.48,124.54,2.4757,
AV1800TAF,2417,12912.48,186.82,2.7740,
AV1800TAF,2522,12912.48,249.09,3.0648,
AV1800TAF,2664,12912.48,311.36,3.3631,
AV1800TAF,2774,12912.48,373.63,3.6688,
AV1800TAF,3035,12912.48,498.18,4.2729,
AV1800TAF,3274,12912.48,622.72,4.9216,
AV1800TAF,3517,12912.48,747.27,5.5778,
AV1800TAF,3703,12912.48,871.81,6.2490,
AV1800TAF,3774,12912.48,996.36,6.9872,
AV1800TAF,2377,14271.69,62.27,2.8635,
AV1800TAF,2520,14271.69,124.54,3.1916,
AV1800TAF,2625,14271.69,186.82,3.5197,
AV1800TAF,2728,14271.69,249.09,3.8478,
AV1800TAF,2828,14271.69,311.36,4.1685,
AV1800TAF,2937,14271.69,373.63,4.5040,
AV1800TAF,3153,14271.69,498.18,5.1752,
AV1800TAF,3368,14271.69,622.72,5.8388,
AV1800TAF,3606,14271.69,747.27,6.5696,
AV1800TAF,3784,14271.69,871.81,7.2929,
AV1800TAF,3789,14271.69,996.36,8.0908,
AV1800TAF,2590,15630.90,62.27,3.6987,
AV1800TAF,2696,15630.90,124.54,4.0566,
AV1800TAF,2837,15630.90,186.82,4.4145,
AV1800TAF,2901,15630.90,249.09,4.7725,
AV1800TAF,3000,15630.90,311.36,5.1230,
AV1800TAF,3097,15630.90,373.63,5.4809,
AV1800TAF,3313,15630.90,498.18,6.2117,
AV1800TAF,3528,15630.90,622.72,6.9499,
AV1800TAF,3690,15630.90,747.27,7.6807,
AV1800TAF,3798,15630.90,871.81,8.4488,
AV1800TAF,3781,15630.90,996.36,9.4778,
AV1800TAFDD,963,2718.42,62.27,0.0895,
AV1800TAFDD,982,3398.02,62.27,0.1193,
AV1800TAFDD,1293,3398.02,124.54,0.2088,
AV1800TAFDD,1034,4077.63,62.27,0.1566,
AV1800TAFDD,1328,4077.63,124.54,0.2610,
AV1800TAFDD,1573,4077.63,186.82,0.3803,
AV1800TAFDD,1087,4757.23,62.27,0.2013,
AV1800TAFDD,1381,4757.23,124.54,0.3281,
AV1800TAFDD,1676,4757.23,186.82,0.4549,
AV1800TAFDD,1822,4757.23,249.09,0.5891,
AV1800TAFDD,1157,5436.83,62.27,0.2685,
AV1800TAFDD,1437,5436.83,124.54,0.3952,
AV1800TAFDD,1664,5436.83,186.82,0.5444,
AV1800TAFDD,1926,5436.83,249.09,0.6935,
AV1800TAFDD,2053,5436.83,311.36,0.8426,
AV1800TAFDD,2191,5436.83,373.63,1.0067,
AV1800TAFDD,1224,6116.44,62.27,0.3430,
AV1800TAFDD,1491,6116.44,124.54,0.4847,
AV1800TAFDD,1735,6116.44,186.82,0.6413,
AV1800TAFDD,1930,6116.44,249.09,0.8054,
AV1800TAFDD,2159,6116.44,311.36,0.9694,
AV1800TAFDD,2272,6116.44,373.63,1.1409,
AV1800TAFDD,1312,6796.04,62.27,0.4325,
AV1800TAFDD,1548,6796.04,124.54,0.5891,
AV1800TAFDD,1781,6796.04,186.82,0.7606,
AV1800TAFDD,1964,6796.04,249.09,0.9321,
AV1800TAFDD,2151,6796.04,311.36,1.1185,
AV1800TAFDD,2299,6796.04,373.63,1.3050,
AV1800TAFDD,2586,6796.04,498.18,1.6778,
AV1800TAFDD,1399,7475.65,62.27,0.5369,
AV1800TAFDD,1605,7475.65,124.54,0.7084,
AV1800TAFDD,1824,7475.65,186.82,0.8874,
AV1800TAFDD,2034,7475.65,249.09,1.0813,
AV1800TAFDD,2177,7475.65,311.36,1.2751,
AV1800TAFDD,2361,7475.65,373.63,1.4765,
AV1800TAFDD,2688,7475.65,498.18,1.8792,
AV1800TAFDD,2876,7475.65,622.72,2.3042,
AV1800TAFDD,1608,8834.86,62.27,0.8054,
AV1800TAFDD,1760,8834.86,124.54,1.0067,
AV1800TAFDD,1945,8834.86,186.82,1.2155,
AV1800TAFDD,2138,8834.86,249.09,1.4243,
AV1800TAFDD,2309,8834.86,311.36,1.6480,
AV1800TAFDD,2441,8834.86,373.63,1.8717,
AV1800TAFDD,2710,8834.86,498.18,2.3490,
AV1800TAFDD,2977,8834.86,622.72,2.8337,
AV1800TAFDD,3242,8834.86,747.27,3.3035,
AV1800TAFDD,3401,8834.86,871.81,3.8105,
AV1800TAFDD,1798,10194.06,62.27,1.1633,
AV1800TAFDD,1945,10194.06,124.54,1.3945,
AV1800TAFDD,2092,10194.06,186.82,1.6256,
AV1800TAFDD,2245,10194.06,249.09,1.8642,
AV1800TAFDD,2398,10194.06,311.36,2.1029,
AV1800TAFDD,2566,10194.06,373.63,2.3639,
AV1800TAFDD,2818,10194.06,498.18,2.8859,
AV1800TAFDD,3076,10194.06,622.72,3.4302,
AV1800TAFDD,3283,10194.06,747.27,3.9895,
AV1800TAFDD,3607,10194.06,871.81,4.5339,
AV1800TAFDD,3742,10194.06,996.36,5.0782,
AV1800TAFDD,1984,11553.27,62.27,1.6107,
AV1800TAFDD,2128,11553.27,124.54,1.8792,
AV1800TAFDD,2240,11553.27,186.82,2.1402,
AV1800TAFDD,2383,11553.27,249.09,2.4086,
AV1800TAFDD,2534,11553.27,311.36,2.6771,
AV1800TAFDD,2647,11553.27,373.63,2.9530,
AV1800TAFDD,2929,11553.27,498.18,3.5197,
AV1800TAFDD,3174,11553.27,622.72,4.1163,
AV1800TAFDD,3369,11553.27,747.27,4.7203,
AV1800TAFDD,3627,11553.27,871.81,5.3541,
AV1800TAFDD,3760,11553.27,996.36,5.9954,
AV1800TAFDD,2166,12912.48,62.27,2.1774,
AV1800TAFDD,2340,12912.48,124.54,2.4757,
AV1800TAFDD,2417,12912.48,186.82,2.7740,
AV1800TAFDD,2522,12912.48,249.09,3.0648,
AV1800TAFDD,2664,12912.48,311.36,3.3631,
AV1800TAFDD,2774,12912.48,373.63,3.6688,
AV1800TAFDD,3035,12912.48,498.18,4.2729,
AV1800TAFDD,3274,12912.48,622.72,4.9216,
AV1800TAFDD,3517,12912.48,747.27,5.5778,
AV1800TAFDD,3703,12912.48,871.81,6.2490,
AV1800TAFDD,3774,12912.48,996.36,6.9872,
AV1800TAFDD,2377,14271.69,62.27,2.8635,
AV1800TAFDD,2520,14271.69,124.54,3.1916,
AV1800TAFDD,2625,14271.69,186.82,3.5197,
AV1800TAFDD,2728,14271.69,249.09,3.8478,
AV1800TAFDD,2828,14271.69,311.36,4.1685,
AV1800TAFDD,2937,14271.69,373.63,4.5040,
AV1800TAFDD,3153,14271.69,498.18,5.1752,
AV1800TAFDD,3368,14271.69,622.72,5.8388,
AV1800TAFDD,3606,14271.69,747.27,6.5696,
AV1800TAFDD,3784,14271.69,871.81,7.2929,
AV1800TAFDD,3789,14271.69,996.36,8.0908,
AV1800TAFDD,2590,15630.90,62.27,3.6987,
AV1800TAFDD,2696,15630.90,124.54,4.0566,
AV1800TAFDD,2837,15630.90,186.82,4.4145,
AV1800TAFDD,2901,15630.90,249.09,4.7725,
AV1800TAFDD,3000,15630.90,311.36,5.1230,
AV1800TAFDD,3097,15630.90,373.63,5.4809,
AV1800TAFDD,3313,15630.90,498.18,6.2117,
AV1800TAFDD,3528,15630.90,622.72,6.9499,
AV1800TAFDD,3690,15630.90,747.27,7.6807,
AV1800TAFDD,3798,15630.90,871.81,8.4488,
AV1800TAFDD,3781,15630.90,996.36,9.4778,
AV2200TAF,770,4247.53,62.27,0.1566,
AV2200TAF,838,5097.03,62.27,0.2088,
AV2200TAF,1068,5097.03,124.54,0.3505,
AV2200TAF,880,5946.54,62.27,0.2685,
AV2200TAF,1098,5946.54,124.54,0.4325,
AV2200TAF,1281,5946.54,186.82,0.6040,
AV2200TAF,938,6796.04,62.27,0.3505,
AV2200TAF,1145,6796.04,124.54,0.5294,
AV2200TAF,1302,6796.04,186.82,0.7233,
AV2200TAF,1474,6796.04,249.09,0.9172,
AV2200TAF,993,7645.55,62.27,0.4474,
AV2200TAF,1209,7645.55,124.54,0.6488,
AV2200TAF,1359,7645.55,186.82,0.8576,
AV2200TAF,1507,7645.55,249.09,1.0738,
AV2200TAF,1652,7645.55,311.36,1.2901,
AV2200TAF,1755,7645.55,373.63,1.5361,
AV2200TAF,1061,8495.05,62.27,0.5667,
AV2200TAF,1253,8495.05,124.54,0.7830,
AV2200TAF,1419,8495.05,186.82,1.0142,
AV2200TAF,1539,8495.05,249.09,1.2453,
AV2200TAF,1680,8495.05,311.36,1.4914,
AV2200TAF,1820,8495.05,373.63,1.7300,
AV2200TAF,1132,9344.56,62.27,0.7084,
AV2200TAF,1319,9344.56,124.54,0.9470,
AV2200TAF,1479,9344.56,186.82,1.1857,
AV2200TAF,1618,9344.56,249.09,1.4392,
AV2200TAF,1731,9344.56,311.36,1.7002,
AV2200TAF,1844,9344.56,373.63,1.9686,
AV2200TAF,2062,9344.56,498.18,2.5130,
AV2200TAF,1216,10194.06,62.27,0.8725,
AV2200TAF,1364,10194.06,124.54,1.1260,
AV2200TAF,1514,10194.06,186.82,1.3870,
AV2200TAF,1676,10194.06,249.09,1.6629,
AV2200TAF,1785,10194.06,311.36,1.9388,
AV2200TAF,1892,10194.06,373.63,2.2147,
AV2200TAF,2136,10194.06,498.18,2.7964,
AV2200TAF,2286,10194.06,622.72,3.4153,
AV2200TAF,1388,11893.08,62.27,1.2901,
AV2200TAF,1489,11893.08,124.54,1.5734,
AV2200TAF,1636,11893.08,186.82,1.8717,
AV2200TAF,1760,11893.08,249.09,2.1774,
AV2200TAF,1893,11893.08,311.36,2.4981,
AV2200TAF,1995,11893.08,373.63,2.8187,
AV2200TAF,2196,11893.08,498.18,3.4675,
AV2200TAF,2399,11893.08,622.72,4.1461,
AV2200TAF,2563,11893.08,747.27,4.8321,
AV2200TAF,2693,11893.08,871.81,5.5704,
AV2200TAF,1564,13592.09,62.27,1.8270,
AV2200TAF,1638,13592.09,124.54,2.1476,
AV2200TAF,1754,13592.09,186.82,2.4757,
AV2200TAF,1876,13592.09,249.09,2.8262,
AV2200TAF,1996,13592.09,311.36,3.1618,
AV2200TAF,2095,13592.09,373.63,3.5272,
AV2200TAF,2290,13592.09,498.18,4.2654,
AV2200TAF,2448,13592.09,622.72,5.0111,
AV2200TAF,2604,13592.09,747.27,5.7866,
AV2200TAF,2836,13592.09,871.81,6.5547,
AV2200TAF,2947,13592.09,996.36,7.3377,
AV2200TAF,1696,15291.10,62.27,2.4981,
AV2200TAF,1808,15291.10,124.54,2.8635,
AV2200TAF,1875,15291.10,186.82,3.2363,
AV2200TAF,1987,15291.10,249.09,3.6092,
AV2200TAF,2106,15291.10,311.36,3.9895,
AV2200TAF,2197,15291.10,373.63,4.3847,
AV2200TAF,2418,15291.10,498.18,5.1901,
AV2200TAF,2569,15291.10,622.72,6.0178,
AV2200TAF,2718,15291.10,747.27,6.8530,
AV2200TAF,2866,15291.10,871.81,7.7105,
AV2200TAF,3013,15291.10,996.36,8.5830,
AV2200TAF,1822,16990.11,62.27,3.3333,
AV2200TAF,1981,16990.11,124.54,3.7360,
AV2200TAF,2041,16990.11,186.82,4.1461,
AV2200TAF,2122,16990.11,249.09,4.5488,
AV2200TAF,2211,16990.11,311.36,4.9738,
AV2200TAF,2331,16990.11,373.63,5.4063,
AV2200TAF,2505,16990.11,498.18,6.2639,
AV2200TAF,2693,16990.11,622.72,7.1811,
AV2200TAF,2837,16990.11,747.27,8.0908,
AV2200TAF,2980,16990.11,871.81,9.0155,
AV2200TAF,3079,16990.11,996.36,9.9775,
AV2200TAF,1991,18689.12,62.27,4.3325,
AV2200TAF,2156,18689.12,124.54,4.7949,
AV2200TAF,2210,18689.12,186.82,5.2274,
AV2200TAF,2265,18689.12,249.09,5.6822,
AV2200TAF,2343,18689.12,311.36,6.1297,
AV2200TAF,2429,18689.12,373.63,6.5920,
AV2200TAF,2637,18689.12,498.18,7.5465,
AV2200TAF,2772,18689.12,622.72,8.5010,
AV2200TAF,2958,18689.12,747.27,9.5077,
AV2200TAF,3098,18689.12,871.81,10.5144,
AV2200TAF,3236,18689.12,996.36,11.5211,
AV2200TAF,2161,20388.13,62.27,5.5331,
AV2200TAF,2303,20388.13,124.54,6.0327,
AV2200TAF,2383,20388.13,186.82,6.5174,
AV2200TAF,2433,20388.13,249.09,7.0021,
AV2200TAF,2483,20388.13,311.36,7.5017,
AV2200TAF,2558,20388.13,373.63,7.9790,
AV2200TAF,2729,20388.13,498.18,9.0155,
AV2200TAF,2899,20388.13,622.72,10.0446,
AV2200TAF,3028,20388.13,747.27,11.0811,
AV2200TAF,3164,20388.13,871.81,12.1624,
AV2200TAF,3251,20388.13,996.36,13.2585,
AV2200TAFDD,770,4247.53,62.27,0.1566,
AV2200TAFDD,838,5097.03,62.27,0.2088,
AV2200TAFDD,1068,5097.03,124.54,0.3505,
AV2200TAFDD,880,5946.54,62.27,0.2685,
AV2200TAFDD,1098,5946.54,124.54,0.4325,
AV2200TAFDD,1281,5946.54,186.82,0.6040,
AV2200TAFDD,938,6796.04,62.27,0.3505,
AV2200TAFDD,1145,6796.04,124.54,0.5294,
AV2200TAFDD,1302,6796.04,186.82,0.7233,
AV2200TAFDD,1474,6796.04,249.09,0.9172,
AV2200TAFDD,993,7645.55,62.27,0.4474,
AV2200TAFDD,1209,7645.55,124.54,0.6488,
AV2200TAFDD,1359,7645.55,186.82,0.8576,
AV2200TAFDD,1507,7645.55,249.09,1.0738,
AV2200TAFDD,1652,7645.55,311.36,1.2901,
AV2200TAFDD,1755,7645.55,373.63,1.5361,
AV2200TAFDD,1061,8495.05,62.27,0.5667,
AV2200TAFDD,1253,8495.05,124.54,0.7830,
AV2200TAFDD,1419,8495.05,186.82,1.0142,
AV2200TAFDD,1539,8495.05,249.09,1.2453,
AV2200TAFDD,1680,8495.05,311.36,1.4914,
AV2200TAFDD,1820,8495.05,373.63,1.7300,
AV2200TAFDD,1132,9344.56,62.27,0.7084,
AV2200TAFDD,1319,9344.56,124.54,0.9470,
AV2200TAFDD,1479,9344.56,186.82,1.1857,
AV2200TAFDD,1618,9344.56,249.09,1.4392,
AV2200TAFDD,1731,9344.56,311.36,1.7002,
AV2200TAFDD,1844,9344.56,373.63,1.9686,
AV2200TAFDD,2062,9344.56,498.18,2.5130,
AV2200TAFDD,1216,10194.06,62.27,0.8725,
AV2200TAFDD,1364,10194.06,124.54,1.1260,
AV2200TAFDD,1514,10194.06,186.82,1.3870,
AV2200TAFDD,1676,10194.06,249.09,1.6629,
AV2200TAFDD,1785,10194.06,311.36,1.9388,
AV2200TAFDD,1892,10194.06,373.63,2.2147,
AV2200TAFDD,2136,10194.06,498.18,2.7964,
AV2200TAFDD,2286,10194.06,622.72,3.4153,
AV2200TAFDD,1388,11893.08,62.27,1.2901,
AV2200TAFDD,1489,11893.08,124.54,1.5734,
AV2200TAFDD,1636,11893.08,186.82,1.8717,
AV2200TAFDD,1760,11893.08,249.09,2.1774,
AV2200TAFDD,1893,11893.08,311.36,2.4981,
AV2200TAFDD,1995,11893.08,373.63,2.8187,
AV2200TAFDD,2196,11893.08,498.18,3.4675,
AV2200TAFDD,2399,11893.08,622.72,4.1461,
AV2200TAFDD,2563,11893.08,747.27,4.8321,
AV2200TAFDD,2693,11893.08,871.81,5.5704,
AV2200TAFDD,1564,13592.09,62.27,1.8270,
AV2200TAFDD,1638,13592.09,124.54,2.1476,
AV2200TAFDD,1754,13592.09,186.82,2.4757,
AV2200TAFDD,1876,13592.09,249.09,2.8262,
AV2200TAFDD,1996,13592.09,311.36,3.1618,
AV2200TAFDD,2095,13592.09,373.63,3.5272,
AV2200TAFDD,2290,13592.09,498.18,4.2654,
AV2200TAFDD,2448,13592.09,622.72,5.0111,
AV2200TAFDD,2604,13592.09,747.27,5.7866,
AV2200TAFDD,2836,13592.09,871.81,6.5547,
AV2200TAFDD,2947,13592.09,996.36,7.3377,
AV2200TAFDD,1696,15291.10,62.27,2.4981,
AV2200TAFDD,1808,15291.10,124.54,2.8635,
AV2200TAFDD,1875,15291.10,186.82,3.2363,
AV2200TAFDD,1987,15291.10,249.09,3.6092,
AV2200TAFDD,2106,15291.10,311.36,3.9895,
AV2200TAFDD,2197,15291.10,373.63,4.3847,
AV2200TAFDD,2418,15291.10,498.18,5.1901,
AV2200TAFDD,2569,15291.10,622.72,6.0178,
AV2200TAFDD,2718,15291.10,747.27,6.8530,
AV2200TAFDD,2866,15291.10,871.81,7.7105,
AV2200TAFDD,3013,15291.10,996.36,8.5830,
AV2200TAFDD,1822,16990.11,62.27,3.3333,
AV2200TAFDD,1981,16990.11,124.54,3.7360,
AV2200TAFDD,2041,16990.11,186.82,4.1461,
AV2200TAFDD,2122,16990.11,249.09,4.5488,
AV2200TAFDD,2211,16990.11,311.36,4.9738,
AV2200TAFDD,2331,16990.11,373.63,5.4063,
AV2200TAFDD,2505,16990.11,498.18,6.2639,
AV2200TAFDD,2693,16990.11,622.72,7.1811,
AV2200TAFDD,2837,16990.11,747.27,8.0908,
AV2200TAFDD,2980,16990.11,871.81,9.0155,
AV2200TAFDD,3079,16990.11,996.36,9.9775,
AV2200TAFDD,1991,18689.12,62.27,4.3325,
AV2200TAFDD,2156,18689.12,124.54,4.7949,
AV2200TAFDD,2210,18689.12,186.82,5.2274,
AV2200TAFDD,2265,18689.12,249.09,5.6822,
AV2200TAFDD,2343,18689.12,311.36,6.1297,
AV2200TAFDD,2429,18689.12,373.63,6.5920,
AV2200TAFDD,2637,18689.12,498.18,7.5465,
AV2200TAFDD,2772,18689.12,622.72,8.5010,
AV2200TAFDD,2958,18689.12,747.27,9.5077,
AV2200TAFDD,3098,18689.12,871.81,10.5144,
AV2200TAFDD,3236,18689.12,996.36,11.5211,
AV2200TAFDD,2161,20388.13,62.27,5.5331,
AV2200TAFDD,2303,20388.13,124.54,6.0327,
AV2200TAFDD,2383,20388.13,186.82,6.5174,
AV2200TAFDD,2433,20388.13,249.09,7.0021,
AV2200TAFDD,2483,20388.13,311.36,7.5017,
AV2200TAFDD,2558,20388.13,373.63,7.9790,
AV2200TAFDD,2729,20388.13,498.18,9.0155,
AV2200TAFDD,2899,20388.13,622.72,10.0446,
AV2200TAFDD,3028,20388.13,747.27,11.0811,
AV2200TAFDD,3164,20388.13,871.81,12.1624,
AV2200TAFDD,3251,20388.13,996.36,13.2585,
AV2400TAF,730,5946.54,62.27,0.2013,
AV2400TAF,965,5946.54,124.54,0.3654,
AV2400TAF,759,6796.04,62.27,0.2461,
AV2400TAF,1019,6796.04,124.54,0.4325,
AV2400TAF,818,8495.05,62.27,0.3654,
AV2400TAF,1038,8495.05,124.54,0.5816,
AV2400TAF,1260,8495.05,186.82,0.8128,
AV2400TAF,1369,8495.05,249.09,1.0440,
AV2400TAF,889,10194.06,62.27,0.5294,
AV2400TAF,1093,10194.06,124.54,0.7755,
AV2400TAF,1281,10194.06,186.82,1.0440,
AV2400TAF,1428,10194.06,249.09,1.3124,
AV2400TAF,1573,10194.06,311.36,1.5883,
AV2400TAF,1666,10194.06,373.63,1.8866,
AV2400TAF,972,11893.08,62.27,0.7382,
AV2400TAF,1149,11893.08,124.54,1.0142,
AV2400TAF,1323,11893.08,186.82,1.3124,
AV2400TAF,1461,11893.08,249.09,1.6256,
AV2400TAF,1601,11893.08,311.36,1.9463,
AV2400TAF,1773,11893.08,373.63,2.2669,
AV2400TAF,1929,11893.08,498.18,2.9306,
AV2400TAF,1068,13592.09,62.27,1.0067,
AV2400TAF,1223,13592.09,124.54,1.3199,
AV2400TAF,1388,13592.09,186.82,1.6480,
AV2400TAF,1519,13592.09,249.09,1.9836,
AV2400TAF,1652,13592.09,311.36,2.3415,
AV2400TAF,1760,13592.09,373.63,2.7143,
AV2400TAF,2037,13592.09,498.18,3.4377,
AV2400TAF,2173,13592.09,622.72,4.1908,
AV2400TAF,1179,15291.10,62.27,1.3423,
AV2400TAF,1293,15291.10,124.54,1.6853,
AV2400TAF,1454,15291.10,186.82,2.0507,
AV2400TAF,1576,15291.10,249.09,2.4161,
AV2400TAF,1704,15291.10,311.36,2.8038,
AV2400TAF,1835,15291.10,373.63,3.1991,
AV2400TAF,2041,15291.10,498.18,4.0268,
AV2400TAF,2284,15291.10,622.72,4.8470,
AV2400TAF,2405,15291.10,747.27,5.6822,
AV2400TAF,2531,15291.10,871.81,6.5845,
AV2400TAF,1292,16990.11,62.27,1.7524,
AV2400TAF,1386,16990.11,124.54,2.1402,
AV2400TAF,1520,16990.11,186.82,2.5279,
AV2400TAF,1635,16990.11,249.09,2.9231,
AV2400TAF,1755,16990.11,311.36,3.3407,
AV2400TAF,1883,16990.11,373.63,3.7732,
AV2400TAF,2077,16990.11,498.18,4.6606,
AV2400TAF,2275,16990.11,622.72,5.5778,
AV2400TAF,2519,16990.11,747.27,6.4950,
AV2400TAF,2628,16990.11,871.81,7.4123,
AV2400TAF,2738,16990.11,996.36,8.3817,
AV2400TAF,1386,18689.12,62.27,2.2371,
AV2400TAF,1477,18689.12,124.54,2.6621,
AV2400TAF,1581,18689.12,186.82,3.0872,
AV2400TAF,1721,18689.12,249.09,3.5272,
AV2400TAF,1835,18689.12,311.36,3.9597,
AV2400TAF,1928,18689.12,373.63,4.4220,
AV2400TAF,2150,18689.12,498.18,5.3765,
AV2400TAF,2303,18689.12,622.72,6.3608,
AV2400TAF,2497,18689.12,747.27,7.3750,
AV2400TAF,2648,18689.12,871.81,8.3966,
AV2400TAF,2844,18689.12,996.36,9.3809,
AV2400TAF,1478,20388.13,62.27,2.8113,
AV2400TAF,1586,20388.13,124.54,3.2736,
AV2400TAF,1670,20388.13,186.82,3.7434,
AV2400TAF,1778,20388.13,249.09,4.2207,
AV2400TAF,1891,20388.13,311.36,4.6905,
AV2400TAF,2005,20388.13,373.63,5.1677,
AV2400TAF,2187,20388.13,498.18,6.1893,
AV2400TAF,2371,20388.13,622.72,7.2333,
AV2400TAF,2562,20388.13,747.27,8.3220,
AV2400TAF,2710,20388.13,871.81,9.4182,
AV2400TAF,2857,20388.13,996.36,10.5293,
AV2400TAF,1568,22087.14,62.27,3.4899,
AV2400TAF,1698,22087.14,124.54,3.9970,
AV2400TAF,1779,22087.14,186.82,4.4966,
AV2400TAF,1858,22087.14,249.09,4.9962,
AV2400TAF,1972,22087.14,311.36,5.5182,
AV2400TAF,2055,22087.14,373.63,6.0327,
AV2400TAF,2259,22087.14,498.18,7.0916,
AV2400TAF,2441,22087.14,622.72,8.2176,
AV2400TAF,2582,22087.14,747.27,9.3511,
AV2400TAF,2771,22087.14,871.81,10.5293,
AV2400TAF,2823,22087.14,996.36,11.7746,
AV2400TAF,1679,23786.15,62.27,4.2654,
AV2400TAF,1810,23786.15,124.54,4.8098,
AV2400TAF,1866,23786.15,186.82,5.3541,
AV2400TAF,1944,23786.15,249.09,5.8985,
AV2400TAF,2020,23786.15,311.36,6.4428,
AV2400TAF,2133,23786.15,373.63,6.9947,
AV2400TAF,2297,23786.15,498.18,8.1207,
AV2400TAF,2467,23786.15,622.72,9.2840,
AV2400TAF,2647,23786.15,747.27,10.4995,
AV2400TAF,2784,23786.15,871.81,11.7224,
AV2400TAF,2836,23786.15,996.36,13.0721,
AV2400TAF,1791,25485.16,62.27,5.1677,
AV2400TAF,1898,25485.16,124.54,5.7493,
AV2400TAF,1976,25485.16,186.82,6.3235,
AV2400TAF,2053,25485.16,249.09,6.9052,
AV2400TAF,2128,25485.16,311.36,7.4868,
AV2400TAF,2210,25485.16,373.63,8.0834,
AV2400TAF,2372,25485.16,498.18,9.2765,
AV2400TAF,2534,25485.16,622.72,10.4771,
AV2400TAF,2712,25485.16,747.27,11.7671,
AV2400TAF,2845,25485.16,871.81,13.0497,
AV2400TAF,2848,25485.16,996.36,14.4740,
AV2400TAF,1903,27184.17,62.27,6.1819,
AV2400TAF,2010,27184.17,124.54,6.8008,
AV2400TAF,2088,27184.17,186.82,7.4272,
AV2400TAF,2137,27184.17,249.09,8.0536,
AV2400TAF,2211,27184.17,311.36,8.6650,
AV2400TAF,2284,27184.17,373.63,9.2765,
AV2400TAF,2445,27184.17,498.18,10.5517,
AV2400TAF,2606,27184.17,622.72,11.8268,
AV2400TAF,2776,27184.17,747.27,13.1541,
AV2400TAF,2858,27184.17,871.81,14.4889,
AV2400TAF,2835,27184.17,996.36,16.1742,
AV2400TAFDD,730,5946.54,62.27,0.2013,
AV2400TAFDD,965,5946.54,124.54,0.3654,
AV2400TAFDD,759,6796.04,62.27,0.2461,
AV2400TAFDD,1019,6796.04,124.54,0.4325,
AV2400TAFDD,818,8495.05,62.27,0.3654,
AV2400TAFDD,1038,8495.05,124.54,0.5816,
AV2400TAFDD,1260,8495.05,186.82,0.8128,
AV2400TAFDD,1369,8495.05,249.09,1.0440,
AV2400TAFDD,889,10194.06,62.27,0.5294,
AV2400TAFDD,1093,10194.06,124.54,0.7755,
AV2400TAFDD,1281,10194.06,186.82,1.0440,
AV2400TAFDD,1428,10194.06,249.09,1.3124,
AV2400TAFDD,1573,10194.06,311.36,1.5883,
AV2400TAFDD,1666,10194.06,373.63,1.8866,
AV2400TAFDD,972,11893.08,62.27,0.7382,
AV2400TAFDD,1149,11893.08,124.54,1.0142,
AV2400TAFDD,1323,11893.08,186.82,1.3124,
AV2400TAFDD,1461,11893.08,249.09,1.6256,
AV2400TAFDD,1601,11893.08,311.36,1.9463,
AV2400TAFDD,1773,11893.08,373.63,2.2669,
AV2400TAFDD,1929,11893.08,498.18,2.9306,
AV2400TAFDD,1068,13592.09,62.27,1.0067,
AV2400TAFDD,1223,13592.09,124.54,1.3199,
AV2400TAFDD,1388,13592.09,186.82,1.6480,
AV2400TAFDD,1519,13592.09,249.09,1.9836,
AV2400TAFDD,1652,13592.09,311.36,2.3415,
AV2400TAFDD,1760,13592.09,373.63,2.7143,
AV2400TAFDD,2037,13592.09,498.18,3.4377,
AV2400TAFDD,2173,13592.09,622.72,4.1908,
AV2400TAFDD,1179,15291.10,62.27,1.3423,
AV2400TAFDD,1293,15291.10,124.54,1.6853,
AV2400TAFDD,1454,15291.10,186.82,2.0507,
AV2400TAFDD,1576,15291.10,249.09,2.4161,
AV2400TAFDD,1704,15291.10,311.36,2.8038,
AV2400TAFDD,1835,15291.10,373.63,3.1991,
AV2400TAFDD,2041,15291.10,498.18,4.0268,
AV2400TAFDD,2284,15291.10,622.72,4.8470,
AV2400TAFDD,2405,15291.10,747.27,5.6822,
AV2400TAFDD,2531,15291.10,871.81,6.5845,
AV2400TAFDD,1292,16990.11,62.27,1.7524,
AV2400TAFDD,1386,16990.11,124.54,2.1402,
AV2400TAFDD,1520,16990.11,186.82,2.5279,
AV2400TAFDD,1635,16990.11,249.09,2.9231,
AV2400TAFDD,1755,16990.11,311.36,3.3407,
AV2400TAFDD,1883,16990.11,373.63,3.7732,
AV2400TAFDD,2077,16990.11,498.18,4.6606,
AV2400TAFDD,2275,16990.11,622.72,5.5778,
AV2400TAFDD,2519,16990.11,747.27,6.4950,
AV2400TAFDD,2628,16990.11,871.81,7.4123,
AV2400TAFDD,2738,16990.11,996.36,8.3817,
AV2400TAFDD,1386,18689.12,62.27,2.2371,
AV2400TAFDD,1477,18689.12,124.54,2.6621,
AV2400TAFDD,1581,18689.12,186.82,3.0872,
AV2400TAFDD,1721,18689.12,249.09,3.5272,
AV2400TAFDD,1835,18689.12,311.36,3.9597,
AV2400TAFDD,1928,18689.12,373.63,4.4220,
AV2400TAFDD,2150,18689.12,498.18,5.3765,
AV2400TAFDD,2303,18689.12,622.72,6.3608,
AV2400TAFDD,2497,18689.12,747.27,7.3750,
AV2400TAFDD,2648,18689.12,871.81,8.3966,
AV2400TAFDD,2844,18689.12,996.36,9.3809,
AV2400TAFDD,1478,20388.13,62.27,2.8113,
AV2400TAFDD,1586,20388.13,124.54,3.2736,
AV2400TAFDD,1670,20388.13,186.82,3.7434,
AV2400TAFDD,1778,20388.13,249.09,4.2207,
AV2400TAFDD,1891,20388.13,311.36,4.6905,
AV2400TAFDD,2005,20388.13,373.63,5.1677,
AV2400TAFDD,2187,20388.13,498.18,6.1893,
AV2400TAFDD,2371,20388.13,622.72,7.2333,
AV2400TAFDD,2562,20388.13,747.27,8.3220,
AV2400TAFDD,2710,20388.13,871.81,9.4182,
AV2400TAFDD,2857,20388.13,996.36,10.5293,
AV2400TAFDD,1568,22087.14,62.27,3.4899,
AV2400TAFDD,1698,22087.14,124.54,3.9970,
AV2400TAFDD,1779,22087.14,186.82,4.4966,
AV2400TAFDD,1858,22087.14,249.09,4.9962,
AV2400TAFDD,1972,22087.14,311.36,5.5182,
AV2400TAFDD,2055,22087.14,373.63,6.0327,
AV2400TAFDD,2259,22087.14,498.18,7.0916,
AV2400TAFDD,2441,22087.14,622.72,8.2176,
AV2400TAFDD,2582,22087.14,747.27,9.3511,
AV2400TAFDD,2771,22087.14,871.81,10.5293,
AV2400TAFDD,2823,22087.14,996.36,11.7746,
AV2400TAFDD,1679,23786.15,62.27,4.2654,
AV2400TAFDD,1810,23786.15,124.54,4.8098,
AV2400TAFDD,1866,23786.15,186.82,5.3541,
AV2400TAFDD,1944,23786.15,249.09,5.8985,
AV2400TAFDD,2020,23786.15,311.36,6.4428,
AV2400TAFDD,2133,23786.15,373.63,6.9947,
AV2400TAFDD,2297,23786.15,498.18,8.1207,
AV2400TAFDD,2467,23786.15,622.72,9.2840,
AV2400TAFDD,2647,23786.15,747.27,10.4995,
AV2400TAFDD,2784,23786.15,871.81,11.7224,
AV2400TAFDD,2836,23786.15,996.36,13.0721,
AV2400TAFDD,1791,25485.16,62.27,5.1677,
AV2400TAFDD,1898,25485.16,124.54,5.7493,
AV2400TAFDD,1976,25485.16,186.82,6.3235,
AV2400TAFDD,2053,25485.16,249.09,6.9052,
AV2400TAFDD,2128,25485.16,311.36,7.4868,
AV2400TAFDD,2210,25485.16,373.63,8.0834,
AV2400TAFDD,2372,25485.16,498.18,9.2765,
AV2400TAFDD,2534,25485.16,622.72,10.4771,
AV2400TAFDD,2712,25485.16,747.27,11.7671,
AV2400TAFDD,2845,25485.16,871.81,13.0497,
AV2400TAFDD,2848,25485.16,996.36,14.4740,
AV2400TAFDD,1903,27184.17,62.27,6.1819,
AV2400TAFDD,2010,27184.17,124.54,6.8008,
AV2400TAFDD,2088,27184.17,186.82,7.4272,
AV2400TAFDD,2137,27184.17,249.09,8.0536,
AV2400TAFDD,2211,27184.17,311.36,8.6650,
AV2400TAFDD,2284,27184.17,373.63,9.2765,
AV2400TAFDD,2445,27184.17,498.18,10.5517,
AV2400TAFDD,2606,27184.17,622.72,11.8268,
AV2400TAFDD,2776,27184.17,747.27,13.1541,
AV2400TAFDD,2858,27184.17,871.81,14.4889,
AV2400TAFDD,2835,27184.17,996.36,16.1742,
AV2800TAF,581,7645.55,62.27,0.2834,
AV2800TAF,605,8495.05,62.27,0.3281,
AV2800TAF,780,8495.05,124.54,0.5742,
AV2800TAF,655,10194.06,62.27,0.4549,
AV2800TAF,809,10194.06,124.54,0.7308,
AV2800TAF,948,10194.06,186.82,1.0291,
AV2800TAF,696,11893.08,62.27,0.6115,
AV2800TAF,851,11893.08,124.54,0.9247,
AV2800TAF,983,11893.08,186.82,1.2528,
AV2800TAF,1098,11893.08,249.09,1.5958,
AV2800TAF,745,13592.09,62.27,0.8054,
AV2800TAF,907,13592.09,124.54,1.1558,
AV2800TAF,1019,13592.09,186.82,1.5212,
AV2800TAF,1130,13592.09,249.09,1.9090,
AV2800TAF,1239,13592.09,311.36,2.2968,
AV2800TAF,1316,13592.09,373.63,2.7293,
AV2800TAF,803,15291.10,62.27,1.0365,
AV2800TAF,947,15291.10,124.54,1.4243,
AV2800TAF,1072,15291.10,186.82,1.8344,
AV2800TAF,1162,15291.10,249.09,2.2595,
AV2800TAF,1267,15291.10,311.36,2.6920,
AV2800TAF,1372,15291.10,373.63,3.1245,
AV2800TAF,865,16990.11,62.27,1.3348,
AV2800TAF,991,16990.11,124.54,1.7524,
AV2800TAF,1107,16990.11,186.82,2.1924,
AV2800TAF,1210,16990.11,249.09,2.6472,
AV2800TAF,1295,16990.11,311.36,3.1245,
AV2800TAF,1397,16990.11,373.63,3.6092,
AV2800TAF,1559,16990.11,498.18,4.5786,
AV2800TAF,936,18689.12,62.27,1.6778,
AV2800TAF,1047,18689.12,124.54,2.1402,
AV2800TAF,1159,18689.12,186.82,2.6099,
AV2800TAF,1260,18689.12,249.09,3.1021,
AV2800TAF,1341,18689.12,311.36,3.6092,
AV2800TAF,1421,18689.12,373.63,4.1312,
AV2800TAF,1625,18689.12,498.18,5.1901,
AV2800TAF,1733,18689.12,622.72,6.2862,
AV2800TAF,1009,20388.13,62.27,2.0880,
AV2800TAF,1101,20388.13,124.54,2.5727,
AV2800TAF,1213,20388.13,186.82,3.0947,
AV2800TAF,1310,20388.13,249.09,3.6241,
AV2800TAF,1389,20388.13,311.36,4.1685,
AV2800TAF,1466,20388.13,373.63,4.7203,
AV2800TAF,1619,20388.13,498.18,5.8612,
AV2800TAF,1796,20388.13,622.72,7.0096,
AV2800TAF,1895,20388.13,747.27,8.2102,
AV2800TAF,1156,23786.15,62.27,3.1096,
AV2800TAF,1213,23786.15,124.54,3.6763,
AV2800TAF,1300,23786.15,186.82,4.2579,
AV2800TAF,1392,23786.15,249.09,4.8694,
AV2800TAF,1482,23786.15,311.36,5.4660,
AV2800TAF,1556,23786.15,373.63,6.0924,
AV2800TAF,1702,23786.15,498.18,7.3824,
AV2800TAF,1822,23786.15,622.72,8.7098,
AV2800TAF,1966,23786.15,747.27,10.0520,
AV2800TAF,2112,23786.15,871.81,11.4018,
AV2800TAF,2197,23786.15,996.36,12.8037,
AV2800TAF,1272,27184.17,62.27,4.4369,
AV2800TAF,1356,27184.17,124.54,5.0857,
AV2800TAF,1406,27184.17,186.82,5.7493,
AV2800TAF,1490,27184.17,249.09,6.4130,
AV2800TAF,1580,27184.17,311.36,7.1065,
AV2800TAF,1648,27184.17,373.63,7.8000,
AV2800TAF,1814,27184.17,498.18,9.2392,
AV2800TAF,1927,27184.17,622.72,10.6933,
AV2800TAF,2039,27184.17,747.27,12.1922,
AV2800TAF,2149,27184.17,871.81,13.6985,
AV2800TAF,2260,27184.17,996.36,15.2719,
AV2800TAF,1383,30582.19,62.27,6.1371,
AV2800TAF,1502,30582.19,124.54,6.8604,
AV2800TAF,1546,30582.19,186.82,7.5838,
AV2800TAF,1607,30582.19,249.09,8.3220,
AV2800TAF,1674,30582.19,311.36,9.0901,
AV2800TAF,1764,30582.19,373.63,9.8656,
AV2800TAF,1895,30582.19,498.18,11.4167,
AV2800TAF,2004,30582.19,622.72,13.0274,
AV2800TAF,2143,30582.19,747.27,14.6754,
AV2800TAF,2250,30582.19,871.81,16.3383,
AV2800TAF,2323,30582.19,996.36,18.0459,
AV2800TAF,1525,33980.22,62.27,8.2027,
AV2800TAF,1650,33980.22,124.54,9.0379,
AV2800TAF,1690,33980.22,186.82,9.8358,
AV2800TAF,1730,33980.22,249.09,10.6561,
AV2800TAF,1788,33980.22,311.36,11.4614,
AV2800TAF,1853,33980.22,373.63,12.3190,
AV2800TAF,1982,33980.22,498.18,14.0341,
AV2800TAF,2110,33980.22,622.72,15.7641,
AV2800TAF,2214,33980.22,747.27,17.5463,
AV2800TAF,2355,33980.22,871.81,19.4255,
AV2800TAF,2421,33980.22,996.36,21.2301,
AV2800TAF,1669,37378.24,62.27,10.7306,
AV2800TAF,1754,37378.24,124.54,11.6478,
AV2800TAF,1836,37378.24,186.82,12.5352,
AV2800TAF,1872,37378.24,249.09,13.4077,
AV2800TAF,1909,37378.24,311.36,14.3324,
AV2800TAF,1965,37378.24,373.63,15.2123,
AV2800TAF,2093,37378.24,498.18,17.0914,
AV2800TAF,2191,37378.24,622.72,18.9855,
AV2800TAF,2317,37378.24,747.27,20.8647,
AV2800TAF,2419,37378.24,871.81,22.8482,
AV2800TAFDD,581,7645.55,62.27,0.2834,
AV2800TAFDD,605,8495.05,62.27,0.3281,
AV2800TAFDD,780,8495.05,124.54,0.5742,
AV2800TAFDD,655,10194.06,62.27,0.4549,
AV2800TAFDD,809,10194.06,124.54,0.7308,
AV2800TAFDD,948,10194.06,186.82,1.0291,
AV2800TAFDD,696,11893.08,62.27,0.6115,
AV2800TAFDD,851,11893.08,124.54,0.9247,
AV2800TAFDD,983,11893.08,186.82,1.2528,
AV2800TAFDD,1098,11893.08,249.09,1.5958,
AV2800TAFDD,745,13592.09,62.27,0.8054,
AV2800TAFDD,907,13592.09,124.54,1.1558,
AV2800TAFDD,1019,13592.09,186.82,1.5212,
AV2800TAFDD,1130,13592.09,249.09,1.9090,
AV2800TAFDD,1239,13592.09,311.36,2.2968,
AV2800TAFDD,1316,13592.09,373.63,2.7293,
AV2800TAFDD,803,15291.10,62.27,1.0365,
AV2800TAFDD,947,15291.10,124.54,1.4243,
AV2800TAFDD,1072,15291.10,186.82,1.8344,
AV2800TAFDD,1162,15291.10,249.09,2.2595,
AV2800TAFDD,1267,15291.10,311.36,2.6920,
AV2800TAFDD,1372,15291.10,373.63,3.1245,
AV2800TAFDD,865,16990.11,62.27,1.3348,
AV2800TAFDD,991,16990.11,124.54,1.7524,
AV2800TAFDD,1107,16990.11,186.82,2.1924,
AV2800TAFDD,1210,16990.11,249.09,2.6472,
AV2800TAFDD,1295,16990.11,311.36,3.1245,
AV2800TAFDD,1397,16990.11,373.63,3.6092,
AV2800TAFDD,1559,16990.11,498.18,4.5786,
AV2800TAFDD,936,18689.12,62.27,1.6778,
AV2800TAFDD,1047,18689.12,124.54,2.1402,
AV2800TAFDD,1159,18689.12,186.82,2.6099,
AV2800TAFDD,1260,18689.12,249.09,3.1021,
AV2800TAFDD,1341,18689.12,311.36,3.6092,
AV2800TAFDD,1421,18689.12,373.63,4.1312,
AV2800TAFDD,1625,18689.12,498.18,5.1901,
AV2800TAFDD,1733,18689.12,622.72,6.2862,
AV2800TAFDD,1009,20388.13,62.27,2.0880,
AV2800TAFDD,1101,20388.13,124.54,2.5727,
AV2800TAFDD,1213,20388.13,186.82,3.0947,
AV2800TAFDD,1310,20388.13,249.09,3.6241,
AV2800TAFDD,1389,20388.13,311.36,4.1685,
AV2800TAFDD,1466,20388.13,373.63,4.7203,
AV2800TAFDD,1619,20388.13,498.18,5.8612,
AV2800TAFDD,1796,20388.13,622.72,7.0096,
AV2800TAFDD,1895,20388.13,747.27,8.2102,
AV2800TAFDD,1156,23786.15,62.27,3.1096,
AV2800TAFDD,1213,23786.15,124.54,3.6763,
AV2800TAFDD,1300,23786.15,186.82,4.2579,
AV2800TAFDD,1392,23786.15,249.09,4.8694,
AV2800TAFDD,1482,23786.15,311.36,5.4660,
AV2800TAFDD,1556,23786.15,373.63,6.0924,
AV2800TAFDD,1702,23786.15,498.18,7.3824,
AV2800TAFDD,1822,23786.15,622.72,8.7098,
AV2800TAFDD,1966,23786.15,747.27,10.0520,
AV2800TAFDD,2112,23786.15,871.81,11.4018,
AV2800TAFDD,2197,23786.15,996.36,12.8037,
AV2800TAFDD,1272,27184.17,62.27,4.4369,
AV2800TAFDD,1356,27184.17,124.54,5.0857,
AV2800TAFDD,1406,27184.17,186.82,5.7493,
AV2800TAFDD,1490,27184.17,249.09,6.4130,
AV2800TAFDD,1580,27184.17,311.36,7.1065,
AV2800TAFDD,1648,27184.17,373.63,7.8000,
AV2800TAFDD,1814,27184.17,498.18,9.2392,
AV2800TAFDD,1927,27184.17,622.72,10.6933,
AV2800TAFDD,2039,27184.17,747.27,12.1922,
AV2800TAFDD,2149,27184.17,871.81,13.6985,
AV2800TAFDD,2260,27184.17,996.36,15.2719,
AV2800TAFDD,1383,30582.19,62.27,6.1371,
AV2800TAFDD,1502,30582.19,124.54,6.8604,
AV2800TAFDD,1546,30582.19,186.82,7.5838,
AV2800TAFDD,1607,30582.19,249.09,8.3220,
AV2800TAFDD,1674,30582.19,311.36,9.0901,
AV2800TAFDD,1764,30582.19,373.63,9.8656,
AV2800TAFDD,1895,30582.19,498.18,11.4167,
AV2800TAFDD,2004,30582.19,622.72,13.0274,
AV2800TAFDD,2143,30582.19,747.27,14.6754,
AV2800TAFDD,2250,30582.19,871.81,16.3383,
AV2800TAFDD,2323,30582.19,996.36,18.0459,
AV2800TAFDD,1525,33980.22,62.27,8.2027,
AV2800TAFDD,1650,33980.22,124.54,9.0379,
AV2800TAFDD,1690,33980.22,186.82,9.8358,
AV2800TAFDD,1730,33980.22,249.09,10.6561,
AV2800TAFDD,1788,33980.22,311.36,11.4614,
AV2800TAFDD,1853,33980.22,373.63,12.3190,
