modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV2800TAFDD,1982,33980.22,498.18,14.0341,
AV2800TAFDD,2110,33980.22,622.72,15.7641,
AV2800TAFDD,2214,33980.22,747.27,17.5463,
AV2800TAFDD,2355,33980.22,871.81,19.4255,
AV2800TAFDD,2421,33980.22,996.36,21.2301,
AV2800TAFDD,1669,37378.24,62.27,10.7306,
AV2800TAFDD,1754,37378.24,124.54,11.6478,
AV2800TAFDD,1836,37378.24,186.82,12.5352,
AV2800TAFDD,1872,37378.24,249.09,13.4077,
AV2800TAFDD,1909,37378.24,311.36,14.3324,
AV2800TAFDD,1965,37378.24,373.63,15.2123,
AV2800TAFDD,2093,37378.24,498.18,17.0914,
AV2800TAFDD,2191,37378.24,622.72,18.9855,
AV2800TAFDD,2317,37378.24,747.27,20.8647,
AV2800TAFDD,2419,37378.24,871.81,22.8482,
AV3000TAF,646,8495.05,62.27,0.2535,
AV3000TAF,903,8495.05,124.54,0.4772,
AV3000TAF,679,10194.06,62.27,0.3281,
AV3000TAF,873,10194.06,124.54,0.5816,
AV3000TAF,1100,10194.06,186.82,0.8650,
AV3000TAF,712,11893.08,62.27,0.4176,
AV3000TAF,910,11893.08,124.54,0.7010,
AV3000TAF,1077,11893.08,186.82,1.0142,
AV3000TAF,1274,11893.08,249.09,1.3423,
AV3000TAF,1387,11893.08,311.36,1.7151,
AV3000TAF,761,13592.09,62.27,0.5294,
AV3000TAF,950,13592.09,124.54,0.8501,
AV3000TAF,1106,13592.09,186.82,1.1782,
AV3000TAF,1240,13592.09,249.09,1.5436,
AV3000TAF,1433,13592.09,311.36,1.9090,
AV3000TAF,1533,13592.09,373.63,2.3266,
AV3000TAF,797,15291.10,62.27,0.6711,
AV3000TAF,993,15291.10,124.54,1.0216,
AV3000TAF,1140,15291.10,186.82,1.3795,
AV3000TAF,1263,15291.10,249.09,1.7599,
AV3000TAF,1388,15291.10,311.36,2.1700,
AV3000TAF,1584,15291.10,373.63,2.5801,
AV3000TAF,1672,15291.10,435.91,3.0275,
AV3000TAF,1760,15291.10,498.18,3.5048,
AV3000TAF,846,16990.11,62.27,0.8352,
AV3000TAF,1014,16990.11,124.54,1.2080,
AV3000TAF,1176,16990.11,186.82,1.6033,
AV3000TAF,1292,16990.11,249.09,2.0134,
AV3000TAF,1408,16990.11,311.36,2.4384,
AV3000TAF,1496,16990.11,373.63,2.9008,
AV3000TAF,1727,16990.11,435.91,3.3407,
AV3000TAF,1807,16990.11,498.18,3.8254,
AV3000TAF,1965,16990.11,622.72,4.8769,
AV3000TAF,894,18689.12,62.27,1.0291,
AV3000TAF,1056,18689.12,124.54,1.4317,
AV3000TAF,1214,18689.12,186.82,1.8642,
AV3000TAF,1325,18689.12,249.09,2.3042,
AV3000TAF,1434,18689.12,311.36,2.7516,
AV3000TAF,1545,18689.12,373.63,3.2214,
AV3000TAF,1623,18689.12,435.91,3.7210,
AV3000TAF,1743,18689.12,498.18,4.2654,
AV3000TAF,2010,18689.12,622.72,5.2572,
AV3000TAF,2155,18689.12,747.27,6.4354,
AV3000TAF,940,20388.13,62.27,1.2602,
AV3000TAF,1101,20388.13,124.54,1.6927,
AV3000TAF,1252,20388.13,186.82,2.1476,
AV3000TAF,1358,20388.13,249.09,2.6249,
AV3000TAF,1463,20388.13,311.36,3.1021,
AV3000TAF,1568,20388.13,373.63,3.5943,
AV3000TAF,1676,20388.13,435.91,4.1163,
AV3000TAF,1746,20388.13,498.18,4.6457,
AV3000TAF,2067,20388.13,622.72,5.7270,
AV3000TAF,2199,20388.13,747.27,6.8903,
AV3000TAF,1068,23786.15,62.27,1.8121,
AV3000TAF,1187,23786.15,124.54,2.3191,
AV3000TAF,1327,23786.15,186.82,2.8187,
AV3000TAF,1425,23786.15,249.09,3.3631,
AV3000TAF,1555,23786.15,311.36,3.9224,
AV3000TAF,1655,23786.15,373.63,4.4742,
AV3000TAF,1719,23786.15,435.91,5.0335,
AV3000TAF,1819,23786.15,498.18,5.6151,
AV3000TAF,1983,23786.15,622.72,6.8157,
AV3000TAF,2153,23786.15,747.27,8.0908,
AV3000TAF,2269,23786.15,871.81,9.8432,
AV3000TAF,1199,27184.17,62.27,2.5354,
AV3000TAF,1292,27184.17,124.54,3.1096,
AV3000TAF,1407,27184.17,186.82,3.6838,
AV3000TAF,1522,27184.17,249.09,4.2654,
AV3000TAF,1615,27184.17,311.36,4.8769,
AV3000TAF,1709,27184.17,373.63,5.5107,
AV3000TAF,1804,27184.17,435.91,6.1446,
AV3000TAF,1900,27184.17,498.18,6.7784,
AV3000TAF,2055,27184.17,622.72,8.0834,
AV3000TAF,2212,27184.17,747.27,9.4480,
AV3000TAF,1310,30582.19,62.27,3.4451,
AV3000TAF,1395,30582.19,124.54,4.0864,
AV3000TAF,1509,30582.19,186.82,4.7277,
AV3000TAF,1594,30582.19,249.09,5.3765,
AV3000TAF,1709,30582.19,311.36,6.0253,
AV3000TAF,1799,30582.19,373.63,6.7188,
AV3000TAF,1892,30582.19,435.91,7.4346,
AV3000TAF,1985,30582.19,498.18,8.1430,
AV3000TAF,2132,30582.19,622.72,9.5748,
AV3000TAF,2279,30582.19,747.27,11.0214,
AV3000TAF,2288,30582.19,871.81,12.5874,
AV3000TAF,1419,33980.22,62.27,4.5637,
AV3000TAF,1523,33980.22,124.54,5.2572,
AV3000TAF,1608,33980.22,186.82,5.9731,
AV3000TAF,1692,33980.22,249.09,6.6964,
AV3000TAF,1774,33980.22,311.36,7.4123,
AV3000TAF,1856,33980.22,373.63,8.1430,
AV3000TAF,1938,33980.22,435.91,8.8813,
AV3000TAF,2027,33980.22,498.18,9.6643,
AV3000TAF,2211,33980.22,622.72,11.2601,
AV3000TAF,2256,33980.22,747.27,12.7962,
AV3000TAF,2265,33980.22,871.81,14.5262,
AV3000TAF,1524,37378.24,62.27,5.9059,
AV3000TAF,1654,37378.24,124.54,6.6740,
AV3000TAF,1705,37378.24,186.82,7.4570,
AV3000TAF,1787,37378.24,249.09,8.2474,
AV3000TAF,1868,37378.24,311.36,9.0304,
AV3000TAF,1949,37378.24,373.63,9.8283,
AV3000TAF,2030,37378.24,435.91,10.6262,
AV3000TAF,2111,37378.24,498.18,11.4241,
AV3000TAF,2244,37378.24,622.72,13.1392,
AV3000TAF,2282,37378.24,747.27,14.7947,
AV3000TAF,2275,37378.24,871.81,17.0094,
AV3000TAF,1601,40776.26,62.27,7.5390,
AV3000TAF,1787,40776.26,124.54,8.3593,
AV3000TAF,1834,40776.26,186.82,9.2019,
AV3000TAF,1880,40776.26,249.09,10.0595,
AV3000TAF,1960,40776.26,311.36,10.9096,
AV3000TAF,2040,40776.26,373.63,11.7671,
AV3000TAF,2121,40776.26,435.91,12.6471,
AV3000TAF,2201,40776.26,498.18,13.5046,
AV3000TAF,2282,40776.26,622.72,15.2943,
AV3000TAF,2291,40776.26,747.27,17.4195,
AV3000TAFDD,646,8495.05,62.27,0.2535,
AV3000TAFDD,903,8495.05,124.54,0.4772,
AV3000TAFDD,679,10194.06,62.27,0.3281,
AV3000TAFDD,873,10194.06,124.54,0.5816,
AV3000TAFDD,1100,10194.06,186.82,0.8650,
AV3000TAFDD,712,11893.08,62.27,0.4176,
AV3000TAFDD,910,11893.08,124.54,0.7010,
AV3000TAFDD,1077,11893.08,186.82,1.0142,
AV3000TAFDD,1274,11893.08,249.09,1.3423,
AV3000TAFDD,1387,11893.08,311.36,1.7151,
AV3000TAFDD,761,13592.09,62.27,0.5294,
AV3000TAFDD,950,13592.09,124.54,0.8501,
AV3000TAFDD,1106,13592.09,186.82,1.1782,
AV3000TAFDD,1240,13592.09,249.09,1.5436,
AV3000TAFDD,1433,13592.09,311.36,1.9090,
AV3000TAFDD,1533,13592.09,373.63,2.3266,
AV3000TAFDD,797,15291.10,62.27,0.6711,
AV3000TAFDD,993,15291.10,124.54,1.0216,
AV3000TAFDD,1140,15291.10,186.82,1.3795,
AV3000TAFDD,1263,15291.10,249.09,1.7599,
AV3000TAFDD,1388,15291.10,311.36,2.1700,
AV3000TAFDD,1584,15291.10,373.63,2.5801,
AV3000TAFDD,1672,15291.10,435.91,3.0275,
AV3000TAFDD,1760,15291.10,498.18,3.5048,
AV3000TAFDD,846,16990.11,62.27,0.8352,
AV3000TAFDD,1014,16990.11,124.54,1.2080,
AV3000TAFDD,1176,16990.11,186.82,1.6033,
AV3000TAFDD,1292,16990.11,249.09,2.0134,
AV3000TAFDD,1408,16990.11,311.36,2.4384,
AV3000TAFDD,1496,16990.11,373.63,2.9008,
AV3000TAFDD,1727,16990.11,435.91,3.3407,
AV3000TAFDD,1807,16990.11,498.18,3.8254,
AV3000TAFDD,1965,16990.11,622.72,4.8769,
AV3000TAFDD,894,18689.12,62.27,1.0291,
AV3000TAFDD,1056,18689.12,124.54,1.4317,
AV3000TAFDD,1214,18689.12,186.82,1.8642,
AV3000TAFDD,1325,18689.12,249.09,2.3042,
AV3000TAFDD,1434,18689.12,311.36,2.7516,
AV3000TAFDD,1545,18689.12,373.63,3.2214,
AV3000TAFDD,1623,18689.12,435.91,3.7210,
AV3000TAFDD,1743,18689.12,498.18,4.2654,
AV3000TAFDD,2010,18689.12,622.72,5.2572,
AV3000TAFDD,2155,18689.12,747.27,6.4354,
AV3000TAFDD,940,20388.13,62.27,1.2602,
AV3000TAFDD,1101,20388.13,124.54,1.6927,
AV3000TAFDD,1252,20388.13,186.82,2.1476,
AV3000TAFDD,1358,20388.13,249.09,2.6249,
AV3000TAFDD,1463,20388.13,311.36,3.1021,
AV3000TAFDD,1568,20388.13,373.63,3.5943,
AV3000TAFDD,1676,20388.13,435.91,4.1163,
AV3000TAFDD,1746,20388.13,498.18,4.6457,
AV3000TAFDD,2067,20388.13,622.72,5.7270,
AV3000TAFDD,2199,20388.13,747.27,6.8903,
AV3000TAFDD,1068,23786.15,62.27,1.8121,
AV3000TAFDD,1187,23786.15,124.54,2.3191,
AV3000TAFDD,1327,23786.15,186.82,2.8187,
AV3000TAFDD,1425,23786.15,249.09,3.3631,
AV3000TAFDD,1555,23786.15,311.36,3.9224,
AV3000TAFDD,1655,23786.15,373.63,4.4742,
AV3000TAFDD,1719,23786.15,435.91,5.0335,
AV3000TAFDD,1819,23786.15,498.18,5.6151,
AV3000TAFDD,1983,23786.15,622.72,6.8157,
AV3000TAFDD,2153,23786.15,747.27,8.0908,
AV3000TAFDD,2269,23786.15,871.81,9.8432,
AV3000TAFDD,1199,27184.17,62.27,2.5354,
AV3000TAFDD,1292,27184.17,124.54,3.1096,
AV3000TAFDD,1407,27184.17,186.82,3.6838,
AV3000TAFDD,1522,27184.17,249.09,4.2654,
AV3000TAFDD,1615,27184.17,311.36,4.8769,
AV3000TAFDD,1709,27184.17,373.63,5.5107,
AV3000TAFDD,1804,27184.17,435.91,6.1446,
AV3000TAFDD,1900,27184.17,498.18,6.7784,
AV3000TAFDD,2055,27184.17,622.72,8.0834,
AV3000TAFDD,2212,27184.17,747.27,9.4480,
AV3000TAFDD,1310,30582.19,62.27,3.4451,
AV3000TAFDD,1395,30582.19,124.54,4.0864,
AV3000TAFDD,1509,30582.19,186.82,4.7277,
AV3000TAFDD,1594,30582.19,249.09,5.3765,
AV3000TAFDD,1709,30582.19,311.36,6.0253,
AV3000TAFDD,1799,30582.19,373.63,6.7188,
AV3000TAFDD,1892,30582.19,435.91,7.4346,
AV3000TAFDD,1985,30582.19,498.18,8.1430,
AV3000TAFDD,2132,30582.19,622.72,9.5748,
AV3000TAFDD,2279,30582.19,747.27,11.0214,
AV3000TAFDD,2288,30582.19,871.81,12.5874,
AV3000TAFDD,1419,33980.22,62.27,4.5637,
AV3000TAFDD,1523,33980.22,124.54,5.2572,
AV3000TAFDD,1608,33980.22,186.82,5.9731,
AV3000TAFDD,1692,33980.22,249.09,6.6964,
AV3000TAFDD,1774,33980.22,311.36,7.4123,
AV3000TAFDD,1856,33980.22,373.63,8.1430,
AV3000TAFDD,1938,33980.22,435.91,8.8813,
AV3000TAFDD,2027,33980.22,498.18,9.6643,
AV3000TAFDD,2211,33980.22,622.72,11.2601,
AV3000TAFDD,2256,33980.22,747.27,12.7962,
AV3000TAFDD,2265,33980.22,871.81,14.5262,
AV3000TAFDD,1524,37378.24,62.27,5.9059,
AV3000TAFDD,1654,37378.24,124.54,6.6740,
AV3000TAFDD,1705,37378.24,186.82,7.4570,
AV3000TAFDD,1787,37378.24,249.09,8.2474,
AV3000TAFDD,1868,37378.24,311.36,9.0304,
AV3000TAFDD,1949,37378.24,373.63,9.8283,
AV3000TAFDD,2030,37378.24,435.91,10.6262,
AV3000TAFDD,2111,37378.24,498.18,11.4241,
AV3000TAFDD,2244,37378.24,622.72,13.1392,
AV3000TAFDD,2282,37378.24,747.27,14.7947,
AV3000TAFDD,2275,37378.24,871.81,17.0094,
AV3000TAFDD,1601,40776.26,62.27,7.5390,
AV3000TAFDD,1787,40776.26,124.54,8.3593,
AV3000TAFDD,1834,40776.26,186.82,9.2019,
AV3000TAFDD,1880,40776.26,249.09,10.0595,
AV3000TAFDD,1960,40776.26,311.36,10.9096,
AV3000TAFDD,2040,40776.26,373.63,11.7671,
AV3000TAFDD,2121,40776.26,435.91,12.6471,
AV3000TAFDD,2201,40776.26,498.18,13.5046,
AV3000TAFDD,2282,40776.26,622.72,15.2943,
AV3000TAFDD,2291,40776.26,747.27,17.4195,
AV3400TAF,547,10194.06,62.27,0.3430,
AV3400TAF,716,10194.06,124.54,0.6264,
AV3400TAF,574,11893.08,62.27,0.4325,
AV3400TAF,758,11893.08,124.54,0.7457,
AV3400TAF,591,13592.09,62.27,0.5369,
AV3400TAF,765,13592.09,124.54,0.8948,
AV3400TAF,902,13592.09,186.82,1.2602,
AV3400TAF,618,15291.10,62.27,0.6637,
AV3400TAF,784,15291.10,124.54,1.0514,
AV3400TAF,917,15291.10,186.82,1.4690,
AV3400TAF,1031,15291.10,249.09,1.8866,
AV3400TAF,646,16990.11,62.27,0.8203,
AV3400TAF,803,16990.11,124.54,1.2379,
AV3400TAF,931,16990.11,186.82,1.6927,
AV3400TAF,1078,16990.11,249.09,2.1476,
AV3400TAF,1150,16990.11,311.36,2.6174,
AV3400TAF,709,20388.13,62.27,1.2080,
AV3400TAF,853,20388.13,124.54,1.6853,
AV3400TAF,989,20388.13,186.82,2.2073,
AV3400TAF,1095,20388.13,249.09,2.7442,
AV3400TAF,1182,20388.13,311.36,3.3109,
AV3400TAF,1307,20388.13,373.63,3.8404,
AV3400TAF,1432,20388.13,498.18,5.0186,
AV3400TAF,791,23786.15,62.27,1.7226,
AV3400TAF,907,23786.15,124.54,2.2744,
AV3400TAF,1031,23786.15,186.82,2.8486,
AV3400TAF,1148,23786.15,249.09,3.4451,
AV3400TAF,1229,23786.15,311.36,4.0715,
AV3400TAF,1332,23786.15,373.63,4.7128,
AV3400TAF,1517,23786.15,498.18,5.9954,
AV3400TAF,1621,23786.15,622.72,7.3228,
AV3400TAF,884,27184.17,62.27,2.3788,
AV3400TAF,970,27184.17,124.54,3.0052,
AV3400TAF,1090,27184.17,186.82,3.6390,
AV3400TAF,1182,27184.17,249.09,4.2952,
AV3400TAF,1278,27184.17,311.36,4.9813,
AV3400TAF,1376,27184.17,373.63,5.6822,
AV3400TAF,1531,27184.17,498.18,7.1662,
AV3400TAF,1713,27184.17,622.72,8.6203,
AV3400TAF,1804,27184.17,747.27,10.1117,
AV3400TAF,1898,27184.17,871.81,11.7075,
AV3400TAF,979,30582.19,62.27,3.2065,
AV3400TAF,1049,30582.19,124.54,3.9000,
AV3400TAF,1133,30582.19,186.82,4.6084,
AV3400TAF,1237,30582.19,249.09,5.3318,
AV3400TAF,1327,30582.19,311.36,6.0700,
AV3400TAF,1423,30582.19,373.63,6.8530,
AV3400TAF,1567,30582.19,498.18,8.4190,
AV3400TAF,1717,30582.19,622.72,10.0968,
AV3400TAF,1834,30582.19,747.27,11.7597,
AV3400TAF,1981,30582.19,871.81,13.3779,
AV3400TAF,2062,30582.19,996.36,15.0930,
AV3400TAF,1061,33980.22,62.27,4.2207,
AV3400TAF,1128,33980.22,124.54,4.9962,
AV3400TAF,1206,33980.22,186.82,5.7568,
AV3400TAF,1292,33980.22,249.09,6.5622,
AV3400TAF,1377,33980.22,311.36,7.3601,
AV3400TAF,1467,33980.22,373.63,8.1878,
AV3400TAF,1606,33980.22,498.18,9.9029,
AV3400TAF,1747,33980.22,622.72,11.6702,
AV3400TAF,1862,33980.22,747.27,13.5419,
AV3400TAF,1974,33980.22,871.81,15.4136,
AV3400TAF,2117,33980.22,996.36,17.1884,
AV3400TAF,1125,37378.24,62.27,5.4362,
AV3400TAF,1221,37378.24,124.54,6.2862,
AV3400TAF,1283,37378.24,186.82,7.1363,
AV3400TAF,1364,37378.24,249.09,8.0014,
AV3400TAF,1428,37378.24,311.36,8.8738,
AV3400TAF,1513,37378.24,373.63,9.7538,
AV3400TAF,1672,37378.24,498.18,11.6031,
AV3400TAF,1809,37378.24,622.72,13.4823,
AV3400TAF,1918,37378.24,747.27,15.4434,
AV3400TAF,2028,37378.24,871.81,17.4717,
AV3400TAF,2137,37378.24,996.36,19.5224,
AV3400TAF,1218,40776.26,62.27,6.8754,
AV3400TAF,1315,40776.26,124.54,7.8000,
AV3400TAF,1359,40776.26,186.82,8.7471,
AV3400TAF,1418,40776.26,249.09,9.6866,
AV3400TAF,1497,40776.26,311.36,10.6039,
AV3400TAF,1559,40776.26,373.63,11.5583,
AV3400TAF,1707,40776.26,498.18,13.4897,
AV3400TAF,1841,40776.26,622.72,15.5404,
AV3400TAF,1977,40776.26,747.27,17.6060,
AV3400TAF,2082,40776.26,871.81,19.7312,
AV3400TAF,2122,40776.26,996.36,22.0503,
AV3400TAF,1312,44174.28,62.27,8.5681,
AV3400TAF,1411,44174.28,124.54,9.5748,
AV3400TAF,1451,44174.28,186.82,10.5740,
AV3400TAF,1509,44174.28,249.09,11.5882,
AV3400TAF,1566,44174.28,311.36,12.6023,
AV3400TAF,1627,44174.28,373.63,13.6239,
AV3400TAF,1774,44174.28,498.18,15.6821,
AV3400TAF,1902,44174.28,622.72,17.8297,
AV3400TAF,2003,44174.28,747.27,20.0370,
AV3400TAF,2139,44174.28,871.81,22.2890,
AV3400TAF,1406,47572.30,62.27,10.5218,
AV3400TAF,1487,47572.30,124.54,11.6180,
AV3400TAF,1545,47572.30,186.82,12.6918,
AV3400TAF,1582,47572.30,249.09,13.7880,
AV3400TAF,1638,47572.30,311.36,14.8693,
AV3400TAF,1693,47572.30,373.63,15.9505,
AV3400TAF,1814,47572.30,498.18,18.1876,
AV3400TAF,1934,47572.30,622.72,20.4098,
AV3400TAF,2061,47572.30,747.27,22.7289,
AV3400TAF,2124,47572.30,871.81,25.1003,
AV3400TAFDD,547,10194.06,62.27,0.3430,
AV3400TAFDD,716,10194.06,124.54,0.6264,
AV3400TAFDD,574,11893.08,62.27,0.4325,
AV3400TAFDD,758,11893.08,124.54,0.7457,
AV3400TAFDD,591,13592.09,62.27,0.5369,
AV3400TAFDD,765,13592.09,124.54,0.8948,
AV3400TAFDD,902,13592.09,186.82,1.2602,
AV3400TAFDD,618,15291.10,62.27,0.6637,
AV3400TAFDD,784,15291.10,124.54,1.0514,
AV3400TAFDD,917,15291.10,186.82,1.4690,
AV3400TAFDD,1031,15291.10,249.09,1.8866,
AV3400TAFDD,646,16990.11,62.27,0.8203,
AV3400TAFDD,803,16990.11,124.54,1.2379,
AV3400TAFDD,931,16990.11,186.82,1.6927,
AV3400TAFDD,1078,16990.11,249.09,2.1476,
AV3400TAFDD,1150,16990.11,311.36,2.6174,
AV3400TAFDD,709,20388.13,62.27,1.2080,
AV3400TAFDD,853,20388.13,124.54,1.6853,
AV3400TAFDD,989,20388.13,186.82,2.2073,
AV3400TAFDD,1095,20388.13,249.09,2.7442,
AV3400TAFDD,1182,20388.13,311.36,3.3109,
AV3400TAFDD,1307,20388.13,373.63,3.8404,
AV3400TAFDD,1432,20388.13,498.18,5.0186,
AV3400TAFDD,791,23786.15,62.27,1.7226,
AV3400TAFDD,907,23786.15,124.54,2.2744,
AV3400TAFDD,1031,23786.15,186.82,2.8486,
AV3400TAFDD,1148,23786.15,249.09,3.4451,
AV3400TAFDD,1229,23786.15,311.36,4.0715,
AV3400TAFDD,1332,23786.15,373.63,4.7128,
AV3400TAFDD,1517,23786.15,498.18,5.9954,
AV3400TAFDD,1621,23786.15,622.72,7.3228,
AV3400TAFDD,884,27184.17,62.27,2.3788,
AV3400TAFDD,970,27184.17,124.54,3.0052,
AV3400TAFDD,1090,27184.17,186.82,3.6390,
AV3400TAFDD,1182,27184.17,249.09,4.2952,
AV3400TAFDD,1278,27184.17,311.36,4.9813,
AV3400TAFDD,1376,27184.17,373.63,5.6822,
AV3400TAFDD,1531,27184.17,498.18,7.1662,
AV3400TAFDD,1713,27184.17,622.72,8.6203,
AV3400TAFDD,1804,27184.17,747.27,10.1117,
AV3400TAFDD,1898,27184.17,871.81,11.7075,
AV3400TAFDD,979,30582.19,62.27,3.2065,
AV3400TAFDD,1049,30582.19,124.54,3.9000,
AV3400TAFDD,1133,30582.19,186.82,4.6084,
AV3400TAFDD,1237,30582.19,249.09,5.3318,
AV3400TAFDD,1327,30582.19,311.36,6.0700,
AV3400TAFDD,1423,30582.19,373.63,6.8530,
AV3400TAFDD,1567,30582.19,498.18,8.4190,
AV3400TAFDD,1717,30582.19,622.72,10.0968,
AV3400TAFDD,1834,30582.19,747.27,11.7597,
AV3400TAFDD,1981,30582.19,871.81,13.3779,
AV3400TAFDD,2062,30582.19,996.36,15.0930,
AV3400TAFDD,1061,33980.22,62.27,4.2207,
AV3400TAFDD,1128,33980.22,124.54,4.9962,
AV3400TAFDD,1206,33980.22,186.82,5.7568,
AV3400TAFDD,1292,33980.22,249.09,6.5622,
AV3400TAFDD,1377,33980.22,311.36,7.3601,
AV3400TAFDD,1467,33980.22,373.63,8.1878,
AV3400TAFDD,1606,33980.22,498.18,9.9029,
AV3400TAFDD,1747,33980.22,622.72,11.6702,
AV3400TAFDD,1862,33980.22,747.27,13.5419,
AV3400TAFDD,1974,33980.22,871.81,15.4136,
AV3400TAFDD,2117,33980.22,996.36,17.1884,
AV3400TAFDD,1125,37378.24,62.27,5.4362,
AV3400TAFDD,1221,37378.24,124.54,6.2862,
AV3400TAFDD,1283,37378.24,186.82,7.1363,
AV3400TAFDD,1364,37378.24,249.09,8.0014,
AV3400TAFDD,1428,37378.24,311.36,8.8738,
AV3400TAFDD,1513,37378.24,373.63,9.7538,
AV3400TAFDD,1672,37378.24,498.18,11.6031,
AV3400TAFDD,1809,37378.24,622.72,13.4823,
AV3400TAFDD,1918,37378.24,747.27,15.4434,
AV3400TAFDD,2028,37378.24,871.81,17.4717,
AV3400TAFDD,2137,37378.24,996.36,19.5224,
AV3400TAFDD,1218,40776.26,62.27,6.8754,
AV3400TAFDD,1315,40776.26,124.54,7.8000,
AV3400TAFDD,1359,40776.26,186.82,8.7471,
AV3400TAFDD,1418,40776.26,249.09,9.6866,
AV3400TAFDD,1497,40776.26,311.36,10.6039,
AV3400TAFDD,1559,40776.26,373.63,11.5583,
AV3400TAFDD,1707,40776.26,498.18,13.4897,
AV3400TAFDD,1841,40776.26,622.72,15.5404,
AV3400TAFDD,1977,40776.26,747.27,17.6060,
AV3400TAFDD,2082,40776.26,871.81,19.7312,
AV3400TAFDD,2122,40776.26,996.36,22.0503,
AV3400TAFDD,1312,44174.28,62.27,8.5681,
AV3400TAFDD,1411,44174.28,124.54,9.5748,
AV3400TAFDD,1451,44174.28,186.82,10.5740,
AV3400TAFDD,1509,44174.28,249.09,11.5882,
AV3400TAFDD,1566,44174.28,311.36,12.6023,
AV3400TAFDD,1627,44174.28,373.63,13.6239,
AV3400TAFDD,1774,44174.28,498.18,15.6821,
AV3400TAFDD,1902,44174.28,622.72,17.8297,
AV3400TAFDD,2003,44174.28,747.27,20.0370,
AV3400TAFDD,2139,44174.28,871.81,22.2890,
AV3400TAFDD,1406,47572.30,62.27,10.5218,
AV3400TAFDD,1487,47572.30,124.54,11.6180,
AV3400TAFDD,1545,47572.30,186.82,12.6918,
AV3400TAFDD,1582,47572.30,249.09,13.7880,
AV3400TAFDD,1638,47572.30,311.36,14.8693,
AV3400TAFDD,1693,47572.30,373.63,15.9505,
AV3400TAFDD,1814,47572.30,498.18,18.1876,
AV3400TAFDD,1934,47572.30,622.72,20.4098,
AV3400TAFDD,2061,47572.30,747.27,22.7289,
AV3400TAFDD,2124,47572.30,871.81,25.1003,
AV3600TAF,444,11893.08,62.27,0.4325,
AV3600TAF,469,13592.09,62.27,0.5294,
AV3600TAF,597,13592.09,124.54,0.9247,
AV3600TAF,505,16990.11,62.27,0.7755,
AV3600TAF,631,16990.11,124.54,1.2453,
AV3600TAF,728,16990.11,186.82,1.7524,
AV3600TAF,557,20388.13,62.27,1.1185,
AV3600TAF,676,20388.13,124.54,1.6555,
AV3600TAF,765,20388.13,186.82,2.2222,
AV3600TAF,853,20388.13,249.09,2.8187,
AV3600TAF,929,20388.13,311.36,3.4526,
AV3600TAF,607,23786.15,62.27,1.5511,
AV3600TAF,721,23786.15,124.54,2.1700,
AV3600TAF,818,23786.15,186.82,2.8187,
AV3600TAF,888,23786.15,249.09,3.4750,
AV3600TAF,971,23786.15,311.36,4.1685,
AV3600TAF,1026,23786.15,373.63,4.8992,
AV3600TAF,658,27184.17,62.27,2.1029,
AV3600TAF,766,27184.17,124.54,2.7964,
AV3600TAF,858,27184.17,186.82,3.5122,
AV3600TAF,939,27184.17,249.09,4.2654,
AV3600TAF,1004,27184.17,311.36,5.0186,
AV3600TAF,1069,27184.17,373.63,5.8090,
AV3600TAF,1195,27184.17,498.18,7.4048,
AV3600TAF,725,30582.19,62.27,2.7964,
AV3600TAF,811,30582.19,124.54,3.5644,
AV3600TAF,897,30582.19,186.82,4.3474,
AV3600TAF,975,30582.19,249.09,5.1677,
AV3600TAF,1053,30582.19,311.36,6.0103,
AV3600TAF,1099,30582.19,373.63,6.8679,
AV3600TAF,1237,30582.19,498.18,8.6203,
AV3600TAF,1323,30582.19,622.72,10.4995,
AV3600TAF,794,33980.22,62.27,3.6465,
AV3600TAF,853,33980.22,124.54,4.4742,
AV3600TAF,938,33980.22,186.82,5.3392,
AV3600TAF,1010,33980.22,249.09,6.2266,
AV3600TAF,1086,33980.22,311.36,7.1438,
AV3600TAF,1145,33980.22,373.63,8.0685,
AV3600TAF,1262,33980.22,498.18,9.9700,
AV3600TAF,1379,33980.22,622.72,11.9387,
AV3600TAF,1456,33980.22,747.27,14.0042,
AV3600TAF,1554,33980.22,871.81,16.1593,
AV3600TAF,864,37378.24,62.27,4.6755,
AV3600TAF,910,37378.24,124.54,5.5778,
AV3600TAF,991,37378.24,186.82,6.5100,
AV3600TAF,1062,37378.24,249.09,7.4719,
AV3600TAF,1135,37378.24,311.36,8.4562,
AV3600TAF,1193,37378.24,373.63,9.4629,
AV3600TAF,1307,37378.24,498.18,11.5211,
AV3600TAF,1400,37378.24,622.72,13.6165,
AV3600TAF,1514,37378.24,747.27,15.8014,
AV3600TAF,1583,37378.24,871.81,18.0161,
AV3600TAF,1674,37378.24,996.36,20.2905,
AV3600TAF,923,40776.26,62.27,5.8836,
AV3600TAF,977,40776.26,124.54,6.8679,
AV3600TAF,1043,40776.26,186.82,7.8597,
AV3600TAF,1114,40776.26,249.09,8.9186,
AV3600TAF,1168,40776.26,311.36,9.9626,
AV3600TAF,1240,40776.26,373.63,11.0364,
AV3600TAF,1352,40776.26,498.18,13.2436,
AV3600TAF,1442,40776.26,622.72,15.4882,
AV3600TAF,1531,40776.26,747.27,17.8073,
AV3600TAF,1642,40776.26,871.81,20.1563,
AV3600TAF,1706,40776.26,996.36,22.5723,
AV3600TAF,980,44174.28,62.27,7.2780,
AV3600TAF,1044,44174.28,124.54,8.3295,
AV3600TAF,1094,44174.28,186.82,9.4033,
AV3600TAF,1164,44174.28,249.09,10.5293,
AV3600TAF,1217,44174.28,311.36,11.6553,
AV3600TAF,1270,44174.28,373.63,12.8111,
AV3600TAF,1397,44174.28,498.18,15.1675,
AV3600TAF,1485,44174.28,622.72,17.5911,
AV3600TAF,1571,44174.28,747.27,20.0370,
AV3600TAF,1656,44174.28,871.81,22.5351,
AV3600TAF,1767,44174.28,996.36,25.1152,
AV3600TAF,1036,47572.30,62.27,8.9111,
AV3600TAF,1113,47572.30,124.54,10.0520,
AV3600TAF,1149,47572.30,186.82,11.2004,
AV3600TAF,1214,47572.30,249.09,12.3786,
AV3600TAF,1266,47572.30,311.36,13.5867,
AV3600TAF,1336,47572.30,373.63,14.8320,
AV3600TAF,1442,47572.30,498.18,17.3375,
AV3600TAF,1551,47572.30,622.72,19.9102,
AV3600TAF,1635,47572.30,747.27,22.4829,
AV3600TAF,1694,47572.30,871.81,25.1226,
AV3600TAF,1776,47572.30,996.36,27.7922,
AV3600TAF,1159,54368.35,62.27,12.9230,
AV3600TAF,1253,54368.35,124.54,14.2280,
AV3600TAF,1285,54368.35,186.82,15.5329,
AV3600TAF,1316,54368.35,249.09,16.8454,
AV3600TAF,1361,54368.35,311.36,18.1652,
AV3600TAF,1431,54368.35,373.63,19.5597,
AV3600TAF,1531,54368.35,498.18,22.3412,
AV3600TAF,1609,54368.35,622.72,25.1375,
AV3600TAF,1717,54368.35,747.27,28.1502,
AV3600TAF,1797,54368.35,871.81,31.0659,
AV3600TAF,1877,54368.35,996.36,34.0487,
AV3600TAF,1295,61164.39,62.27,17.9788,
AV3600TAF,1377,61164.39,124.54,19.4777,
AV3600TAF,1423,61164.39,186.82,20.9393,
AV3600TAF,1451,61164.39,249.09,22.4008,
AV3600TAF,1479,61164.39,311.36,23.8997,
AV3600TAF,1522,61164.39,373.63,25.3538,
AV3600TAF,1621,61164.39,498.18,28.4932,
AV3600TAF,1720,61164.39,622.72,31.6624,
AV3600TAF,1794,61164.39,747.27,34.7720,
AV3600TAF,1873,61164.39,871.81,38.0829,
AV3600TAF,1894,61164.39,996.36,41.3118,
AV3600TAFDD,444,11893.08,62.27,0.4325,
AV3600TAFDD,469,13592.09,62.27,0.5294,
AV3600TAFDD,597,13592.09,124.54,0.9247,
AV3600TAFDD,505,16990.11,62.27,0.7755,
AV3600TAFDD,631,16990.11,124.54,1.2453,
AV3600TAFDD,728,16990.11,186.82,1.7524,
AV3600TAFDD,557,20388.13,62.27,1.1185,
AV3600TAFDD,676,20388.13,124.54,1.6555,
AV3600TAFDD,765,20388.13,186.82,2.2222,
AV3600TAFDD,853,20388.13,249.09,2.8187,
AV3600TAFDD,929,20388.13,311.36,3.4526,
AV3600TAFDD,607,23786.15,62.27,1.5511,
AV3600TAFDD,721,23786.15,124.54,2.1700,
AV3600TAFDD,818,23786.15,186.82,2.8187,
AV3600TAFDD,888,23786.15,249.09,3.4750,
AV3600TAFDD,971,23786.15,311.36,4.1685,
AV3600TAFDD,1026,23786.15,373.63,4.8992,
AV3600TAFDD,658,27184.17,62.27,2.1029,
AV3600TAFDD,766,27184.17,124.54,2.7964,
AV3600TAFDD,858,27184.17,186.82,3.5122,
AV3600TAFDD,939,27184.17,249.09,4.2654,
AV3600TAFDD,1004,27184.17,311.36,5.0186,
AV3600TAFDD,1069,27184.17,373.63,5.8090,
AV3600TAFDD,1195,27184.17,498.18,7.4048,
AV3600TAFDD,725,30582.19,62.27,2.7964,
AV3600TAFDD,811,30582.19,124.54,3.5644,
AV3600TAFDD,897,30582.19,186.82,4.3474,
AV3600TAFDD,975,30582.19,249.09,5.1677,
AV3600TAFDD,1053,30582.19,311.36,6.0103,
AV3600TAFDD,1099,30582.19,373.63,6.8679,
AV3600TAFDD,1237,30582.19,498.18,8.6203,
AV3600TAFDD,1323,30582.19,622.72,10.4995,
AV3600TAFDD,794,33980.22,62.27,3.6465,
AV3600TAFDD,853,33980.22,124.54,4.4742,
AV3600TAFDD,938,33980.22,186.82,5.3392,
AV3600TAFDD,1010,33980.22,249.09,6.2266,
AV3600TAFDD,1086,33980.22,311.36,7.1438,
AV3600TAFDD,1145,33980.22,373.63,8.0685,
AV3600TAFDD,1262,33980.22,498.18,9.9700,
AV3600TAFDD,1379,33980.22,622.72,11.9387,
AV3600TAFDD,1456,33980.22,747.27,14.0042,
AV3600TAFDD,1554,33980.22,871.81,16.1593,
AV3600TAFDD,864,37378.24,62.27,4.6755,
AV3600TAFDD,910,37378.24,124.54,5.5778,
AV3600TAFDD,991,37378.24,186.82,6.5100,
AV3600TAFDD,1062,37378.24,249.09,7.4719,
AV3600TAFDD,1135,37378.24,311.36,8.4562,
AV3600TAFDD,1193,37378.24,373.63,9.4629,
AV3600TAFDD,1307,37378.24,498.18,11.5211,
AV3600TAFDD,1400,37378.24,622.72,13.6165,
AV3600TAFDD,1514,37378.24,747.27,15.8014,
AV3600TAFDD,1583,37378.24,871.81,18.0161,
AV3600TAFDD,1674,37378.24,996.36,20.2905,
AV3600TAFDD,923,40776.26,62.27,5.8836,
AV3600TAFDD,977,40776.26,124.54,6.8679,
AV3600TAFDD,1043,40776.26,186.82,7.8597,
AV3600TAFDD,1114,40776.26,249.09,8.9186,
AV3600TAFDD,1168,40776.26,311.36,9.9626,
AV3600TAFDD,1240,40776.26,373.63,11.0364,
AV3600TAFDD,1352,40776.26,498.18,13.2436,
AV3600TAFDD,1442,40776.26,622.72,15.4882,
AV3600TAFDD,1531,40776.26,747.27,17.8073,
AV3600TAFDD,1642,40776.26,871.81,20.1563,
AV3600TAFDD,1706,40776.26,996.36,22.5723,
AV3600TAFDD,980,44174.28,62.27,7.2780,
AV3600TAFDD,1044,44174.28,124.54,8.3295,
AV3600TAFDD,1094,44174.28,186.82,9.4033,
AV3600TAFDD,1164,44174.28,249.09,10.5293,
AV3600TAFDD,1217,44174.28,311.36,11.6553,
AV3600TAFDD,1270,44174.28,373.63,12.8111,
AV3600TAFDD,1397,44174.28,498.18,15.1675,
AV3600TAFDD,1485,44174.28,622.72,17.5911,
AV3600TAFDD,1571,44174.28,747.27,20.0370,
AV3600TAFDD,1656,44174.28,871.81,22.5351,
AV3600TAFDD,1767,44174.28,996.36,25.1152,
AV3600TAFDD,1036,47572.30,62.27,8.9111,
AV3600TAFDD,1113,47572.30,124.54,10.0520,
AV3600TAFDD,1149,47572.30,186.82,11.2004,
AV3600TAFDD,1214,47572.30,249.09,12.3786,
AV3600TAFDD,1266,47572.30,311.36,13.5867,
AV3600TAFDD,1336,47572.30,373.63,14.8320,
AV3600TAFDD,1442,47572.30,498.18,17.3375,
AV3600TAFDD,1551,47572.30,622.72,19.9102,
AV3600TAFDD,1635,47572.30,747.27,22.4829,
AV3600TAFDD,1694,47572.30,871.81,25.1226,
AV3600TAFDD,1776,47572.30,996.36,27.7922,
AV3600TAFDD,1159,54368.35,62.27,12.9230,
AV3600TAFDD,1253,54368.35,124.54,14.2280,
AV3600TAFDD,1285,54368.35,186.82,15.5329,
AV3600TAFDD,1316,54368.35,249.09,16.8454,
AV3600TAFDD,1361,54368.35,311.36,18.1652,
AV3600TAFDD,1431,54368.35,373.63,19.5597,
AV3600TAFDD,1531,54368.35,498.18,22.3412,
AV3600TAFDD,1609,54368.35,622.72,25.1375,
AV3600TAFDD,1717,54368.35,747.27,28.1502,
AV3600TAFDD,1797,54368.35,871.81,31.0659,
AV3600TAFDD,1877,54368.35,996.36,34.0487,
AV3600TAFDD,1295,61164.39,62.27,17.9788,
AV3600TAFDD,1377,61164.39,124.54,19.4777,
AV3600TAFDD,1423,61164.39,186.82,20.9393,
AV3600TAFDD,1451,61164.39,249.09,22.4008,
AV3600TAFDD,1479,61164.39,311.36,23.8997,
AV3600TAFDD,1522,61164.39,373.63,25.3538,
AV3600TAFDD,1621,61164.39,498.18,28.4932,
AV3600TAFDD,1720,61164.39,622.72,31.6624,
AV3600TAFDD,1794,61164.39,747.27,34.7720,
AV3600TAFDD,1873,61164.39,871.81,38.0829,
AV3600TAFDD,1894,61164.39,996.36,41.3118,
AV4200TAF,487,16990.11,62.27,0.4772,
AV4200TAF,689,16990.11,124.54,0.9023,
AV4200TAF,513,20388.13,62.27,0.6413,
AV4200TAF,658,20388.13,124.54,1.0962,
AV4200TAF,838,20388.13,186.82,1.6256,
AV4200TAF,538,23786.15,62.27,0.8277,
AV4200TAF,686,23786.15,124.54,1.3423,
AV4200TAF,793,23786.15,186.82,1.9090,
AV4200TAF,971,23786.15,249.09,2.5279,
AV4200TAF,575,27184.17,62.27,1.0589,
AV4200TAF,718,27184.17,124.54,1.6480,
AV4200TAF,813,27184.17,186.82,2.2371,
AV4200TAF,914,27184.17,249.09,2.9157,
AV4200TAF,1094,27184.17,311.36,3.6092,
AV4200TAF,1161,27184.17,373.63,4.3623,
AV4200TAF,601,30582.19,62.27,1.3348,
AV4200TAF,733,30582.19,124.54,1.9910,
AV4200TAF,841,30582.19,186.82,2.6547,
AV4200TAF,954,30582.19,249.09,3.3482,
AV4200TAF,1023,30582.19,311.36,4.0864,
AV4200TAF,1210,30582.19,373.63,4.8694,
AV4200TAF,1272,30582.19,435.91,5.7046,
AV4200TAF,638,33980.22,62.27,1.6704,
AV4200TAF,766,33980.22,124.54,2.3937,
AV4200TAF,868,33980.22,186.82,3.1170,
AV4200TAF,975,33980.22,249.09,3.8553,
AV4200TAF,1063,33980.22,311.36,4.6233,
AV4200TAF,1125,33980.22,373.63,5.4511,
AV4200TAF,1321,33980.22,435.91,6.3235,
AV4200TAF,1378,33980.22,498.18,7.2184,
AV4200TAF,1432,33980.22,560.45,8.1654,
AV4200TAF,674,37378.24,62.27,2.0656,
AV4200TAF,797,37378.24,124.54,2.8262,
AV4200TAF,897,37378.24,186.82,3.6465,
AV4200TAF,1000,37378.24,249.09,4.4593,
AV4200TAF,1081,37378.24,311.36,5.2572,
AV4200TAF,1167,37378.24,373.63,6.1222,
AV4200TAF,1221,37378.24,435.91,6.9872,
AV4200TAF,1314,37378.24,498.18,8.0088,
AV4200TAF,1481,37378.24,560.45,8.9260,
AV4200TAF,1532,37378.24,622.72,9.9402,
AV4200TAF,708,40776.26,62.27,2.5205,
AV4200TAF,831,40776.26,124.54,3.3556,
AV4200TAF,926,40776.26,186.82,4.2356,
AV4200TAF,1025,40776.26,249.09,5.1155,
AV4200TAF,1103,40776.26,311.36,5.9880,
AV4200TAF,1182,40776.26,373.63,6.8754,
AV4200TAF,1266,40776.26,435.91,7.8149,
AV4200TAF,1315,40776.26,498.18,8.7396,
AV4200TAF,1371,40776.26,560.45,9.8283,
AV4200TAF,1582,40776.26,622.72,10.8574,
AV4200TAF,1635,40776.26,747.27,13.1467,
AV4200TAF,806,47572.30,62.27,3.6614,
AV4200TAF,896,47572.30,124.54,4.6383,
AV4200TAF,984,47572.30,186.82,5.6151,
AV4200TAF,1076,47572.30,249.09,6.6367,
AV4200TAF,1175,47572.30,311.36,7.6807,
AV4200TAF,1250,47572.30,373.63,8.7023,
AV4200TAF,1296,47572.30,435.91,9.7165,
AV4200TAF,1372,47572.30,498.18,10.7455,
AV4200TAF,1415,47572.30,560.45,11.7895,
AV4200TAF,1497,47572.30,622.72,12.9155,
AV4200TAF,1586,47572.30,747.27,15.2496,
AV4200TAF,905,54368.35,62.27,5.1304,
AV4200TAF,974,54368.35,124.54,6.2191,
AV4200TAF,1062,54368.35,186.82,7.3451,
AV4200TAF,1149,54368.35,249.09,8.4413,
AV4200TAF,1220,54368.35,311.36,9.6419,
AV4200TAF,1291,54368.35,373.63,10.8350,
AV4200TAF,1362,54368.35,435.91,12.0058,
AV4200TAF,1436,54368.35,498.18,13.1989,
AV4200TAF,1475,54368.35,560.45,14.3174,
AV4200TAF,1550,54368.35,622.72,15.5031,
AV4200TAF,1626,54368.35,747.27,17.8819,
AV4200TAF,989,61164.39,62.27,6.9872,
AV4200TAF,1051,61164.39,124.54,8.2027,
AV4200TAF,1117,61164.39,186.82,9.4778,
AV4200TAF,1203,61164.39,249.09,10.7157,
AV4200TAF,1266,61164.39,311.36,11.9685,
AV4200TAF,1360,61164.39,373.63,13.3033,
AV4200TAF,1430,61164.39,435.91,14.6455,
AV4200TAF,1467,61164.39,498.18,15.9431,
AV4200TAF,1538,61164.39,560.45,17.2928,
AV4200TAF,1611,61164.39,622.72,18.6350,
AV4200TAF,1609,61164.39,747.27,21.2077,
AV4200TAF,1053,67960.43,62.27,9.2989,
AV4200TAF,1149,67960.43,124.54,10.6039,
AV4200TAF,1213,67960.43,186.82,11.9909,
AV4200TAF,1276,67960.43,249.09,13.3779,
AV4200TAF,1339,67960.43,311.36,14.7872,
AV4200TAF,1401,67960.43,373.63,16.1817,
AV4200TAF,1463,67960.43,435.91,17.5836,
AV4200TAF,1531,67960.43,498.18,19.0899,
AV4200TAF,1601,67960.43,560.45,20.6111,
AV4200TAF,1634,67960.43,622.72,22.0503,
AV4200TAF,1626,67960.43,747.27,24.8765,
AV4200TAF,1169,74756.48,62.27,12.0058,
AV4200TAF,1248,74756.48,124.54,13.4823,
AV4200TAF,1286,74756.48,186.82,15.0259,
AV4200TAF,1348,74756.48,249.09,16.5471,
AV4200TAF,1409,74756.48,311.36,18.0459,
AV4200TAF,1471,74756.48,373.63,19.5970,
AV4200TAF,1532,74756.48,435.91,21.1033,
AV4200TAF,1594,74756.48,498.18,22.6394,
AV4200TAF,1626,74756.48,560.45,24.2502,
AV4200TAF,1628,74756.48,622.72,25.9429,
AV4200TAF,1634,74756.48,747.27,29.4775,
AV4200TAF,1207,81552.52,62.27,15.4285,
AV4200TAF,1326,81552.52,124.54,16.9125,
AV4200TAF,1383,81552.52,186.82,18.5306,
AV4200TAF,1417,81552.52,249.09,20.2159,
AV4200TAF,1478,81552.52,311.36,21.8714,
AV4200TAF,1539,81552.52,373.63,23.5268,
AV4200TAF,1600,81552.52,435.91,25.1748,
AV4200TAF,1631,81552.52,498.18,26.9347,
AV4200TAF,1631,81552.52,560.45,28.7616,
AV4200TAF,1634,81552.52,622.72,30.7303,
AV4200TAF,1635,81552.52,747.27,35.6221,
AV4200TAFDD,487,16990.11,62.27,0.4772,
AV4200TAFDD,689,16990.11,124.54,0.9023,
AV4200TAFDD,513,20388.13,62.27,0.6413,
AV4200TAFDD,658,20388.13,124.54,1.0962,
AV4200TAFDD,838,20388.13,186.82,1.6256,
AV4200TAFDD,538,23786.15,62.27,0.8277,
AV4200TAFDD,686,23786.15,124.54,1.3423,
AV4200TAFDD,793,23786.15,186.82,1.9090,
AV4200TAFDD,971,23786.15,249.09,2.5279,
AV4200TAFDD,575,27184.17,62.27,1.0589,
AV4200TAFDD,718,27184.17,124.54,1.6480,
AV4200TAFDD,813,27184.17,186.82,2.2371,
AV4200TAFDD,914,27184.17,249.09,2.9157,
AV4200TAFDD,1094,27184.17,311.36,3.6092,
AV4200TAFDD,1161,27184.17,373.63,4.3623,
AV4200TAFDD,601,30582.19,62.27,1.3348,
AV4200TAFDD,733,30582.19,124.54,1.9910,
AV4200TAFDD,841,30582.19,186.82,2.6547,
AV4200TAFDD,954,30582.19,249.09,3.3482,
AV4200TAFDD,1023,30582.19,311.36,4.0864,
AV4200TAFDD,1210,30582.19,373.63,4.8694,
AV4200TAFDD,1272,30582.19,435.91,5.7046,
AV4200TAFDD,638,33980.22,62.27,1.6704,
AV4200TAFDD,766,33980.22,124.54,2.3937,
AV4200TAFDD,868,33980.22,186.82,3.1170,
AV4200TAFDD,975,33980.22,249.09,3.8553,
AV4200TAFDD,1063,33980.22,311.36,4.6233,
AV4200TAFDD,1125,33980.22,373.63,5.4511,
AV4200TAFDD,1321,33980.22,435.91,6.3235,
AV4200TAFDD,1378,33980.22,498.18,7.2184,
AV4200TAFDD,1432,33980.22,560.45,8.1654,
AV4200TAFDD,674,37378.24,62.27,2.0656,
AV4200TAFDD,797,37378.24,124.54,2.8262,
AV4200TAFDD,897,37378.24,186.82,3.6465,
AV4200TAFDD,1000,37378.24,249.09,4.4593,
AV4200TAFDD,1081,37378.24,311.36,5.2572,
AV4200TAFDD,1167,37378.24,373.63,6.1222,
AV4200TAFDD,1221,37378.24,435.91,6.9872,
AV4200TAFDD,1314,37378.24,498.18,8.0088,
AV4200TAFDD,1481,37378.24,560.45,8.9260,
AV4200TAFDD,1532,37378.24,622.72,9.9402,
AV4200TAFDD,708,40776.26,62.27,2.5205,
AV4200TAFDD,831,40776.26,124.54,3.3556,
AV4200TAFDD,926,40776.26,186.82,4.2356,
AV4200TAFDD,1025,40776.26,249.09,5.1155,
AV4200TAFDD,1103,40776.26,311.36,5.9880,
AV4200TAFDD,1182,40776.26,373.63,6.8754,
AV4200TAFDD,1266,40776.26,435.91,7.8149,
AV4200TAFDD,1315,40776.26,498.18,8.7396,
AV4200TAFDD,1371,40776.26,560.45,9.8283,
AV4200TAFDD,1582,40776.26,622.72,10.8574,
AV4200TAFDD,1635,40776.26,747.27,13.1467,
AV4200TAFDD,806,47572.30,62.27,3.6614,
AV4200TAFDD,896,47572.30,124.54,4.6383,
AV4200TAFDD,984,47572.30,186.82,5.6151,
AV4200TAFDD,1076,47572.30,249.09,6.6367,
AV4200TAFDD,1175,47572.30,311.36,7.6807,
AV4200TAFDD,1250,47572.30,373.63,8.7023,
AV4200TAFDD,1296,47572.30,435.91,9.7165,
AV4200TAFDD,1372,47572.30,498.18,10.7455,
AV4200TAFDD,1415,47572.30,560.45,11.7895,
AV4200TAFDD,1497,47572.30,622.72,12.9155,
AV4200TAFDD,1586,47572.30,747.27,15.2496,
AV4200TAFDD,905,54368.35,62.27,5.1304,
AV4200TAFDD,974,54368.35,124.54,6.2191,
AV4200TAFDD,1062,54368.35,186.82,7.3451,
AV4200TAFDD,1149,54368.35,249.09,8.4413,
AV4200TAFDD,1220,54368.35,311.36,9.6419,
AV4200TAFDD,1291,54368.35,373.63,10.8350,
AV4200TAFDD,1362,54368.35,435.91,12.0058,
AV4200TAFDD,1436,54368.35,498.18,13.1989,
AV4200TAFDD,1475,54368.35,560.45,14.3174,
AV4200TAFDD,1550,54368.35,622.72,15.5031,
AV4200TAFDD,1626,54368.35,747.27,17.8819,
AV4200TAFDD,989,61164.39,62.27,6.9872,
AV4200TAFDD,1051,61164.39,124.54,8.2027,
AV4200TAFDD,1117,61164.39,186.82,9.4778,
AV4200TAFDD,1203,61164.39,249.09,10.7157,
AV4200TAFDD,1266,61164.39,311.36,11.9685,
AV4200TAFDD,1360,61164.39,373.63,13.3033,
AV4200TAFDD,1430,61164.39,435.91,14.6455,
AV4200TAFDD,1467,61164.39,498.18,15.9431,
AV4200TAFDD,1538,61164.39,560.45,17.2928,
AV4200TAFDD,1611,61164.39,622.72,18.6350,
AV4200TAFDD,1609,61164.39,747.27,21.2077,
AV4200TAFDD,1053,67960.43,62.27,9.2989,
AV4200TAFDD,1149,67960.43,124.54,10.6039,
AV4200TAFDD,1213,67960.43,186.82,11.9909,
AV4200TAFDD,1276,67960.43,249.09,13.3779,
AV4200TAFDD,1339,67960.43,311.36,14.7872,
AV4200TAFDD,1401,67960.43,373.63,16.1817,
AV4200TAFDD,1463,67960.43,435.91,17.5836,
AV4200TAFDD,1531,67960.43,498.18,19.0899,
AV4200TAFDD,1601,67960.43,560.45,20.6111,
AV4200TAFDD,1634,67960.43,622.72,22.0503,
AV4200TAFDD,1626,67960.43,747.27,24.8765,
AV4200TAFDD,1169,74756.48,62.27,12.0058,
AV4200TAFDD,1248,74756.48,124.54,13.4823,
AV4200TAFDD,1286,74756.48,186.82,15.0259,
AV4200TAFDD,1348,74756.48,249.09,16.5471,
AV4200TAFDD,1409,74756.48,311.36,18.0459,
AV4200TAFDD,1471,74756.48,373.63,19.5970,
AV4200TAFDD,1532,74756.48,435.91,21.1033,
AV4200TAFDD,1594,74756.48,498.18,22.6394,
AV4200TAFDD,1626,74756.48,560.45,24.2502,
AV4200TAFDD,1628,74756.48,622.72,25.9429,
AV4200TAFDD,1634,74756.48,747.27,29.4775,
AV4200TAFDD,1207,81552.52,62.27,15.4285,
AV4200TAFDD,1326,81552.52,124.54,16.9125,
AV4200TAFDD,1383,81552.52,186.82,18.5306,
AV4200TAFDD,1417,81552.52,249.09,20.2159,
AV4200TAFDD,1478,81552.52,311.36,21.8714,
AV4200TAFDD,1539,81552.52,373.63,23.5268,
AV4200TAFDD,1600,81552.52,435.91,25.1748,
AV4200TAFDD,1631,81552.52,498.18,26.9347,
AV4200TAFDD,1631,81552.52,560.45,28.7616,
AV4200TAFDD,1634,81552.52,622.72,30.7303,
AV4200TAFDD,1635,81552.52,747.27,35.6221,
AV4800TAF,385,23786.15,62.27,0.7681,
AV4800TAF,529,23786.15,124.54,1.4094,
AV4800TAF,405,27184.17,62.27,0.9321,
AV4800TAF,535,27184.17,124.54,1.6555,
AV4800TAF,635,27184.17,186.82,2.4161,
AV4800TAF,418,30582.19,62.27,1.1260,
AV4800TAF,541,30582.19,124.54,1.9164,
AV4800TAF,634,30582.19,186.82,2.7516,
AV4800TAF,439,33980.22,62.27,1.3646,
AV4800TAF,547,33980.22,124.54,2.2073,
AV4800TAF,661,33980.22,186.82,3.1245,
AV4800TAF,724,33980.22,249.09,4.0790,
AV4800TAF,461,37378.24,62.27,1.6331,
AV4800TAF,564,37378.24,124.54,2.5354,
AV4800TAF,662,37378.24,186.82,3.5197,
AV4800TAF,748,37378.24,249.09,4.5339,
AV4800TAF,834,37378.24,311.36,5.5182,
AV4800TAF,495,44174.28,62.27,2.3042,
AV4800TAF,599,44174.28,124.54,3.3109,
AV4800TAF,678,44174.28,186.82,4.4145,
AV4800TAF,758,44174.28,249.09,5.5853,
AV4800TAF,839,44174.28,311.36,6.7784,
AV4800TAF,903,44174.28,373.63,7.9641,
AV4800TAF,987,44174.28,435.91,9.1497,
AV4800TAF,1035,44174.28,498.18,10.4473,
AV4800TAF,545,50970.32,62.27,3.1767,
AV4800TAF,635,50970.32,124.54,4.2952,
AV4800TAF,721,50970.32,186.82,5.5182,
AV4800TAF,782,50970.32,249.09,6.7710,
AV4800TAF,859,50970.32,311.36,8.1132,
AV4800TAF,921,50970.32,373.63,9.4853,
AV4800TAF,1001,50970.32,435.91,10.8499,
AV4800TAF,1043,50970.32,498.18,12.2742,
AV4800TAF,1167,50970.32,560.45,15.0482,
AV4800TAF,595,57766.37,62.27,4.2654,
AV4800TAF,672,57766.37,124.54,5.5256,
AV4800TAF,751,57766.37,186.82,6.8306,
AV4800TAF,823,57766.37,249.09,8.2251,
AV4800TAF,881,57766.37,311.36,9.6717,
AV4800TAF,956,57766.37,373.63,11.1557,
AV4800TAF,1016,57766.37,435.91,12.6993,
AV4800TAF,1055,57766.37,498.18,14.2727,
AV4800TAF,1172,57766.37,560.45,17.4270,
AV4800TAF,1292,57766.37,622.72,20.5217,
AV4800TAF,654,64562.41,62.27,5.6077,
AV4800TAF,718,64562.41,124.54,6.9947,
AV4800TAF,797,64562.41,186.82,8.4488,
AV4800TAF,865,64562.41,249.09,9.9327,
AV4800TAF,920,64562.41,311.36,11.4912,
AV4800TAF,975,64562.41,373.63,13.0870,
AV4800TAF,1031,64562.41,435.91,14.7499,
AV4800TAF,1087,64562.41,498.18,16.4352,
AV4800TAF,1180,64562.41,560.45,19.9773,
AV4800TAF,1293,64562.41,622.72,23.4075,
AV4800TAF,1360,64562.41,747.27,27.1211,
AV4800TAF,714,71358.45,62.27,7.2333,
AV4800TAF,764,71358.45,124.54,8.7694,
AV4800TAF,828,71358.45,186.82,10.3279,
AV4800TAF,892,71358.45,249.09,11.9163,
AV4800TAF,960,71358.45,311.36,13.6016,
AV4800TAF,1013,71358.45,373.63,15.3241,
AV4800TAF,1067,71358.45,435.91,17.1138,
AV4800TAF,1121,71358.45,498.18,18.9035,
AV4800TAF,1209,71358.45,560.45,22.6320,
AV4800TAF,1297,71358.45,622.72,26.5171,
AV4800TAF,1410,71358.45,747.27,30.3425,
AV4800TAF,762,78154.50,62.27,9.1348,
AV4800TAF,811,78154.50,124.54,10.8499,
AV4800TAF,872,78154.50,186.82,12.5501,
AV4800TAF,936,78154.50,249.09,14.2951,
AV4800TAF,1000,78154.50,311.36,16.0176,
AV4800TAF,1052,78154.50,373.63,17.8968,
AV4800TAF,1103,78154.50,435.91,19.7387,
AV4800TAF,1156,78154.50,498.18,21.6999,
AV4800TAF,1240,78154.50,560.45,25.6372,
AV4800TAF,1325,78154.50,622.72,29.7907,
AV4800TAF,1410,78154.50,747.27,34.0412,
AV4800TAF,826,88348.56,62.27,12.6396,
AV4800TAF,899,88348.56,124.54,14.6083,
AV4800TAF,944,88348.56,186.82,16.5247,
AV4800TAF,991,88348.56,249.09,18.4635,
AV4800TAF,1055,88348.56,311.36,20.4322,
AV4800TAF,1101,88348.56,373.63,22.3710,
AV4800TAF,1148,88348.56,435.91,24.3993,
AV4800TAF,1198,88348.56,498.18,26.5096,
AV4800TAF,1276,88348.56,560.45,30.7825,
AV4800TAF,1356,88348.56,622.72,35.3089,
AV4800TAF,1411,88348.56,747.27,39.9695,
AV4800TAF,900,98542.63,62.27,17.0392,
AV4800TAF,988,98542.63,124.54,19.2018,
AV4800TAF,1017,98542.63,186.82,21.3345,
AV4800TAF,1060,98542.63,249.09,23.4821,
AV4800TAF,1106,98542.63,311.36,25.6744,
AV4800TAF,1151,98542.63,373.63,27.8295,
AV4800TAF,1217,98542.63,435.91,30.0815,
AV4800TAF,1263,98542.63,498.18,32.2888,
AV4800TAF,1337,98542.63,560.45,36.8599,
AV4800TAF,1413,98542.63,622.72,41.7145,
AV4800TAF,1413,98542.63,747.27,46.6062,
AV4800TAF,987,108736.69,62.27,22.3785,
AV4800TAF,1062,108736.69,124.54,24.7498,
AV4800TAF,1105,108736.69,186.82,27.1136,
AV4800TAF,1131,108736.69,249.09,29.4775,
AV4800TAF,1173,108736.69,311.36,31.8638,
AV4800TAF,1218,108736.69,373.63,34.2649,
AV4800TAF,1263,108736.69,435.91,36.6735,
AV4800TAF,1308,108736.69,498.18,39.0896,
AV4800TAF,1399,108736.69,560.45,43.9739,
AV4800TAF,1422,108736.69,622.72,49.0820,
AV4800TAF,1431,108736.69,747.27,55.2116,
AV4800TAFDD,385,23786.15,62.27,0.7681,
AV4800TAFDD,529,23786.15,124.54,1.4094,
AV4800TAFDD,405,27184.17,62.27,0.9321,
AV4800TAFDD,535,27184.17,124.54,1.6555,
AV4800TAFDD,635,27184.17,186.82,2.4161,
AV4800TAFDD,418,30582.19,62.27,1.1260,
AV4800TAFDD,541,30582.19,124.54,1.9164,
AV4800TAFDD,634,30582.19,186.82,2.7516,
AV4800TAFDD,439,33980.22,62.27,1.3646,
AV4800TAFDD,547,33980.22,124.54,2.2073,
AV4800TAFDD,661,33980.22,186.82,3.1245,
AV4800TAFDD,724,33980.22,249.09,4.0790,
AV4800TAFDD,461,37378.24,62.27,1.6331,
AV4800TAFDD,564,37378.24,124.54,2.5354,
AV4800TAFDD,662,37378.24,186.82,3.5197,
AV4800TAFDD,748,37378.24,249.09,4.5339,
AV4800TAFDD,834,37378.24,311.36,5.5182,
AV4800TAFDD,495,44174.28,62.27,2.3042,
AV4800TAFDD,599,44174.28,124.54,3.3109,
AV4800TAFDD,678,44174.28,186.82,4.4145,
AV4800TAFDD,758,44174.28,249.09,5.5853,
AV4800TAFDD,839,44174.28,311.36,6.7784,
AV4800TAFDD,903,44174.28,373.63,7.9641,
AV4800TAFDD,987,44174.28,435.91,9.1497,
AV4800TAFDD,1035,44174.28,498.18,10.4473,
AV4800TAFDD,545,50970.32,62.27,3.1767,
AV4800TAFDD,635,50970.32,124.54,4.2952,
AV4800TAFDD,721,50970.32,186.82,5.5182,
AV4800TAFDD,782,50970.32,249.09,6.7710,
AV4800TAFDD,859,50970.32,311.36,8.1132,
AV4800TAFDD,921,50970.32,373.63,9.4853,
AV4800TAFDD,1001,50970.32,435.91,10.8499,
AV4800TAFDD,1043,50970.32,498.18,12.2742,
AV4800TAFDD,1167,50970.32,560.45,15.0482,
AV4800TAFDD,595,57766.37,62.27,4.2654,
AV4800TAFDD,672,57766.37,124.54,5.5256,
AV4800TAFDD,751,57766.37,186.82,6.8306,
AV4800TAFDD,823,57766.37,249.09,8.2251,
AV4800TAFDD,881,57766.37,311.36,9.6717,
AV4800TAFDD,956,57766.37,373.63,11.1557,
AV4800TAFDD,1016,57766.37,435.91,12.6993,
AV4800TAFDD,1055,57766.37,498.18,14.2727,
AV4800TAFDD,1172,57766.37,560.45,17.4270,
AV4800TAFDD,1292,57766.37,622.72,20.5217,
AV4800TAFDD,654,64562.41,62.27,5.6077,
AV4800TAFDD,718,64562.41,124.54,6.9947,
AV4800TAFDD,797,64562.41,186.82,8.4488,
AV4800TAFDD,865,64562.41,249.09,9.9327,
AV4800TAFDD,920,64562.41,311.36,11.4912,
AV4800TAFDD,975,64562.41,373.63,13.0870,
AV4800TAFDD,1031,64562.41,435.91,14.7499,
AV4800TAFDD,1087,64562.41,498.18,16.4352,
AV4800TAFDD,1180,64562.41,560.45,19.9773,
AV4800TAFDD,1293,64562.41,622.72,23.4075,
AV4800TAFDD,1360,64562.41,747.27,27.1211,
AV4800TAFDD,714,71358.45,62.27,7.2333,
AV4800TAFDD,764,71358.45,124.54,8.7694,
AV4800TAFDD,828,71358.45,186.82,10.3279,
AV4800TAFDD,892,71358.45,249.09,11.9163,
AV4800TAFDD,960,71358.45,311.36,13.6016,
AV4800TAFDD,1013,71358.45,373.63,15.3241,
AV4800TAFDD,1067,71358.45,435.91,17.1138,
AV4800TAFDD,1121,71358.45,498.18,18.9035,
AV4800TAFDD,1209,71358.45,560.45,22.6320,
AV4800TAFDD,1297,71358.45,622.72,26.5171,
AV4800TAFDD,1410,71358.45,747.27,30.3425,
AV4800TAFDD,762,78154.50,62.27,9.1348,
AV4800TAFDD,811,78154.50,124.54,10.8499,
AV4800TAFDD,872,78154.50,186.82,12.5501,
AV4800TAFDD,936,78154.50,249.09,14.2951,
AV4800TAFDD,1000,78154.50,311.36,16.0176,
AV4800TAFDD,1052,78154.50,373.63,17.8968,
AV4800TAFDD,1103,78154.50,435.91,19.7387,
AV4800TAFDD,1156,78154.50,498.18,21.6999,
AV4800TAFDD,1240,78154.50,560.45,25.6372,
AV4800TAFDD,1325,78154.50,622.72,29.7907,
AV4800TAFDD,1410,78154.50,747.27,34.0412,
AV4800TAFDD,826,88348.56,62.27,12.6396,
AV4800TAFDD,899,88348.56,124.54,14.6083,
AV4800TAFDD,944,88348.56,186.82,16.5247,
AV4800TAFDD,991,88348.56,249.09,18.4635,
AV4800TAFDD,1055,88348.56,311.36,20.4322,
AV4800TAFDD,1101,88348.56,373.63,22.3710,
AV4800TAFDD,1148,88348.56,435.91,24.3993,
AV4800TAFDD,1198,88348.56,498.18,26.5096,
AV4800TAFDD,1276,88348.56,560.45,30.7825,
AV4800TAFDD,1356,88348.56,622.72,35.3089,
AV4800TAFDD,1411,88348.56,747.27,39.9695,
AV4800TAFDD,900,98542.63,62.27,17.0392,
AV4800TAFDD,988,98542.63,124.54,19.2018,
AV4800TAFDD,1017,98542.63,186.82,21.3345,
AV4800TAFDD,1060,98542.63,249.09,23.4821,
AV4800TAFDD,1106,98542.63,311.36,25.6744,
AV4800TAFDD,1151,98542.63,373.63,27.8295,
AV4800TAFDD,1217,98542.63,435.91,30.0815,
AV4800TAFDD,1263,98542.63,498.18,32.2888,
AV4800TAFDD,1337,98542.63,560.45,36.8599,
AV4800TAFDD,1413,98542.63,622.72,41.7145,
AV4800TAFDD,1413,98542.63,747.27,46.6062,
AV4800TAFDD,987,108736.69,62.27,22.3785,
AV4800TAFDD,1062,108736.69,124.54,24.7498,
AV4800TAFDD,1105,108736.69,186.82,27.1136,
AV4800TAFDD,1131,108736.69,249.09,29.4775,
AV4800TAFDD,1173,108736.69,311.36,31.8638,
AV4800TAFDD,1218,108736.69,373.63,34.2649,
AV4800TAFDD,1263,108736.69,435.91,36.6735,
AV4800TAFDD,1308,108736.69,498.18,39.0896,
AV4800TAFDD,1399,108736.69,560.45,43.9739,
AV4800TAFDD,1422,108736.69,622.72,49.0820,
AV4800TAFDD,1431,108736.69,747.27,55.2116,
AV5400TAF,365,27184.17,62.27,0.7830,
AV5400TAF,514,27184.17,124.54,1.4914,
AV5400TAF,391,33980.22,62.27,1.0887,
AV5400TAF,501,33980.22,124.54,1.8866,
AV5400TAF,633,33980.22,186.82,2.7889,
AV5400TAF,419,40776.26,62.27,1.4839,
AV5400TAF,531,40776.26,124.54,2.4086,
AV5400TAF,609,40776.26,186.82,3.3855,
AV5400TAF,741,40776.26,249.09,4.4667,
AV5400TAF,800,40776.26,311.36,5.6375,
AV5400TAF,447,47572.30,62.27,1.9836,
AV5400TAF,550,47572.30,124.54,3.0350,
AV5400TAF,635,47572.30,186.82,4.1237,
AV5400TAF,706,47572.30,249.09,5.2796,
AV5400TAF,842,47572.30,311.36,6.5472,
AV5400TAF,893,47572.30,373.63,7.8298,
AV5400TAF,943,47572.30,435.91,9.2392,
AV5400TAF,474,54368.35,62.27,2.6025,
AV5400TAF,583,54368.35,124.54,3.7956,
AV5400TAF,664,54368.35,186.82,5.0260,
AV5400TAF,729,54368.35,249.09,6.2490,
AV5400TAF,796,54368.35,311.36,7.5763,
AV5400TAF,866,54368.35,373.63,9.0155,
AV5400TAF,983,54368.35,435.91,10.4249,
AV5400TAF,1028,54368.35,498.18,11.9461,
AV5400TAF,1071,54368.35,622.72,13.5345,
AV5400TAF,510,61164.39,62.27,3.3855,
AV5400TAF,602,61164.39,124.54,4.6457,
AV5400TAF,693,61164.39,186.82,6.0402,
AV5400TAF,756,61164.39,249.09,7.4272,
AV5400TAF,818,61164.39,311.36,8.8216,
AV5400TAF,882,61164.39,373.63,10.3056,
AV5400TAF,925,61164.39,435.91,11.8492,
AV5400TAF,993,61164.39,498.18,13.5345,
AV5400TAF,1112,61164.39,622.72,15.0930,
AV5400TAF,1151,61164.39,747.27,16.7633,
AV5400TAF,544,67960.43,62.27,4.3101,
AV5400TAF,636,67960.43,124.54,5.7046,
AV5400TAF,708,67960.43,186.82,7.2109,
AV5400TAF,783,67960.43,249.09,8.7471,
AV5400TAF,842,67960.43,311.36,10.2608,
AV5400TAF,902,67960.43,373.63,11.8268,
AV5400TAF,965,67960.43,435.91,13.4972,
AV5400TAF,1002,67960.43,498.18,15.1079,
AV5400TAF,1043,67960.43,622.72,16.9348,
AV5400TAF,1109,67960.43,747.27,18.8289,
AV5400TAF,1267,67960.43,871.81,22.3710,
AV5400TAF,589,74756.48,62.27,5.4212,
AV5400TAF,669,74756.48,124.54,6.9425,
AV5400TAF,737,74756.48,186.82,8.5308,
AV5400TAF,810,74756.48,249.09,10.2086,
AV5400TAF,867,74756.48,311.36,11.8939,
AV5400TAF,925,74756.48,373.63,13.6016,
AV5400TAF,983,74756.48,435.91,15.3092,
AV5400TAF,1018,74756.48,498.18,17.0169,
AV5400TAF,1079,74756.48,622.72,18.8737,
AV5400TAF,1113,74756.48,747.27,20.6857,
AV5400TAF,1216,74756.48,871.81,24.8318,
AV5400TAF,634,81552.52,62.27,6.7038,
AV5400TAF,702,81552.52,124.54,8.3966,
AV5400TAF,768,81552.52,186.82,10.0819,
AV5400TAF,838,81552.52,249.09,11.8939,
AV5400TAF,892,81552.52,311.36,13.6761,
AV5400TAF,948,81552.52,373.63,15.5478,
AV5400TAF,1004,81552.52,435.91,17.3897,
AV5400TAF,1061,81552.52,498.18,19.2465,
AV5400TAF,1094,81552.52,622.72,21.1108,
AV5400TAF,1155,81552.52,747.27,23.1391,
AV5400TAF,1218,81552.52,871.81,27.0689,
AV5400TAF,680,88348.56,62.27,8.2102,
