modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV5400TAF,733,88348.56,124.54,10.0371,
AV5400TAF,798,88348.56,186.82,11.8417,
AV5400TAF,864,88348.56,249.09,13.6985,
AV5400TAF,918,88348.56,311.36,15.7044,
AV5400TAF,971,88348.56,373.63,17.6656,
AV5400TAF,1025,88348.56,435.91,19.6492,
AV5400TAF,1081,88348.56,498.18,21.6999,
AV5400TAF,1112,88348.56,622.72,23.6536,
AV5400TAF,1168,88348.56,747.27,25.6819,
AV5400TAF,1259,88348.56,871.81,29.9771,
AV5400TAF,714,95144.61,62.27,9.9327,
AV5400TAF,763,95144.61,124.54,11.9014,
AV5400TAF,828,95144.61,186.82,13.8700,
AV5400TAF,893,95144.61,249.09,15.8238,
AV5400TAF,942,95144.61,311.36,17.8595,
AV5400TAF,994,95144.61,373.63,19.9848,
AV5400TAF,1047,95144.61,435.91,22.1547,
AV5400TAF,1101,95144.61,498.18,24.3396,
AV5400TAF,1156,95144.61,622.72,26.5171,
AV5400TAF,1185,95144.61,747.27,28.6125,
AV5400TAF,1270,95144.61,871.81,33.0345,
AV5400TAF,793,108736.69,62.27,14.1758,
AV5400TAF,853,108736.69,124.54,16.4129,
AV5400TAF,901,108736.69,186.82,18.6276,
AV5400TAF,949,108736.69,249.09,20.9094,
AV5400TAF,1015,108736.69,311.36,23.1614,
AV5400TAF,1062,108736.69,373.63,25.4135,
AV5400TAF,1114,108736.69,435.91,27.8966,
AV5400TAF,1166,108736.69,498.18,30.3351,
AV5400TAF,1193,108736.69,622.72,32.7437,
AV5400TAF,1246,108736.69,747.27,35.2119,
AV5400TAF,1270,108736.69,871.81,39.9695,
AV5400TAF,869,122328.78,62.27,19.4926,
AV5400TAF,944,122328.78,124.54,22.0056,
AV5400TAF,972,122328.78,186.82,24.4888,
AV5400TAF,1019,122328.78,249.09,27.0316,
AV5400TAF,1066,122328.78,311.36,29.6117,
AV5400TAF,1112,122328.78,373.63,32.1322,
AV5400TAF,1158,122328.78,435.91,34.6676,
AV5400TAF,1205,122328.78,498.18,37.2850,
AV5400TAF,1256,122328.78,622.72,40.0366,
AV5400TAF,1253,122328.78,747.27,42.5944,
AV5400TAF,1259,122328.78,871.81,48.4705,
AV5400TAF,929,135920.87,62.27,26.2635,
AV5400TAF,1019,135920.87,124.54,28.8586,
AV5400TAF,1063,135920.87,186.82,31.6997,
AV5400TAF,1088,135920.87,249.09,34.4812,
AV5400TAF,1134,135920.87,311.36,37.2850,
AV5400TAF,1180,135920.87,373.63,40.0888,
AV5400TAF,1226,135920.87,435.91,42.8852,
AV5400TAF,1273,135920.87,498.18,45.7711,
AV5400TAF,1272,135920.87,622.72,48.7688,
AV5400TAF,1273,135920.87,747.27,51.9753,
AV5400TAF,1266,135920.87,871.81,59.6560,
AV5400TAFDD,365,27184.17,62.27,0.7830,
AV5400TAFDD,514,27184.17,124.54,1.4914,
AV5400TAFDD,391,33980.22,62.27,1.0887,
AV5400TAFDD,501,33980.22,124.54,1.8866,
AV5400TAFDD,633,33980.22,186.82,2.7889,
AV5400TAFDD,419,40776.26,62.27,1.4839,
AV5400TAFDD,531,40776.26,124.54,2.4086,
AV5400TAFDD,609,40776.26,186.82,3.3855,
AV5400TAFDD,741,40776.26,249.09,4.4667,
AV5400TAFDD,800,40776.26,311.36,5.6375,
AV5400TAFDD,447,47572.30,62.27,1.9836,
AV5400TAFDD,550,47572.30,124.54,3.0350,
AV5400TAFDD,635,47572.30,186.82,4.1237,
AV5400TAFDD,706,47572.30,249.09,5.2796,
AV5400TAFDD,842,47572.30,311.36,6.5472,
AV5400TAFDD,893,47572.30,373.63,7.8298,
AV5400TAFDD,943,47572.30,435.91,9.2392,
AV5400TAFDD,474,54368.35,62.27,2.6025,
AV5400TAFDD,583,54368.35,124.54,3.7956,
AV5400TAFDD,664,54368.35,186.82,5.0260,
AV5400TAFDD,729,54368.35,249.09,6.2490,
AV5400TAFDD,796,54368.35,311.36,7.5763,
AV5400TAFDD,866,54368.35,373.63,9.0155,
AV5400TAFDD,983,54368.35,435.91,10.4249,
AV5400TAFDD,1028,54368.35,498.18,11.9461,
AV5400TAFDD,1071,54368.35,622.72,13.5345,
AV5400TAFDD,510,61164.39,62.27,3.3855,
AV5400TAFDD,602,61164.39,124.54,4.6457,
AV5400TAFDD,693,61164.39,186.82,6.0402,
AV5400TAFDD,756,61164.39,249.09,7.4272,
AV5400TAFDD,818,61164.39,311.36,8.8216,
AV5400TAFDD,882,61164.39,373.63,10.3056,
AV5400TAFDD,925,61164.39,435.91,11.8492,
AV5400TAFDD,993,61164.39,498.18,13.5345,
AV5400TAFDD,1112,61164.39,622.72,15.0930,
AV5400TAFDD,1151,61164.39,747.27,16.7633,
AV5400TAFDD,544,67960.43,62.27,4.3101,
AV5400TAFDD,636,67960.43,124.54,5.7046,
AV5400TAFDD,708,67960.43,186.82,7.2109,
AV5400TAFDD,783,67960.43,249.09,8.7471,
AV5400TAFDD,842,67960.43,311.36,10.2608,
AV5400TAFDD,902,67960.43,373.63,11.8268,
AV5400TAFDD,965,67960.43,435.91,13.4972,
AV5400TAFDD,1002,67960.43,498.18,15.1079,
AV5400TAFDD,1043,67960.43,622.72,16.9348,
AV5400TAFDD,1109,67960.43,747.27,18.8289,
AV5400TAFDD,1267,67960.43,871.81,22.3710,
AV5400TAFDD,589,74756.48,62.27,5.4212,
AV5400TAFDD,669,74756.48,124.54,6.9425,
AV5400TAFDD,737,74756.48,186.82,8.5308,
AV5400TAFDD,810,74756.48,249.09,10.2086,
AV5400TAFDD,867,74756.48,311.36,11.8939,
AV5400TAFDD,925,74756.48,373.63,13.6016,
AV5400TAFDD,983,74756.48,435.91,15.3092,
AV5400TAFDD,1018,74756.48,498.18,17.0169,
AV5400TAFDD,1079,74756.48,622.72,18.8737,
AV5400TAFDD,1113,74756.48,747.27,20.6857,
AV5400TAFDD,1216,74756.48,871.81,24.8318,
AV5400TAFDD,634,81552.52,62.27,6.7038,
AV5400TAFDD,702,81552.52,124.54,8.3966,
AV5400TAFDD,768,81552.52,186.82,10.0819,
AV5400TAFDD,838,81552.52,249.09,11.8939,
AV5400TAFDD,892,81552.52,311.36,13.6761,
AV5400TAFDD,948,81552.52,373.63,15.5478,
AV5400TAFDD,1004,81552.52,435.91,17.3897,
AV5400TAFDD,1061,81552.52,498.18,19.2465,
AV5400TAFDD,1094,81552.52,622.72,21.1108,
AV5400TAFDD,1155,81552.52,747.27,23.1391,
AV5400TAFDD,1218,81552.52,871.81,27.0689,
AV5400TAFDD,680,88348.56,62.27,8.2102,
AV5400TAFDD,733,88348.56,124.54,10.0371,
AV5400TAFDD,798,88348.56,186.82,11.8417,
AV5400TAFDD,864,88348.56,249.09,13.6985,
AV5400TAFDD,918,88348.56,311.36,15.7044,
AV5400TAFDD,971,88348.56,373.63,17.6656,
AV5400TAFDD,1025,88348.56,435.91,19.6492,
AV5400TAFDD,1081,88348.56,498.18,21.6999,
AV5400TAFDD,1112,88348.56,622.72,23.6536,
AV5400TAFDD,1168,88348.56,747.27,25.6819,
AV5400TAFDD,1259,88348.56,871.81,29.9771,
AV5400TAFDD,714,95144.61,62.27,9.9327,
AV5400TAFDD,763,95144.61,124.54,11.9014,
AV5400TAFDD,828,95144.61,186.82,13.8700,
AV5400TAFDD,893,95144.61,249.09,15.8238,
AV5400TAFDD,942,95144.61,311.36,17.8595,
AV5400TAFDD,994,95144.61,373.63,19.9848,
AV5400TAFDD,1047,95144.61,435.91,22.1547,
AV5400TAFDD,1101,95144.61,498.18,24.3396,
AV5400TAFDD,1156,95144.61,622.72,26.5171,
AV5400TAFDD,1185,95144.61,747.27,28.6125,
AV5400TAFDD,1270,95144.61,871.81,33.0345,
AV5400TAFDD,793,108736.69,62.27,14.1758,
AV5400TAFDD,853,108736.69,124.54,16.4129,
AV5400TAFDD,901,108736.69,186.82,18.6276,
AV5400TAFDD,949,108736.69,249.09,20.9094,
AV5400TAFDD,1015,108736.69,311.36,23.1614,
AV5400TAFDD,1062,108736.69,373.63,25.4135,
AV5400TAFDD,1114,108736.69,435.91,27.8966,
AV5400TAFDD,1166,108736.69,498.18,30.3351,
AV5400TAFDD,1193,108736.69,622.72,32.7437,
AV5400TAFDD,1246,108736.69,747.27,35.2119,
AV5400TAFDD,1270,108736.69,871.81,39.9695,
AV5400TAFDD,869,122328.78,62.27,19.4926,
AV5400TAFDD,944,122328.78,124.54,22.0056,
AV5400TAFDD,972,122328.78,186.82,24.4888,
AV5400TAFDD,1019,122328.78,249.09,27.0316,
AV5400TAFDD,1066,122328.78,311.36,29.6117,
AV5400TAFDD,1112,122328.78,373.63,32.1322,
AV5400TAFDD,1158,122328.78,435.91,34.6676,
AV5400TAFDD,1205,122328.78,498.18,37.2850,
AV5400TAFDD,1256,122328.78,622.72,40.0366,
AV5400TAFDD,1253,122328.78,747.27,42.5944,
AV5400TAFDD,1259,122328.78,871.81,48.4705,
AV5400TAFDD,929,135920.87,62.27,26.2635,
AV5400TAFDD,1019,135920.87,124.54,28.8586,
AV5400TAFDD,1063,135920.87,186.82,31.6997,
AV5400TAFDD,1088,135920.87,249.09,34.4812,
AV5400TAFDD,1134,135920.87,311.36,37.2850,
AV5400TAFDD,1180,135920.87,373.63,40.0888,
AV5400TAFDD,1226,135920.87,435.91,42.8852,
AV5400TAFDD,1273,135920.87,498.18,45.7711,
AV5400TAFDD,1272,135920.87,622.72,48.7688,
AV5400TAFDD,1273,135920.87,747.27,51.9753,
AV5400TAFDD,1266,135920.87,871.81,59.6560,
AV1200VAF,1133,1019.41,62.27,0.0447,
AV1200VAF,1534,1019.41,124.54,0.0820,
AV1200VAF,1291,1359.21,62.27,0.0746,
AV1200VAF,1590,1359.21,124.54,0.1119,
AV1200VAF,1971,1359.21,186.82,0.1715,
AV1200VAF,2103,1359.21,249.09,0.2013,
AV1200VAF,1410,1699.01,62.27,0.1193,
AV1200VAF,1718,1699.01,124.54,0.1641,
AV1200VAF,1944,1699.01,186.82,0.2163,
AV1200VAF,2192,1699.01,249.09,0.2685,
AV1200VAF,2497,1699.01,311.36,0.3430,
AV1200VAF,2603,1699.01,373.63,0.3878,
AV1200VAF,1638,2038.81,62.27,0.1790,
AV1200VAF,1856,2038.81,124.54,0.2386,
AV1200VAF,2074,2038.81,186.82,0.2983,
AV1200VAF,2267,2038.81,249.09,0.3505,
AV1200VAF,2470,2038.81,311.36,0.4101,
AV1200VAF,2706,2038.81,373.63,0.4847,
AV1200VAF,3067,2038.81,498.18,0.6338,
AV1200VAF,3244,2038.81,622.72,0.7308,
AV1200VAF,1873,2378.62,62.27,0.2759,
AV1200VAF,1978,2378.62,124.54,0.3207,
AV1200VAF,2223,2378.62,186.82,0.3952,
AV1200VAF,2412,2378.62,249.09,0.4623,
AV1200VAF,2568,2378.62,311.36,0.5294,
AV1200VAF,2731,2378.62,373.63,0.5891,
AV1200VAF,3144,2378.62,498.18,0.7606,
AV1200VAF,3511,2378.62,622.72,0.9470,
AV1200VAF,3662,2378.62,747.27,1.0664,
AV1200VAF,3815,2378.62,871.81,1.1857,
AV1200VAF,2112,2718.42,62.27,0.3952,
AV1200VAF,2204,2718.42,124.54,0.4474,
AV1200VAF,2298,2718.42,186.82,0.4996,
AV1200VAF,2583,2718.42,249.09,0.6040,
AV1200VAF,2739,2718.42,311.36,0.6786,
AV1200VAF,2856,2718.42,373.63,0.7457,
AV1200VAF,3180,2718.42,498.18,0.9023,
AV1200VAF,3490,2718.42,622.72,1.0813,
AV1200VAF,3942,2718.42,747.27,1.3423,
AV1200VAF,4075,2718.42,871.81,1.4839,
AV1200VAF,4207,2718.42,996.36,1.6182,
AV1200VAF,2355,3058.22,62.27,0.5444,
AV1200VAF,2436,3058.22,124.54,0.6040,
AV1200VAF,2518,3058.22,186.82,0.6637,
AV1200VAF,2636,3058.22,249.09,0.7382,
AV1200VAF,2862,3058.22,311.36,0.8501,
AV1200VAF,3016,3058.22,373.63,0.9321,
AV1200VAF,3283,3058.22,498.18,1.0962,
AV1200VAF,3517,3058.22,622.72,1.2677,
AV1200VAF,3809,3058.22,747.27,1.4541,
AV1200VAF,4176,3058.22,871.81,1.7226,
AV1200VAF,4482,3058.22,996.36,1.9761,
AV1200VAF,2599,3398.02,62.27,0.7382,
AV1200VAF,2672,3398.02,124.54,0.7979,
AV1200VAF,2746,3398.02,186.82,0.8576,
AV1200VAF,2820,3398.02,249.09,0.9321,
AV1200VAF,2972,3398.02,311.36,1.0291,
AV1200VAF,3168,3398.02,373.63,1.1484,
AV1200VAF,3435,3398.02,498.18,1.3423,
AV1200VAF,3656,3398.02,622.72,1.5212,
AV1200VAF,3887,3398.02,747.27,1.7077,
AV1200VAF,4123,3398.02,871.81,1.9015,
AV1200VAF,4384,3398.02,996.36,2.1402,
AV1200VAF,2845,3737.82,62.27,0.9620,
AV1200VAF,2911,3737.82,124.54,1.0291,
AV1200VAF,2978,3737.82,186.82,1.0962,
AV1200VAF,3045,3737.82,249.09,1.1707,
AV1200VAF,3113,3737.82,311.36,1.2528,
AV1200VAF,3223,3737.82,373.63,1.3497,
AV1200VAF,3578,3737.82,498.18,1.6107,
AV1200VAF,3798,3737.82,622.72,1.8121,
AV1200VAF,4016,3737.82,747.27,2.0134,
AV1200VAF,4248,3737.82,871.81,2.2296,
AV1200VAF,4419,3737.82,996.36,2.4310,
AV1200VAF,3093,4077.63,62.27,1.2453,
AV1200VAF,3153,4077.63,124.54,1.3124,
AV1200VAF,3214,4077.63,186.82,1.3870,
AV1200VAF,3275,4077.63,249.09,1.4616,
AV1200VAF,3337,4077.63,311.36,1.5436,
AV1200VAF,3399,4077.63,373.63,1.6256,
AV1200VAF,3712,4077.63,498.18,1.9015,
AV1200VAF,3984,4077.63,622.72,2.1551,
AV1200VAF,4148,4077.63,747.27,2.3639,
AV1200VAF,4366,4077.63,871.81,2.5876,
AV1200VAF,4533,4077.63,996.36,2.8038,
AV1200VAF,3341,4417.43,62.27,1.5660,
AV1200VAF,3396,4417.43,124.54,1.6405,
AV1200VAF,3452,4417.43,186.82,1.7151,
AV1200VAF,3509,4417.43,249.09,1.7971,
AV1200VAF,3565,4417.43,311.36,1.8792,
AV1200VAF,3623,4417.43,373.63,1.9761,
AV1200VAF,3738,4417.43,498.18,2.1625,
AV1200VAF,4110,4417.43,622.72,2.5130,
AV1200VAF,4330,4417.43,747.27,2.7665,
AV1200VAF,4490,4417.43,871.81,2.9903,
AV1200VAF,3590,4757.23,62.27,1.9463,
AV1200VAF,3641,4757.23,124.54,2.0208,
AV1200VAF,3693,4757.23,186.82,2.1029,
AV1200VAF,3745,4757.23,249.09,2.1924,
AV1200VAF,3797,4757.23,311.36,2.2744,
AV1200VAF,3850,4757.23,373.63,2.3713,
AV1200VAF,3957,4757.23,498.18,2.5652,
AV1200VAF,4171,4757.23,622.72,2.8486,
AV1200VAF,4447,4757.23,747.27,3.1841,
AV1200VAF,3839,5097.03,62.27,2.3788,
AV1200VAF,3887,5097.03,124.54,2.4608,
AV1200VAF,3935,5097.03,186.82,2.5503,
AV1200VAF,3984,5097.03,249.09,2.6398,
AV1200VAF,4032,5097.03,311.36,2.7293,
AV1200VAF,4082,5097.03,373.63,2.8262,
AV1200VAF,4180,5097.03,498.18,3.0275,
AV1200VAF,4281,5097.03,622.72,3.2513,
AV1200VAF,4554,5097.03,747.27,3.6092,
AV1200VAF,4339,5776.64,62.27,3.4377,
AV1200VAF,4381,5776.64,124.54,3.5272,
AV1200VAF,4423,5776.64,186.82,3.6241,
AV1200VAF,4466,5776.64,249.09,3.7210,
AV1200VAF,4509,5776.64,311.36,3.8254,
AV1200VAF,4552,5776.64,373.63,3.9298,
AV1200VAFDD,1133,1019.41,62.27,0.0447,
AV1200VAFDD,1534,1019.41,124.54,0.0820,
AV1200VAFDD,1291,1359.21,62.27,0.0746,
AV1200VAFDD,1590,1359.21,124.54,0.1119,
AV1200VAFDD,1971,1359.21,186.82,0.1715,
AV1200VAFDD,2103,1359.21,249.09,0.2013,
AV1200VAFDD,1410,1699.01,62.27,0.1193,
AV1200VAFDD,1718,1699.01,124.54,0.1641,
AV1200VAFDD,1944,1699.01,186.82,0.2163,
AV1200VAFDD,2192,1699.01,249.09,0.2685,
AV1200VAFDD,2497,1699.01,311.36,0.3430,
AV1200VAFDD,2603,1699.01,373.63,0.3878,
AV1200VAFDD,1638,2038.81,62.27,0.1790,
AV1200VAFDD,1856,2038.81,124.54,0.2386,
AV1200VAFDD,2074,2038.81,186.82,0.2983,
AV1200VAFDD,2267,2038.81,249.09,0.3505,
AV1200VAFDD,2470,2038.81,311.36,0.4101,
AV1200VAFDD,2706,2038.81,373.63,0.4847,
AV1200VAFDD,3067,2038.81,498.18,0.6338,
AV1200VAFDD,3244,2038.81,622.72,0.7308,
AV1200VAFDD,1873,2378.62,62.27,0.2759,
AV1200VAFDD,1978,2378.62,124.54,0.3207,
AV1200VAFDD,2223,2378.62,186.82,0.3952,
AV1200VAFDD,2412,2378.62,249.09,0.4623,
AV1200VAFDD,2568,2378.62,311.36,0.5294,
AV1200VAFDD,2731,2378.62,373.63,0.5891,
AV1200VAFDD,3144,2378.62,498.18,0.7606,
AV1200VAFDD,3511,2378.62,622.72,0.9470,
AV1200VAFDD,3662,2378.62,747.27,1.0664,
AV1200VAFDD,3815,2378.62,871.81,1.1857,
AV1200VAFDD,2112,2718.42,62.27,0.3952,
AV1200VAFDD,2204,2718.42,124.54,0.4474,
AV1200VAFDD,2298,2718.42,186.82,0.4996,
AV1200VAFDD,2583,2718.42,249.09,0.6040,
AV1200VAFDD,2739,2718.42,311.36,0.6786,
AV1200VAFDD,2856,2718.42,373.63,0.7457,
AV1200VAFDD,3180,2718.42,498.18,0.9023,
AV1200VAFDD,3490,2718.42,622.72,1.0813,
AV1200VAFDD,3942,2718.42,747.27,1.3423,
AV1200VAFDD,4075,2718.42,871.81,1.4839,
AV1200VAFDD,4207,2718.42,996.36,1.6182,
AV1200VAFDD,2355,3058.22,62.27,0.5444,
AV1200VAFDD,2436,3058.22,124.54,0.6040,
AV1200VAFDD,2518,3058.22,186.82,0.6637,
AV1200VAFDD,2636,3058.22,249.09,0.7382,
AV1200VAFDD,2862,3058.22,311.36,0.8501,
AV1200VAFDD,3016,3058.22,373.63,0.9321,
AV1200VAFDD,3283,3058.22,498.18,1.0962,
AV1200VAFDD,3517,3058.22,622.72,1.2677,
AV1200VAFDD,3809,3058.22,747.27,1.4541,
AV1200VAFDD,4176,3058.22,871.81,1.7226,
AV1200VAFDD,4482,3058.22,996.36,1.9761,
AV1200VAFDD,2599,3398.02,62.27,0.7382,
AV1200VAFDD,2672,3398.02,124.54,0.7979,
AV1200VAFDD,2746,3398.02,186.82,0.8576,
AV1200VAFDD,2820,3398.02,249.09,0.9321,
AV1200VAFDD,2972,3398.02,311.36,1.0291,
AV1200VAFDD,3168,3398.02,373.63,1.1484,
AV1200VAFDD,3435,3398.02,498.18,1.3423,
AV1200VAFDD,3656,3398.02,622.72,1.5212,
AV1200VAFDD,3887,3398.02,747.27,1.7077,
AV1200VAFDD,4123,3398.02,871.81,1.9015,
AV1200VAFDD,4384,3398.02,996.36,2.1402,
AV1200VAFDD,2845,3737.82,62.27,0.9620,
AV1200VAFDD,2911,3737.82,124.54,1.0291,
AV1200VAFDD,2978,3737.82,186.82,1.0962,
AV1200VAFDD,3045,3737.82,249.09,1.1707,
AV1200VAFDD,3113,3737.82,311.36,1.2528,
AV1200VAFDD,3223,3737.82,373.63,1.3497,
AV1200VAFDD,3578,3737.82,498.18,1.6107,
AV1200VAFDD,3798,3737.82,622.72,1.8121,
AV1200VAFDD,4016,3737.82,747.27,2.0134,
AV1200VAFDD,4248,3737.82,871.81,2.2296,
AV1200VAFDD,4419,3737.82,996.36,2.4310,
AV1200VAFDD,3093,4077.63,62.27,1.2453,
AV1200VAFDD,3153,4077.63,124.54,1.3124,
AV1200VAFDD,3214,4077.63,186.82,1.3870,
AV1200VAFDD,3275,4077.63,249.09,1.4616,
AV1200VAFDD,3337,4077.63,311.36,1.5436,
AV1200VAFDD,3399,4077.63,373.63,1.6256,
AV1200VAFDD,3712,4077.63,498.18,1.9015,
AV1200VAFDD,3984,4077.63,622.72,2.1551,
AV1200VAFDD,4148,4077.63,747.27,2.3639,
AV1200VAFDD,4366,4077.63,871.81,2.5876,
AV1200VAFDD,4533,4077.63,996.36,2.8038,
AV1200VAFDD,3341,4417.43,62.27,1.5660,
AV1200VAFDD,3396,4417.43,124.54,1.6405,
AV1200VAFDD,3452,4417.43,186.82,1.7151,
AV1200VAFDD,3509,4417.43,249.09,1.7971,
AV1200VAFDD,3565,4417.43,311.36,1.8792,
AV1200VAFDD,3623,4417.43,373.63,1.9761,
AV1200VAFDD,3738,4417.43,498.18,2.1625,
AV1200VAFDD,4110,4417.43,622.72,2.5130,
AV1200VAFDD,4330,4417.43,747.27,2.7665,
AV1200VAFDD,4490,4417.43,871.81,2.9903,
AV1200VAFDD,3590,4757.23,62.27,1.9463,
AV1200VAFDD,3641,4757.23,124.54,2.0208,
AV1200VAFDD,3693,4757.23,186.82,2.1029,
AV1200VAFDD,3745,4757.23,249.09,2.1924,
AV1200VAFDD,3797,4757.23,311.36,2.2744,
AV1200VAFDD,3850,4757.23,373.63,2.3713,
AV1200VAFDD,3957,4757.23,498.18,2.5652,
AV1200VAFDD,4171,4757.23,622.72,2.8486,
AV1200VAFDD,4447,4757.23,747.27,3.1841,
AV1200VAFDD,3839,5097.03,62.27,2.3788,
AV1200VAFDD,3887,5097.03,124.54,2.4608,
AV1200VAFDD,3935,5097.03,186.82,2.5503,
AV1200VAFDD,3984,5097.03,249.09,2.6398,
AV1200VAFDD,4032,5097.03,311.36,2.7293,
AV1200VAFDD,4082,5097.03,373.63,2.8262,
AV1200VAFDD,4180,5097.03,498.18,3.0275,
AV1200VAFDD,4281,5097.03,622.72,3.2513,
AV1200VAFDD,4554,5097.03,747.27,3.6092,
AV1200VAFDD,4339,5776.64,62.27,3.4377,
AV1200VAFDD,4381,5776.64,124.54,3.5272,
AV1200VAFDD,4423,5776.64,186.82,3.6241,
AV1200VAFDD,4466,5776.64,249.09,3.7210,
AV1200VAFDD,4509,5776.64,311.36,3.8254,
AV1200VAFDD,4552,5776.64,373.63,3.9298,
AV1600VAF,902,2038.81,62.27,0.0597,
AV1600VAF,941,2378.62,62.27,0.0746,
AV1600VAF,1231,2378.62,124.54,0.1342,
AV1600VAF,995,2718.42,62.27,0.0969,
AV1600VAF,1271,2718.42,124.54,0.1566,
AV1600VAF,1485,2718.42,186.82,0.2237,
AV1600VAF,1129,3398.02,62.27,0.1491,
AV1600VAF,1323,3398.02,124.54,0.2237,
AV1600VAF,1551,3398.02,186.82,0.2983,
AV1600VAF,1726,3398.02,249.09,0.3803,
AV1600VAF,1893,3398.02,311.36,0.4623,
AV1600VAF,1280,4077.63,62.27,0.2237,
AV1600VAF,1444,4077.63,124.54,0.3057,
AV1600VAF,1622,4077.63,186.82,0.3952,
AV1600VAF,1804,4077.63,249.09,0.4847,
AV1600VAF,1964,4077.63,311.36,0.5816,
AV1600VAF,2123,4077.63,373.63,0.6786,
AV1600VAF,1433,4757.23,62.27,0.3207,
AV1600VAF,1586,4757.23,124.54,0.4176,
AV1600VAF,1716,4757.23,186.82,0.5145,
AV1600VAF,1883,4757.23,249.09,0.6189,
AV1600VAF,2035,4757.23,311.36,0.7233,
AV1600VAF,2184,4757.23,373.63,0.8352,
AV1600VAF,2462,4757.23,498.18,1.0589,
AV1600VAF,2702,4757.23,622.72,1.2826,
AV1600VAF,1606,5436.83,62.27,0.4549,
AV1600VAF,1730,5436.83,124.54,0.5593,
AV1600VAF,1851,5436.83,186.82,0.6637,
AV1600VAF,1989,5436.83,249.09,0.7755,
AV1600VAF,2106,5436.83,311.36,0.8948,
AV1600VAF,2251,5436.83,373.63,1.0142,
AV1600VAF,2543,5436.83,498.18,1.2677,
AV1600VAF,2742,5436.83,622.72,1.5212,
AV1600VAF,2969,5436.83,747.27,1.7822,
AV1600VAF,3210,5436.83,871.81,2.0581,
AV1600VAF,1783,6116.44,62.27,0.6189,
AV1600VAF,1874,6116.44,124.54,0.7308,
AV1600VAF,2012,6116.44,186.82,0.8501,
AV1600VAF,2123,6116.44,249.09,0.9694,
AV1600VAF,2210,6116.44,311.36,1.1036,
AV1600VAF,2319,6116.44,373.63,1.2304,
AV1600VAF,2595,6116.44,498.18,1.4989,
AV1600VAF,2814,6116.44,622.72,1.7822,
AV1600VAF,3038,6116.44,747.27,2.0730,
AV1600VAF,3218,6116.44,871.81,2.3639,
AV1600VAF,3394,6116.44,996.36,2.6547,
AV1600VAF,1962,6796.04,62.27,0.8203,
AV1600VAF,2043,6796.04,124.54,0.9396,
AV1600VAF,2152,6796.04,186.82,1.0664,
AV1600VAF,2259,6796.04,249.09,1.2080,
AV1600VAF,2364,6796.04,311.36,1.3423,
AV1600VAF,2442,6796.04,373.63,1.4839,
AV1600VAF,2647,6796.04,498.18,1.7748,
AV1600VAF,2892,6796.04,622.72,2.0805,
AV1600VAF,3103,6796.04,747.27,2.3862,
AV1600VAF,3280,6796.04,871.81,2.7069,
AV1600VAF,3451,6796.04,996.36,3.0350,
AV1600VAF,2143,7475.65,62.27,1.0664,
AV1600VAF,2217,7475.65,124.54,1.1931,
AV1600VAF,2291,7475.65,186.82,1.3273,
AV1600VAF,2394,7475.65,249.09,1.4765,
AV1600VAF,2496,7475.65,311.36,1.6256,
AV1600VAF,2597,7475.65,373.63,1.7822,
AV1600VAF,2766,7475.65,498.18,2.0880,
AV1600VAF,2968,7475.65,622.72,2.4161,
AV1600VAF,3175,7475.65,747.27,2.7516,
AV1600VAF,3380,7475.65,871.81,3.0872,
AV1600VAF,3551,7475.65,996.36,3.4377,
AV1600VAF,2325,8155.25,62.27,1.3572,
AV1600VAF,2392,8155.25,124.54,1.4989,
AV1600VAF,2460,8155.25,186.82,1.6405,
AV1600VAF,2561,8155.25,249.09,1.7971,
AV1600VAF,2660,8155.25,311.36,1.9612,
AV1600VAF,2726,8155.25,373.63,2.1178,
AV1600VAF,2889,8155.25,498.18,2.4534,
AV1600VAF,3048,8155.25,622.72,2.7964,
AV1600VAF,3244,8155.25,747.27,3.1543,
AV1600VAF,3446,8155.25,871.81,3.5197,
AV1600VAF,3608,8155.25,996.36,3.8926,
AV1600VAF,2508,8834.86,62.27,1.7002,
AV1600VAF,2570,8834.86,124.54,1.8493,
AV1600VAF,2633,8834.86,186.82,2.0059,
AV1600VAF,2696,8834.86,249.09,2.1625,
AV1600VAF,2793,8834.86,311.36,2.3415,
AV1600VAF,2890,8834.86,373.63,2.5130,
AV1600VAF,3012,8834.86,498.18,2.8635,
AV1600VAF,3166,8834.86,622.72,3.2363,
AV1600VAF,3318,8834.86,747.27,3.6092,
AV1600VAF,3509,8834.86,871.81,3.9895,
AV1600VAF,3667,8834.86,996.36,4.3922,
AV1600VAF,2691,9514.46,62.27,2.1029,
AV1600VAF,2749,9514.46,124.54,2.2595,
AV1600VAF,2807,9514.46,186.82,2.4235,
AV1600VAF,2866,9514.46,249.09,2.5950,
AV1600VAF,2924,9514.46,311.36,2.7665,
AV1600VAF,3019,9514.46,373.63,2.9530,
AV1600VAF,3171,9514.46,498.18,3.3333,
AV1600VAF,3320,9514.46,622.72,3.7210,
AV1600VAF,3432,9514.46,747.27,4.1237,
AV1600VAF,3578,9514.46,871.81,4.5264,
AV1600VAF,3766,9514.46,996.36,4.9365,
AV1600VAF,2875,10194.06,62.27,2.5578,
AV1600VAF,2930,10194.06,124.54,2.7293,
AV1600VAF,2984,10194.06,186.82,2.9008,
AV1600VAF,3038,10194.06,249.09,3.0797,
AV1600VAF,3092,10194.06,311.36,3.2587,
AV1600VAF,3147,10194.06,373.63,3.4526,
AV1600VAF,3335,10194.06,498.18,3.8627,
AV1600VAF,3441,10194.06,622.72,4.2654,
AV1600VAF,3585,10194.06,747.27,4.6905,
AV1600VAF,3726,10194.06,871.81,5.1080,
AV1600VAF,3829,10194.06,996.36,5.5480,
AV1600VAFDD,902,2038.81,62.27,0.0597,
AV1600VAFDD,941,2378.62,62.27,0.0746,
AV1600VAFDD,1231,2378.62,124.54,0.1342,
AV1600VAFDD,995,2718.42,62.27,0.0969,
AV1600VAFDD,1271,2718.42,124.54,0.1566,
AV1600VAFDD,1485,2718.42,186.82,0.2237,
AV1600VAFDD,1129,3398.02,62.27,0.1491,
AV1600VAFDD,1323,3398.02,124.54,0.2237,
AV1600VAFDD,1551,3398.02,186.82,0.2983,
AV1600VAFDD,1726,3398.02,249.09,0.3803,
AV1600VAFDD,1893,3398.02,311.36,0.4623,
AV1600VAFDD,1280,4077.63,62.27,0.2237,
AV1600VAFDD,1444,4077.63,124.54,0.3057,
AV1600VAFDD,1622,4077.63,186.82,0.3952,
AV1600VAFDD,1804,4077.63,249.09,0.4847,
AV1600VAFDD,1964,4077.63,311.36,0.5816,
AV1600VAFDD,2123,4077.63,373.63,0.6786,
AV1600VAFDD,1433,4757.23,62.27,0.3207,
AV1600VAFDD,1586,4757.23,124.54,0.4176,
AV1600VAFDD,1716,4757.23,186.82,0.5145,
AV1600VAFDD,1883,4757.23,249.09,0.6189,
AV1600VAFDD,2035,4757.23,311.36,0.7233,
AV1600VAFDD,2184,4757.23,373.63,0.8352,
AV1600VAFDD,2462,4757.23,498.18,1.0589,
AV1600VAFDD,2702,4757.23,622.72,1.2826,
AV1600VAFDD,1606,5436.83,62.27,0.4549,
AV1600VAFDD,1730,5436.83,124.54,0.5593,
AV1600VAFDD,1851,5436.83,186.82,0.6637,
AV1600VAFDD,1989,5436.83,249.09,0.7755,
AV1600VAFDD,2106,5436.83,311.36,0.8948,
AV1600VAFDD,2251,5436.83,373.63,1.0142,
AV1600VAFDD,2543,5436.83,498.18,1.2677,
AV1600VAFDD,2742,5436.83,622.72,1.5212,
AV1600VAFDD,2969,5436.83,747.27,1.7822,
AV1600VAFDD,3210,5436.83,871.81,2.0581,
AV1600VAFDD,1783,6116.44,62.27,0.6189,
AV1600VAFDD,1874,6116.44,124.54,0.7308,
AV1600VAFDD,2012,6116.44,186.82,0.8501,
AV1600VAFDD,2123,6116.44,249.09,0.9694,
AV1600VAFDD,2210,6116.44,311.36,1.1036,
AV1600VAFDD,2319,6116.44,373.63,1.2304,
AV1600VAFDD,2595,6116.44,498.18,1.4989,
AV1600VAFDD,2814,6116.44,622.72,1.7822,
AV1600VAFDD,3038,6116.44,747.27,2.0730,
AV1600VAFDD,3218,6116.44,871.81,2.3639,
AV1600VAFDD,3394,6116.44,996.36,2.6547,
AV1600VAFDD,1962,6796.04,62.27,0.8203,
AV1600VAFDD,2043,6796.04,124.54,0.9396,
AV1600VAFDD,2152,6796.04,186.82,1.0664,
AV1600VAFDD,2259,6796.04,249.09,1.2080,
AV1600VAFDD,2364,6796.04,311.36,1.3423,
AV1600VAFDD,2442,6796.04,373.63,1.4839,
AV1600VAFDD,2647,6796.04,498.18,1.7748,
AV1600VAFDD,2892,6796.04,622.72,2.0805,
AV1600VAFDD,3103,6796.04,747.27,2.3862,
AV1600VAFDD,3280,6796.04,871.81,2.7069,
AV1600VAFDD,3451,6796.04,996.36,3.0350,
AV1600VAFDD,2143,7475.65,62.27,1.0664,
AV1600VAFDD,2217,7475.65,124.54,1.1931,
AV1600VAFDD,2291,7475.65,186.82,1.3273,
AV1600VAFDD,2394,7475.65,249.09,1.4765,
AV1600VAFDD,2496,7475.65,311.36,1.6256,
AV1600VAFDD,2597,7475.65,373.63,1.7822,
AV1600VAFDD,2766,7475.65,498.18,2.0880,
AV1600VAFDD,2968,7475.65,622.72,2.4161,
AV1600VAFDD,3175,7475.65,747.27,2.7516,
AV1600VAFDD,3380,7475.65,871.81,3.0872,
AV1600VAFDD,3551,7475.65,996.36,3.4377,
AV1600VAFDD,2325,8155.25,62.27,1.3572,
AV1600VAFDD,2392,8155.25,124.54,1.4989,
AV1600VAFDD,2460,8155.25,186.82,1.6405,
AV1600VAFDD,2561,8155.25,249.09,1.7971,
AV1600VAFDD,2660,8155.25,311.36,1.9612,
AV1600VAFDD,2726,8155.25,373.63,2.1178,
AV1600VAFDD,2889,8155.25,498.18,2.4534,
AV1600VAFDD,3048,8155.25,622.72,2.7964,
AV1600VAFDD,3244,8155.25,747.27,3.1543,
AV1600VAFDD,3446,8155.25,871.81,3.5197,
AV1600VAFDD,3608,8155.25,996.36,3.8926,
AV1600VAFDD,2508,8834.86,62.27,1.7002,
AV1600VAFDD,2570,8834.86,124.54,1.8493,
AV1600VAFDD,2633,8834.86,186.82,2.0059,
AV1600VAFDD,2696,8834.86,249.09,2.1625,
AV1600VAFDD,2793,8834.86,311.36,2.3415,
AV1600VAFDD,2890,8834.86,373.63,2.5130,
AV1600VAFDD,3012,8834.86,498.18,2.8635,
AV1600VAFDD,3166,8834.86,622.72,3.2363,
AV1600VAFDD,3318,8834.86,747.27,3.6092,
AV1600VAFDD,3509,8834.86,871.81,3.9895,
AV1600VAFDD,3667,8834.86,996.36,4.3922,
AV1600VAFDD,2691,9514.46,62.27,2.1029,
AV1600VAFDD,2749,9514.46,124.54,2.2595,
AV1600VAFDD,2807,9514.46,186.82,2.4235,
AV1600VAFDD,2866,9514.46,249.09,2.5950,
AV1600VAFDD,2924,9514.46,311.36,2.7665,
AV1600VAFDD,3019,9514.46,373.63,2.9530,
AV1600VAFDD,3171,9514.46,498.18,3.3333,
AV1600VAFDD,3320,9514.46,622.72,3.7210,
AV1600VAFDD,3432,9514.46,747.27,4.1237,
AV1600VAFDD,3578,9514.46,871.81,4.5264,
AV1600VAFDD,3766,9514.46,996.36,4.9365,
AV1600VAFDD,2875,10194.06,62.27,2.5578,
AV1600VAFDD,2930,10194.06,124.54,2.7293,
AV1600VAFDD,2984,10194.06,186.82,2.9008,
AV1600VAFDD,3038,10194.06,249.09,3.0797,
AV1600VAFDD,3092,10194.06,311.36,3.2587,
AV1600VAFDD,3147,10194.06,373.63,3.4526,
AV1600VAFDD,3335,10194.06,498.18,3.8627,
AV1600VAFDD,3441,10194.06,622.72,4.2654,
AV1600VAFDD,3585,10194.06,747.27,4.6905,
AV1600VAFDD,3726,10194.06,871.81,5.1080,
AV1600VAFDD,3829,10194.06,996.36,5.5480,
AV1800VAF,840,2718.42,62.27,0.0746,
AV1800VAF,876,3398.02,62.27,0.0969,
AV1800VAF,1175,3398.02,124.54,0.1790,
AV1800VAF,928,4077.63,62.27,0.1342,
AV1800VAF,1201,4077.63,124.54,0.2237,
AV1800VAF,1428,4077.63,186.82,0.3281,
AV1800VAF,979,4757.23,62.27,0.1790,
AV1800VAF,1233,4757.23,124.54,0.2759,
AV1800VAF,1462,4757.23,186.82,0.3878,
AV1800VAF,1655,4757.23,249.09,0.5071,
AV1800VAF,1894,4757.23,311.36,0.6413,
AV1800VAF,1047,5436.83,62.27,0.2312,
AV1800VAF,1285,5436.83,124.54,0.3430,
AV1800VAF,1483,5436.83,186.82,0.4698,
AV1800VAF,1681,5436.83,249.09,0.5966,
AV1800VAF,1866,5436.83,311.36,0.7308,
AV1800VAF,2020,5436.83,373.63,0.8725,
AV1800VAF,1113,6116.44,62.27,0.2983,
AV1800VAF,1340,6116.44,124.54,0.4176,
AV1800VAF,1523,6116.44,186.82,0.5518,
AV1800VAF,1718,6116.44,249.09,0.6935,
AV1800VAF,1884,6116.44,311.36,0.8352,
AV1800VAF,2025,6116.44,373.63,0.9843,
AV1800VAF,1191,6796.04,62.27,0.3803,
AV1800VAF,1393,6796.04,124.54,0.5145,
AV1800VAF,1593,6796.04,186.82,0.6562,
AV1800VAF,1752,6796.04,249.09,0.8054,
AV1800VAF,1915,6796.04,311.36,0.9620,
AV1800VAF,2077,6796.04,373.63,1.1185,
AV1800VAF,2349,6796.04,498.18,1.4616,
AV1800VAF,1285,7475.65,62.27,0.4698,
AV1800VAF,1469,7475.65,124.54,0.6189,
AV1800VAF,1639,7475.65,186.82,0.7681,
AV1800VAF,1789,7475.65,249.09,0.9247,
AV1800VAF,1943,7475.65,311.36,1.0962,
AV1800VAF,2102,7475.65,373.63,1.2677,
AV1800VAF,2349,7475.65,498.18,1.6256,
AV1800VAF,2611,7475.65,622.72,1.9985,
AV1800VAF,1480,8834.86,62.27,0.7084,
AV1800VAF,1579,8834.86,124.54,0.8799,
AV1800VAF,1755,8834.86,186.82,1.0589,
AV1800VAF,1921,8834.86,249.09,1.2379,
AV1800VAF,2036,8834.86,311.36,1.4243,
AV1800VAF,2179,8834.86,373.63,1.6107,
AV1800VAF,2454,8834.86,498.18,2.0134,
AV1800VAF,2648,8834.86,622.72,2.4310,
AV1800VAF,2889,8834.86,747.27,2.8709,
AV1800VAF,3088,8834.86,871.81,3.3109,
AV1800VAF,3294,8834.86,996.36,3.7807,
AV1800VAF,1679,10194.06,62.27,1.0291,
AV1800VAF,1765,10194.06,124.54,1.2229,
AV1800VAF,1896,10194.06,186.82,1.4243,
AV1800VAF,2026,10194.06,249.09,1.6256,
AV1800VAF,2160,10194.06,311.36,1.8344,
AV1800VAF,2300,10194.06,373.63,2.0432,
AV1800VAF,2515,10194.06,498.18,2.4757,
AV1800VAF,2742,10194.06,622.72,2.9455,
AV1800VAF,2970,10194.06,747.27,3.4228,
AV1800VAF,3148,10194.06,871.81,3.9000,
AV1800VAF,3335,10194.06,996.36,4.4145,
AV1800VAF,1881,11553.27,62.27,1.4392,
AV1800VAF,1957,11553.27,124.54,1.6555,
AV1800VAF,2033,11553.27,186.82,1.8792,
AV1800VAF,2160,11553.27,249.09,2.1029,
AV1800VAF,2286,11553.27,311.36,2.3340,
AV1800VAF,2383,11553.27,373.63,2.5652,
AV1800VAF,2626,11553.27,498.18,3.0425,
AV1800VAF,2832,11553.27,622.72,3.5346,
AV1800VAF,3007,11553.27,747.27,4.0566,
AV1800VAF,3229,11553.27,871.81,4.6010,
AV1800VAF,3400,11553.27,996.36,5.1379,
AV1800VAF,2085,12912.48,62.27,1.9463,
AV1800VAF,2153,12912.48,124.54,2.1849,
AV1800VAF,2221,12912.48,186.82,2.4310,
AV1800VAF,2289,12912.48,249.09,2.6845,
AV1800VAF,2414,12912.48,311.36,2.9381,
AV1800VAF,2540,12912.48,373.63,3.1991,
AV1800VAF,2734,12912.48,498.18,3.7136,
AV1800VAF,2935,12912.48,622.72,4.2505,
AV1800VAF,3094,12912.48,747.27,4.8023,
AV1800VAF,3304,12912.48,871.81,5.3690,
AV1800VAF,3471,12912.48,996.36,5.9656,
AV1800VAF,2291,14271.69,62.27,2.5801,
AV1800VAF,2353,14271.69,124.54,2.8337,
AV1800VAF,2414,14271.69,186.82,3.1021,
AV1800VAF,2475,14271.69,249.09,3.3706,
AV1800VAF,2537,14271.69,311.36,3.6539,
AV1800VAF,2662,14271.69,373.63,3.9373,
AV1800VAF,2845,14271.69,498.18,4.5115,
AV1800VAF,3034,14271.69,622.72,5.0857,
AV1800VAF,3233,14271.69,747.27,5.6748,
AV1800VAF,3385,14271.69,871.81,6.2788,
AV1800VAF,3537,14271.69,996.36,6.8903,
AV1800VAF,2498,15630.90,62.27,3.3333,
AV1800VAF,2554,15630.90,124.54,3.6092,
AV1800VAF,2610,15630.90,186.82,3.8926,
AV1800VAF,2666,15630.90,249.09,4.1908,
AV1800VAF,2723,15630.90,311.36,4.4966,
AV1800VAF,2779,15630.90,373.63,4.8023,
AV1800VAF,2995,15630.90,498.18,5.4287,
AV1800VAF,3175,15630.90,622.72,6.0551,
AV1800VAF,3324,15630.90,747.27,6.6889,
AV1800VAF,3472,15630.90,871.81,7.3377,
AV1800VAF,3670,15630.90,996.36,7.9864,
AV1800VAFDD,840,2718.42,62.27,0.0746,
AV1800VAFDD,876,3398.02,62.27,0.0969,
AV1800VAFDD,1175,3398.02,124.54,0.1790,
AV1800VAFDD,928,4077.63,62.27,0.1342,
AV1800VAFDD,1201,4077.63,124.54,0.2237,
AV1800VAFDD,1428,4077.63,186.82,0.3281,
AV1800VAFDD,979,4757.23,62.27,0.1790,
AV1800VAFDD,1233,4757.23,124.54,0.2759,
AV1800VAFDD,1462,4757.23,186.82,0.3878,
AV1800VAFDD,1655,4757.23,249.09,0.5071,
AV1800VAFDD,1894,4757.23,311.36,0.6413,
AV1800VAFDD,1047,5436.83,62.27,0.2312,
AV1800VAFDD,1285,5436.83,124.54,0.3430,
AV1800VAFDD,1483,5436.83,186.82,0.4698,
AV1800VAFDD,1681,5436.83,249.09,0.5966,
AV1800VAFDD,1866,5436.83,311.36,0.7308,
AV1800VAFDD,2020,5436.83,373.63,0.8725,
AV1800VAFDD,1113,6116.44,62.27,0.2983,
AV1800VAFDD,1340,6116.44,124.54,0.4176,
AV1800VAFDD,1523,6116.44,186.82,0.5518,
AV1800VAFDD,1718,6116.44,249.09,0.6935,
AV1800VAFDD,1884,6116.44,311.36,0.8352,
AV1800VAFDD,2025,6116.44,373.63,0.9843,
AV1800VAFDD,1191,6796.04,62.27,0.3803,
AV1800VAFDD,1393,6796.04,124.54,0.5145,
AV1800VAFDD,1593,6796.04,186.82,0.6562,
AV1800VAFDD,1752,6796.04,249.09,0.8054,
AV1800VAFDD,1915,6796.04,311.36,0.9620,
AV1800VAFDD,2077,6796.04,373.63,1.1185,
AV1800VAFDD,2349,6796.04,498.18,1.4616,
AV1800VAFDD,1285,7475.65,62.27,0.4698,
AV1800VAFDD,1469,7475.65,124.54,0.6189,
AV1800VAFDD,1639,7475.65,186.82,0.7681,
AV1800VAFDD,1789,7475.65,249.09,0.9247,
AV1800VAFDD,1943,7475.65,311.36,1.0962,
AV1800VAFDD,2102,7475.65,373.63,1.2677,
AV1800VAFDD,2349,7475.65,498.18,1.6256,
AV1800VAFDD,2611,7475.65,622.72,1.9985,
AV1800VAFDD,1480,8834.86,62.27,0.7084,
AV1800VAFDD,1579,8834.86,124.54,0.8799,
AV1800VAFDD,1755,8834.86,186.82,1.0589,
AV1800VAFDD,1921,8834.86,249.09,1.2379,
AV1800VAFDD,2036,8834.86,311.36,1.4243,
AV1800VAFDD,2179,8834.86,373.63,1.6107,
AV1800VAFDD,2454,8834.86,498.18,2.0134,
AV1800VAFDD,2648,8834.86,622.72,2.4310,
AV1800VAFDD,2889,8834.86,747.27,2.8709,
AV1800VAFDD,3088,8834.86,871.81,3.3109,
AV1800VAFDD,3294,8834.86,996.36,3.7807,
AV1800VAFDD,1679,10194.06,62.27,1.0291,
AV1800VAFDD,1765,10194.06,124.54,1.2229,
AV1800VAFDD,1896,10194.06,186.82,1.4243,
AV1800VAFDD,2026,10194.06,249.09,1.6256,
AV1800VAFDD,2160,10194.06,311.36,1.8344,
AV1800VAFDD,2300,10194.06,373.63,2.0432,
AV1800VAFDD,2515,10194.06,498.18,2.4757,
AV1800VAFDD,2742,10194.06,622.72,2.9455,
AV1800VAFDD,2970,10194.06,747.27,3.4228,
AV1800VAFDD,3148,10194.06,871.81,3.9000,
AV1800VAFDD,3335,10194.06,996.36,4.4145,
AV1800VAFDD,1881,11553.27,62.27,1.4392,
AV1800VAFDD,1957,11553.27,124.54,1.6555,
AV1800VAFDD,2033,11553.27,186.82,1.8792,
AV1800VAFDD,2160,11553.27,249.09,2.1029,
AV1800VAFDD,2286,11553.27,311.36,2.3340,
AV1800VAFDD,2383,11553.27,373.63,2.5652,
AV1800VAFDD,2626,11553.27,498.18,3.0425,
AV1800VAFDD,2832,11553.27,622.72,3.5346,
AV1800VAFDD,3007,11553.27,747.27,4.0566,
AV1800VAFDD,3229,11553.27,871.81,4.6010,
AV1800VAFDD,3400,11553.27,996.36,5.1379,
AV1800VAFDD,2085,12912.48,62.27,1.9463,
AV1800VAFDD,2153,12912.48,124.54,2.1849,
AV1800VAFDD,2221,12912.48,186.82,2.4310,
AV1800VAFDD,2289,12912.48,249.09,2.6845,
AV1800VAFDD,2414,12912.48,311.36,2.9381,
AV1800VAFDD,2540,12912.48,373.63,3.1991,
AV1800VAFDD,2734,12912.48,498.18,3.7136,
AV1800VAFDD,2935,12912.48,622.72,4.2505,
AV1800VAFDD,3094,12912.48,747.27,4.8023,
AV1800VAFDD,3304,12912.48,871.81,5.3690,
AV1800VAFDD,3471,12912.48,996.36,5.9656,
AV1800VAFDD,2291,14271.69,62.27,2.5801,
AV1800VAFDD,2353,14271.69,124.54,2.8337,
AV1800VAFDD,2414,14271.69,186.82,3.1021,
AV1800VAFDD,2475,14271.69,249.09,3.3706,
AV1800VAFDD,2537,14271.69,311.36,3.6539,
AV1800VAFDD,2662,14271.69,373.63,3.9373,
AV1800VAFDD,2845,14271.69,498.18,4.5115,
AV1800VAFDD,3034,14271.69,622.72,5.0857,
AV1800VAFDD,3233,14271.69,747.27,5.6748,
AV1800VAFDD,3385,14271.69,871.81,6.2788,
AV1800VAFDD,3537,14271.69,996.36,6.8903,
AV1800VAFDD,2498,15630.90,62.27,3.3333,
AV1800VAFDD,2554,15630.90,124.54,3.6092,
AV1800VAFDD,2610,15630.90,186.82,3.8926,
AV1800VAFDD,2666,15630.90,249.09,4.1908,
AV1800VAFDD,2723,15630.90,311.36,4.4966,
AV1800VAFDD,2779,15630.90,373.63,4.8023,
AV1800VAFDD,2995,15630.90,498.18,5.4287,
AV1800VAFDD,3175,15630.90,622.72,6.0551,
AV1800VAFDD,3324,15630.90,747.27,6.6889,
AV1800VAFDD,3472,15630.90,871.81,7.3377,
AV1800VAFDD,3670,15630.90,996.36,7.9864,
AV2200VAF,676,4247.53,62.27,0.1268,
AV2200VAF,897,4247.53,124.54,0.2237,
AV2200VAF,700,5097.03,62.27,0.1641,
AV2200VAF,912,5097.03,124.54,0.2834,
AV2200VAF,1092,5097.03,186.82,0.4101,
AV2200VAF,761,5946.54,62.27,0.2237,
AV2200VAF,952,5946.54,124.54,0.3505,
AV2200VAF,1108,5946.54,186.82,0.4922,
AV2200VAF,1265,5946.54,249.09,0.6338,
AV2200VAF,824,6796.04,62.27,0.2908,
AV2200VAF,971,6796.04,124.54,0.4325,
AV2200VAF,1144,6796.04,186.82,0.5816,
AV2200VAF,1274,6796.04,249.09,0.7457,
AV2200VAF,1425,6796.04,311.36,0.9098,
AV2200VAF,877,7645.55,62.27,0.3728,
AV2200VAF,1024,7645.55,124.54,0.5220,
AV2200VAF,1180,7645.55,186.82,0.6935,
AV2200VAF,1305,7645.55,249.09,0.8650,
AV2200VAF,1428,7645.55,311.36,1.0440,
AV2200VAF,1550,7645.55,373.63,1.2304,
AV2200VAF,939,8495.05,62.27,0.4698,
AV2200VAF,1083,8495.05,124.54,0.6413,
AV2200VAF,1202,8495.05,186.82,0.8203,
AV2200VAF,1353,8495.05,249.09,1.0067,
AV2200VAF,1455,8495.05,311.36,1.2006,
AV2200VAF,1574,8495.05,373.63,1.4019,
AV2200VAF,1795,8495.05,498.18,1.8195,
AV2200VAF,1014,9344.56,62.27,0.5891,
AV2200VAF,1142,9344.56,124.54,0.7681,
AV2200VAF,1253,9344.56,186.82,0.9620,
AV2200VAF,1369,9344.56,249.09,1.1633,
AV2200VAF,1500,9344.56,311.36,1.3721,
AV2200VAF,1597,9344.56,373.63,1.5883,
AV2200VAF,1806,9344.56,498.18,2.0358,
AV2200VAF,1996,9344.56,622.72,2.4906,
AV2200VAF,1090,10194.06,62.27,0.7308,
AV2200VAF,1201,10194.06,124.54,0.9247,
AV2200VAF,1309,10194.06,186.82,1.1260,
AV2200VAF,1400,10194.06,249.09,1.3423,
AV2200VAF,1530,10194.06,311.36,1.5660,
AV2200VAF,1640,10194.06,373.63,1.7897,
AV2200VAF,1823,10194.06,498.18,2.2669,
AV2200VAF,1999,10194.06,622.72,2.7516,
AV2200VAF,2183,10194.06,747.27,3.2587,
AV2200VAF,1246,11893.08,62.27,1.0813,
AV2200VAF,1334,11893.08,124.54,1.2975,
AV2200VAF,1421,11893.08,186.82,1.5361,
AV2200VAF,1521,11893.08,249.09,1.7673,
AV2200VAF,1604,11893.08,311.36,2.0134,
AV2200VAF,1691,11893.08,373.63,2.2744,
AV2200VAF,1903,11893.08,498.18,2.7964,
AV2200VAF,2077,11893.08,622.72,3.3556,
AV2200VAF,2217,11893.08,747.27,3.9224,
AV2200VAF,2384,11893.08,871.81,4.4817,
AV2200VAF,2529,11893.08,996.36,5.0782,
AV2200VAF,1405,13592.09,62.27,1.5361,
AV2200VAF,1468,13592.09,124.54,1.7822,
AV2200VAF,1549,13592.09,186.82,2.0432,
AV2200VAF,1648,13592.09,249.09,2.3117,
AV2200VAF,1726,13592.09,311.36,2.5801,
AV2200VAF,1803,13592.09,373.63,2.8560,
AV2200VAF,1942,13592.09,498.18,3.4451,
AV2200VAF,2126,13592.09,622.72,4.0417,
AV2200VAF,2288,13592.09,747.27,4.6681,
AV2200VAF,2420,13592.09,871.81,5.3094,
AV2200VAF,2549,13592.09,996.36,5.9581,
AV2200VAF,1567,15291.10,62.27,2.1252,
AV2200VAF,1622,15291.10,124.54,2.3862,
AV2200VAF,1677,15291.10,186.82,2.6696,
AV2200VAF,1753,15291.10,249.09,2.9604,
AV2200VAF,1829,15291.10,311.36,3.2662,
AV2200VAF,1924,15291.10,373.63,3.5719,
AV2200VAF,2049,15291.10,498.18,4.1983,
AV2200VAF,2178,15291.10,622.72,4.8620,
AV2200VAF,2359,15291.10,747.27,5.5256,
AV2200VAF,2484,15291.10,871.81,6.2117,
AV2200VAF,2611,15291.10,996.36,6.9350,
AV2200VAF,1729,16990.11,62.27,2.8411,
AV2200VAF,1779,16990.11,124.54,3.1394,
AV2200VAF,1828,16990.11,186.82,3.4377,
AV2200VAF,1878,16990.11,249.09,3.7583,
AV2200VAF,1975,16990.11,311.36,4.0939,
AV2200VAF,2024,16990.11,373.63,4.4295,
AV2200VAF,2166,16990.11,498.18,5.1080,
AV2200VAF,2282,16990.11,622.72,5.8015,
AV2200VAF,2404,16990.11,747.27,6.5398,
AV2200VAF,2555,16990.11,871.81,7.2855,
AV2200VAF,2705,16990.11,996.36,8.0237,
AV2200VAF,1892,18689.12,62.27,3.7136,
AV2200VAF,1938,18689.12,124.54,4.0417,
AV2200VAF,1983,18689.12,186.82,4.3698,
AV2200VAF,2028,18689.12,249.09,4.7054,
AV2200VAF,2100,18689.12,311.36,5.0708,
AV2200VAF,2144,18689.12,373.63,5.4212,
AV2200VAF,2284,18689.12,498.18,6.1669,
AV2200VAF,2396,18689.12,622.72,6.9126,
AV2200VAF,2506,18689.12,747.27,7.6807,
AV2200VAF,2622,18689.12,871.81,8.4861,
AV2200VAF,2739,18689.12,996.36,9.3138,
AV2200VAF,2057,20388.13,62.27,4.7650,
AV2200VAF,2098,20388.13,124.54,5.1080,
AV2200VAF,2139,20388.13,186.82,5.4585,
AV2200VAF,2181,20388.13,249.09,5.8239,
AV2200VAF,2222,20388.13,311.36,6.1968,
AV2200VAF,2293,20388.13,373.63,6.5994,
AV2200VAF,2403,20388.13,498.18,7.3973,
AV2200VAF,2511,20388.13,622.72,8.2027,
AV2200VAF,2618,20388.13,747.27,9.0230,
AV2200VAF,2723,20388.13,871.81,9.8507,
AV2200VAF,2801,20388.13,996.36,10.7306,
AV2200VAFDD,676,4247.53,62.27,0.1268,
AV2200VAFDD,897,4247.53,124.54,0.2237,
AV2200VAFDD,700,5097.03,62.27,0.1641,
AV2200VAFDD,912,5097.03,124.54,0.2834,
AV2200VAFDD,1092,5097.03,186.82,0.4101,
AV2200VAFDD,761,5946.54,62.27,0.2237,
AV2200VAFDD,952,5946.54,124.54,0.3505,
AV2200VAFDD,1108,5946.54,186.82,0.4922,
AV2200VAFDD,1265,5946.54,249.09,0.6338,
AV2200VAFDD,824,6796.04,62.27,0.2908,
AV2200VAFDD,971,6796.04,124.54,0.4325,
AV2200VAFDD,1144,6796.04,186.82,0.5816,
AV2200VAFDD,1274,6796.04,249.09,0.7457,
AV2200VAFDD,1425,6796.04,311.36,0.9098,
AV2200VAFDD,877,7645.55,62.27,0.3728,
AV2200VAFDD,1024,7645.55,124.54,0.5220,
AV2200VAFDD,1180,7645.55,186.82,0.6935,
AV2200VAFDD,1305,7645.55,249.09,0.8650,
AV2200VAFDD,1428,7645.55,311.36,1.0440,
AV2200VAFDD,1550,7645.55,373.63,1.2304,
AV2200VAFDD,939,8495.05,62.27,0.4698,
AV2200VAFDD,1083,8495.05,124.54,0.6413,
AV2200VAFDD,1202,8495.05,186.82,0.8203,
AV2200VAFDD,1353,8495.05,249.09,1.0067,
AV2200VAFDD,1455,8495.05,311.36,1.2006,
AV2200VAFDD,1574,8495.05,373.63,1.4019,
AV2200VAFDD,1795,8495.05,498.18,1.8195,
AV2200VAFDD,1014,9344.56,62.27,0.5891,
AV2200VAFDD,1142,9344.56,124.54,0.7681,
AV2200VAFDD,1253,9344.56,186.82,0.9620,
AV2200VAFDD,1369,9344.56,249.09,1.1633,
AV2200VAFDD,1500,9344.56,311.36,1.3721,
AV2200VAFDD,1597,9344.56,373.63,1.5883,
AV2200VAFDD,1806,9344.56,498.18,2.0358,
AV2200VAFDD,1996,9344.56,622.72,2.4906,
AV2200VAFDD,1090,10194.06,62.27,0.7308,
AV2200VAFDD,1201,10194.06,124.54,0.9247,
AV2200VAFDD,1309,10194.06,186.82,1.1260,
AV2200VAFDD,1400,10194.06,249.09,1.3423,
AV2200VAFDD,1530,10194.06,311.36,1.5660,
AV2200VAFDD,1640,10194.06,373.63,1.7897,
AV2200VAFDD,1823,10194.06,498.18,2.2669,
AV2200VAFDD,1999,10194.06,622.72,2.7516,
AV2200VAFDD,2183,10194.06,747.27,3.2587,
AV2200VAFDD,1246,11893.08,62.27,1.0813,
AV2200VAFDD,1334,11893.08,124.54,1.2975,
AV2200VAFDD,1421,11893.08,186.82,1.5361,
AV2200VAFDD,1521,11893.08,249.09,1.7673,
AV2200VAFDD,1604,11893.08,311.36,2.0134,
AV2200VAFDD,1691,11893.08,373.63,2.2744,
AV2200VAFDD,1903,11893.08,498.18,2.7964,
AV2200VAFDD,2077,11893.08,622.72,3.3556,
AV2200VAFDD,2217,11893.08,747.27,3.9224,
AV2200VAFDD,2384,11893.08,871.81,4.4817,
AV2200VAFDD,2529,11893.08,996.36,5.0782,
AV2200VAFDD,1405,13592.09,62.27,1.5361,
AV2200VAFDD,1468,13592.09,124.54,1.7822,
AV2200VAFDD,1549,13592.09,186.82,2.0432,
AV2200VAFDD,1648,13592.09,249.09,2.3117,
AV2200VAFDD,1726,13592.09,311.36,2.5801,
AV2200VAFDD,1803,13592.09,373.63,2.8560,
AV2200VAFDD,1942,13592.09,498.18,3.4451,
AV2200VAFDD,2126,13592.09,622.72,4.0417,
AV2200VAFDD,2288,13592.09,747.27,4.6681,
AV2200VAFDD,2420,13592.09,871.81,5.3094,
AV2200VAFDD,2549,13592.09,996.36,5.9581,
AV2200VAFDD,1567,15291.10,62.27,2.1252,
AV2200VAFDD,1622,15291.10,124.54,2.3862,
AV2200VAFDD,1677,15291.10,186.82,2.6696,
AV2200VAFDD,1753,15291.10,249.09,2.9604,
AV2200VAFDD,1829,15291.10,311.36,3.2662,
AV2200VAFDD,1924,15291.10,373.63,3.5719,
AV2200VAFDD,2049,15291.10,498.18,4.1983,
AV2200VAFDD,2178,15291.10,622.72,4.8620,
AV2200VAFDD,2359,15291.10,747.27,5.5256,
AV2200VAFDD,2484,15291.10,871.81,6.2117,
AV2200VAFDD,2611,15291.10,996.36,6.9350,
AV2200VAFDD,1729,16990.11,62.27,2.8411,
AV2200VAFDD,1779,16990.11,124.54,3.1394,
AV2200VAFDD,1828,16990.11,186.82,3.4377,
AV2200VAFDD,1878,16990.11,249.09,3.7583,
AV2200VAFDD,1975,16990.11,311.36,4.0939,
AV2200VAFDD,2024,16990.11,373.63,4.4295,
AV2200VAFDD,2166,16990.11,498.18,5.1080,
AV2200VAFDD,2282,16990.11,622.72,5.8015,
AV2200VAFDD,2404,16990.11,747.27,6.5398,
AV2200VAFDD,2555,16990.11,871.81,7.2855,
AV2200VAFDD,2705,16990.11,996.36,8.0237,
AV2200VAFDD,1892,18689.12,62.27,3.7136,
AV2200VAFDD,1938,18689.12,124.54,4.0417,
AV2200VAFDD,1983,18689.12,186.82,4.3698,
AV2200VAFDD,2028,18689.12,249.09,4.7054,
AV2200VAFDD,2100,18689.12,311.36,5.0708,
AV2200VAFDD,2144,18689.12,373.63,5.4212,
AV2200VAFDD,2284,18689.12,498.18,6.1669,
AV2200VAFDD,2396,18689.12,622.72,6.9126,
AV2200VAFDD,2506,18689.12,747.27,7.6807,
AV2200VAFDD,2622,18689.12,871.81,8.4861,
AV2200VAFDD,2739,18689.12,996.36,9.3138,
AV2200VAFDD,2057,20388.13,62.27,4.7650,
AV2200VAFDD,2098,20388.13,124.54,5.1080,
AV2200VAFDD,2139,20388.13,186.82,5.4585,
AV2200VAFDD,2181,20388.13,249.09,5.8239,
AV2200VAFDD,2222,20388.13,311.36,6.1968,
AV2200VAFDD,2293,20388.13,373.63,6.5994,
AV2200VAFDD,2403,20388.13,498.18,7.3973,
AV2200VAFDD,2511,20388.13,622.72,8.2027,
AV2200VAFDD,2618,20388.13,747.27,9.0230,
AV2200VAFDD,2723,20388.13,871.81,9.8507,
AV2200VAFDD,2801,20388.13,996.36,10.7306,
AV2400VAF,652,5946.54,62.27,0.1715,
AV2400VAF,876,5946.54,124.54,0.3207,
AV2400VAF,679,6796.04,62.27,0.2163,
AV2400VAF,889,6796.04,124.54,0.3728,
AV2400VAF,1069,6796.04,186.82,0.5444,
AV2400VAF,736,8495.05,62.27,0.3207,
AV2400VAF,927,8495.05,124.54,0.4996,
AV2400VAF,1099,8495.05,186.82,0.7010,
AV2400VAF,1243,8495.05,249.09,0.9098,
AV2400VAF,1422,8495.05,311.36,1.1409,
AV2400VAF,806,10194.06,62.27,0.4623,
AV2400VAF,980,10194.06,124.54,0.6637,
AV2400VAF,1141,10194.06,186.82,0.8948,
AV2400VAF,1271,10194.06,249.09,1.1335,
AV2400VAF,1402,10194.06,311.36,1.3795,
AV2400VAF,1511,10194.06,373.63,1.6331,
AV2400VAF,882,11893.08,62.27,0.6488,
AV2400VAF,1034,11893.08,124.54,0.8799,
AV2400VAF,1184,11893.08,186.82,1.1335,
AV2400VAF,1304,11893.08,249.09,1.3945,
AV2400VAF,1426,11893.08,311.36,1.6704,
AV2400VAF,1547,11893.08,373.63,1.9537,
AV2400VAF,1752,11893.08,498.18,2.5503,
AV2400VAF,2006,11893.08,622.72,3.2065,
AV2400VAF,982,13592.09,62.27,0.8799,
AV2400VAF,1106,13592.09,124.54,1.1558,
AV2400VAF,1247,13592.09,186.82,1.4243,
AV2400VAF,1359,13592.09,249.09,1.7151,
AV2400VAF,1474,13592.09,311.36,2.0134,
AV2400VAF,1593,13592.09,373.63,2.3266,
AV2400VAF,1778,13592.09,498.18,2.9679,
AV2400VAF,1975,13592.09,622.72,3.6539,
AV2400VAF,2139,13592.09,747.27,4.3623,
AV2400VAF,1084,15291.10,62.27,1.1782,
AV2400VAF,1175,15291.10,124.54,1.4765,
AV2400VAF,1308,15291.10,186.82,1.7822,
AV2400VAF,1417,15291.10,249.09,2.0954,
AV2400VAF,1525,15291.10,311.36,2.4161,
AV2400VAF,1611,15291.10,373.63,2.7442,
AV2400VAF,1817,15291.10,498.18,3.4526,
AV2400VAF,1994,15291.10,622.72,4.1834,
AV2400VAF,2143,15291.10,747.27,4.9291,
AV2400VAF,2294,15291.10,871.81,5.7046,
AV2400VAF,1189,16990.11,62.27,1.5436,
AV2400VAF,1257,16990.11,124.54,1.8642,
AV2400VAF,1374,16990.11,186.82,2.2073,
AV2400VAF,1472,16990.11,249.09,2.5428,
AV2400VAF,1578,16990.11,311.36,2.8933,
AV2400VAF,1684,16990.11,373.63,3.2513,
AV2400VAF,1853,16990.11,498.18,3.9970,
AV2400VAF,2026,16990.11,622.72,4.7949,
AV2400VAF,2198,16990.11,747.27,5.5927,
AV2400VAF,2342,16990.11,871.81,6.4354,
AV2400VAF,2486,16990.11,996.36,7.2855,
AV2400VAF,1294,18689.12,62.27,1.9836,
AV2400VAF,1357,18689.12,124.54,2.3340,
AV2400VAF,1437,18689.12,186.82,2.7069,
AV2400VAF,1552,18689.12,249.09,3.0797,
AV2400VAF,1653,18689.12,311.36,3.4526,
AV2400VAF,1733,18689.12,373.63,3.8329,
AV2400VAF,1892,18689.12,498.18,4.6233,
AV2400VAF,2055,18689.12,622.72,5.4585,
AV2400VAF,2224,18689.12,747.27,6.3384,
AV2400VAF,2356,18689.12,871.81,7.2184,
AV2400VAF,2485,18689.12,996.36,8.0983,
AV2400VAF,1401,20388.13,62.27,2.5056,
AV2400VAF,1459,20388.13,124.54,2.8859,
AV2400VAF,1516,20388.13,186.82,3.2811,
AV2400VAF,1611,20388.13,249.09,3.6838,
AV2400VAF,1706,20388.13,311.36,4.0939,
AV2400VAF,1805,20388.13,373.63,4.4966,
AV2400VAF,1961,20388.13,498.18,5.3467,
AV2400VAF,2116,20388.13,622.72,6.2117,
AV2400VAF,2283,20388.13,747.27,7.1438,
AV2400VAF,2413,20388.13,871.81,8.0908,
AV2400VAF,2541,20388.13,996.36,9.0453,
AV2400VAF,1509,22087.14,62.27,3.1170,
AV2400VAF,1562,22087.14,124.54,3.5197,
AV2400VAF,1615,22087.14,186.82,3.9448,
AV2400VAF,1688,22087.14,249.09,4.3773,
AV2400VAF,1783,22087.14,311.36,4.8247,
AV2400VAF,1854,22087.14,373.63,5.2572,
AV2400VAF,2030,22087.14,498.18,6.1520,
AV2400VAF,2183,22087.14,622.72,7.0767,
AV2400VAF,2304,22087.14,747.27,8.0237,
AV2400VAF,2430,22087.14,871.81,9.0230,
AV2400VAF,2596,22087.14,996.36,10.0595,
AV2400VAF,1617,23786.15,62.27,3.8254,
AV2400VAF,1666,23786.15,124.54,4.2579,
AV2400VAF,1715,23786.15,186.82,4.7054,
AV2400VAF,1764,23786.15,249.09,5.1677,
AV2400VAF,1836,23786.15,311.36,5.6449,
AV2400VAF,1929,23786.15,373.63,6.1147,
AV2400VAF,2068,23786.15,498.18,7.0618,
AV2400VAF,2218,23786.15,622.72,8.0536,
AV2400VAF,2368,23786.15,747.27,9.0453,
AV2400VAF,2485,23786.15,871.81,10.0669,
AV2400VAF,2608,23786.15,996.36,11.1557,
AV2400VAF,1726,25485.16,62.27,4.6457,
AV2400VAF,1772,25485.16,124.54,5.1006,
AV2400VAF,1817,25485.16,186.82,5.5704,
AV2400VAF,1863,25485.16,249.09,6.0551,
AV2400VAF,1909,25485.16,311.36,6.5622,
AV2400VAF,2003,25485.16,373.63,7.0692,
AV2400VAF,2140,25485.16,498.18,8.0834,
AV2400VAF,2282,25485.16,622.72,9.1125,
AV2400VAF,2431,25485.16,747.27,10.1639,
AV2400VAF,2545,25485.16,871.81,11.2377,
AV2400VAF,2659,25485.16,996.36,12.3339,
AV2400VAF,1835,27184.17,62.27,5.5704,
AV2400VAF,1878,27184.17,124.54,6.0551,
AV2400VAF,1921,27184.17,186.82,6.5547,
AV2400VAF,1964,27184.17,249.09,7.0692,
AV2400VAF,2007,27184.17,311.36,7.5987,
AV2400VAF,2050,27184.17,373.63,8.1356,
AV2400VAF,2211,27184.17,498.18,9.2094,
AV2400VAF,2346,27184.17,622.72,10.2981,
AV2400VAF,2494,27184.17,747.27,11.4092,
AV2400VAF,2606,27184.17,871.81,12.5352,
AV2400VAF,2718,27184.17,996.36,13.6910,
AV2400VAFDD,652,5946.54,62.27,0.1715,
AV2400VAFDD,876,5946.54,124.54,0.3207,
AV2400VAFDD,679,6796.04,62.27,0.2163,
AV2400VAFDD,889,6796.04,124.54,0.3728,
AV2400VAFDD,1069,6796.04,186.82,0.5444,
AV2400VAFDD,736,8495.05,62.27,0.3207,
AV2400VAFDD,927,8495.05,124.54,0.4996,
AV2400VAFDD,1099,8495.05,186.82,0.7010,
AV2400VAFDD,1243,8495.05,249.09,0.9098,
AV2400VAFDD,1422,8495.05,311.36,1.1409,
AV2400VAFDD,806,10194.06,62.27,0.4623,
AV2400VAFDD,980,10194.06,124.54,0.6637,
AV2400VAFDD,1141,10194.06,186.82,0.8948,
AV2400VAFDD,1271,10194.06,249.09,1.1335,
AV2400VAFDD,1402,10194.06,311.36,1.3795,
AV2400VAFDD,1511,10194.06,373.63,1.6331,
AV2400VAFDD,882,11893.08,62.27,0.6488,
AV2400VAFDD,1034,11893.08,124.54,0.8799,
AV2400VAFDD,1184,11893.08,186.82,1.1335,
AV2400VAFDD,1304,11893.08,249.09,1.3945,
AV2400VAFDD,1426,11893.08,311.36,1.6704,
AV2400VAFDD,1547,11893.08,373.63,1.9537,
AV2400VAFDD,1752,11893.08,498.18,2.5503,
AV2400VAFDD,2006,11893.08,622.72,3.2065,
AV2400VAFDD,982,13592.09,62.27,0.8799,
AV2400VAFDD,1106,13592.09,124.54,1.1558,
AV2400VAFDD,1247,13592.09,186.82,1.4243,
AV2400VAFDD,1359,13592.09,249.09,1.7151,
AV2400VAFDD,1474,13592.09,311.36,2.0134,
AV2400VAFDD,1593,13592.09,373.63,2.3266,
