modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV2400VAFDD,1778,13592.09,498.18,2.9679,
AV2400VAFDD,1975,13592.09,622.72,3.6539,
AV2400VAFDD,2139,13592.09,747.27,4.3623,
AV2400VAFDD,1084,15291.10,62.27,1.1782,
AV2400VAFDD,1175,15291.10,124.54,1.4765,
AV2400VAFDD,1308,15291.10,186.82,1.7822,
AV2400VAFDD,1417,15291.10,249.09,2.0954,
AV2400VAFDD,1525,15291.10,311.36,2.4161,
AV2400VAFDD,1611,15291.10,373.63,2.7442,
AV2400VAFDD,1817,15291.10,498.18,3.4526,
AV2400VAFDD,1994,15291.10,622.72,4.1834,
AV2400VAFDD,2143,15291.10,747.27,4.9291,
AV2400VAFDD,2294,15291.10,871.81,5.7046,
AV2400VAFDD,1189,16990.11,62.27,1.5436,
AV2400VAFDD,1257,16990.11,124.54,1.8642,
AV2400VAFDD,1374,16990.11,186.82,2.2073,
AV2400VAFDD,1472,16990.11,249.09,2.5428,
AV2400VAFDD,1578,16990.11,311.36,2.8933,
AV2400VAFDD,1684,16990.11,373.63,3.2513,
AV2400VAFDD,1853,16990.11,498.18,3.9970,
AV2400VAFDD,2026,16990.11,622.72,4.7949,
AV2400VAFDD,2198,16990.11,747.27,5.5927,
AV2400VAFDD,2342,16990.11,871.81,6.4354,
AV2400VAFDD,2486,16990.11,996.36,7.2855,
AV2400VAFDD,1294,18689.12,62.27,1.9836,
AV2400VAFDD,1357,18689.12,124.54,2.3340,
AV2400VAFDD,1437,18689.12,186.82,2.7069,
AV2400VAFDD,1552,18689.12,249.09,3.0797,
AV2400VAFDD,1653,18689.12,311.36,3.4526,
AV2400VAFDD,1733,18689.12,373.63,3.8329,
AV2400VAFDD,1892,18689.12,498.18,4.6233,
AV2400VAFDD,2055,18689.12,622.72,5.4585,
AV2400VAFDD,2224,18689.12,747.27,6.3384,
AV2400VAFDD,2356,18689.12,871.81,7.2184,
AV2400VAFDD,2485,18689.12,996.36,8.0983,
AV2400VAFDD,1401,20388.13,62.27,2.5056,
AV2400VAFDD,1459,20388.13,124.54,2.8859,
AV2400VAFDD,1516,20388.13,186.82,3.2811,
AV2400VAFDD,1611,20388.13,249.09,3.6838,
AV2400VAFDD,1706,20388.13,311.36,4.0939,
AV2400VAFDD,1805,20388.13,373.63,4.4966,
AV2400VAFDD,1961,20388.13,498.18,5.3467,
AV2400VAFDD,2116,20388.13,622.72,6.2117,
AV2400VAFDD,2283,20388.13,747.27,7.1438,
AV2400VAFDD,2413,20388.13,871.81,8.0908,
AV2400VAFDD,2541,20388.13,996.36,9.0453,
AV2400VAFDD,1509,22087.14,62.27,3.1170,
AV2400VAFDD,1562,22087.14,124.54,3.5197,
AV2400VAFDD,1615,22087.14,186.82,3.9448,
AV2400VAFDD,1688,22087.14,249.09,4.3773,
AV2400VAFDD,1783,22087.14,311.36,4.8247,
AV2400VAFDD,1854,22087.14,373.63,5.2572,
AV2400VAFDD,2030,22087.14,498.18,6.1520,
AV2400VAFDD,2183,22087.14,622.72,7.0767,
AV2400VAFDD,2304,22087.14,747.27,8.0237,
AV2400VAFDD,2430,22087.14,871.81,9.0230,
AV2400VAFDD,2596,22087.14,996.36,10.0595,
AV2400VAFDD,1617,23786.15,62.27,3.8254,
AV2400VAFDD,1666,23786.15,124.54,4.2579,
AV2400VAFDD,1715,23786.15,186.82,4.7054,
AV2400VAFDD,1764,23786.15,249.09,5.1677,
AV2400VAFDD,1836,23786.15,311.36,5.6449,
AV2400VAFDD,1929,23786.15,373.63,6.1147,
AV2400VAFDD,2068,23786.15,498.18,7.0618,
AV2400VAFDD,2218,23786.15,622.72,8.0536,
AV2400VAFDD,2368,23786.15,747.27,9.0453,
AV2400VAFDD,2485,23786.15,871.81,10.0669,
AV2400VAFDD,2608,23786.15,996.36,11.1557,
AV2400VAFDD,1726,25485.16,62.27,4.6457,
AV2400VAFDD,1772,25485.16,124.54,5.1006,
AV2400VAFDD,1817,25485.16,186.82,5.5704,
AV2400VAFDD,1863,25485.16,249.09,6.0551,
AV2400VAFDD,1909,25485.16,311.36,6.5622,
AV2400VAFDD,2003,25485.16,373.63,7.0692,
AV2400VAFDD,2140,25485.16,498.18,8.0834,
AV2400VAFDD,2282,25485.16,622.72,9.1125,
AV2400VAFDD,2431,25485.16,747.27,10.1639,
AV2400VAFDD,2545,25485.16,871.81,11.2377,
AV2400VAFDD,2659,25485.16,996.36,12.3339,
AV2400VAFDD,1835,27184.17,62.27,5.5704,
AV2400VAFDD,1878,27184.17,124.54,6.0551,
AV2400VAFDD,1921,27184.17,186.82,6.5547,
AV2400VAFDD,1964,27184.17,249.09,7.0692,
AV2400VAFDD,2007,27184.17,311.36,7.5987,
AV2400VAFDD,2050,27184.17,373.63,8.1356,
AV2400VAFDD,2211,27184.17,498.18,9.2094,
AV2400VAFDD,2346,27184.17,622.72,10.2981,
AV2400VAFDD,2494,27184.17,747.27,11.4092,
AV2400VAFDD,2606,27184.17,871.81,12.5352,
AV2400VAFDD,2718,27184.17,996.36,13.6910,
AV2800VAF,504,7645.55,62.27,0.2237,
AV2800VAF,676,7645.55,124.54,0.4101,
AV2800VAF,514,8495.05,62.27,0.2685,
AV2800VAF,674,8495.05,124.54,0.4623,
AV2800VAF,557,10194.06,62.27,0.3654,
AV2800VAF,702,10194.06,124.54,0.5891,
AV2800VAF,830,10194.06,186.82,0.8352,
AV2800VAF,611,11893.08,62.27,0.4996,
AV2800VAF,731,11893.08,124.54,0.7457,
AV2800VAF,852,11893.08,186.82,1.0142,
AV2800VAF,963,11893.08,249.09,1.2975,
AV2800VAF,1063,11893.08,311.36,1.5883,
AV2800VAF,658,13592.09,62.27,0.6637,
AV2800VAF,768,13592.09,124.54,0.9321,
AV2800VAF,885,13592.09,186.82,1.2304,
AV2800VAF,979,13592.09,249.09,1.5436,
AV2800VAF,1071,13592.09,311.36,1.8642,
AV2800VAF,1162,13592.09,373.63,2.1849,
AV2800VAF,711,15291.10,62.27,0.8576,
AV2800VAF,819,15291.10,124.54,1.1633,
AV2800VAF,908,15291.10,186.82,1.4839,
AV2800VAF,1009,15291.10,249.09,1.8195,
AV2800VAF,1098,15291.10,311.36,2.1774,
AV2800VAF,1187,15291.10,373.63,2.5354,
AV2800VAF,1352,15291.10,498.18,3.2811,
AV2800VAF,775,16990.11,62.27,1.1036,
AV2800VAF,870,16990.11,124.54,1.4317,
AV2800VAF,953,16990.11,186.82,1.7748,
AV2800VAF,1027,16990.11,249.09,2.1476,
AV2800VAF,1124,16990.11,311.36,2.5205,
AV2800VAF,1210,16990.11,373.63,2.9082,
AV2800VAF,1348,16990.11,498.18,3.7136,
AV2800VAF,1508,16990.11,622.72,4.5488,
AV2800VAF,840,18689.12,62.27,1.4019,
AV2800VAF,922,18689.12,124.54,1.7599,
AV2800VAF,1001,18689.12,186.82,2.1252,
AV2800VAF,1069,18689.12,249.09,2.5130,
AV2800VAF,1152,18689.12,311.36,2.9231,
AV2800VAF,1234,18689.12,373.63,3.3333,
AV2800VAF,1386,18689.12,498.18,4.2057,
AV2800VAF,1518,18689.12,622.72,5.0857,
AV2800VAF,1655,18689.12,747.27,6.0103,
AV2800VAF,905,20388.13,62.27,1.7449,
AV2800VAF,973,20388.13,124.54,2.1252,
AV2800VAF,1051,20388.13,186.82,2.5279,
AV2800VAF,1115,20388.13,249.09,2.9381,
AV2800VAF,1178,20388.13,311.36,3.3631,
AV2800VAF,1259,20388.13,373.63,3.8105,
AV2800VAF,1403,20388.13,498.18,4.7203,
AV2800VAF,1533,20388.13,622.72,5.6897,
AV2800VAF,1660,20388.13,747.27,6.6516,
AV2800VAF,1794,20388.13,871.81,7.6658,
AV2800VAF,1039,23786.15,62.27,2.6249,
AV2800VAF,1087,23786.15,124.54,3.0499,
AV2800VAF,1148,23786.15,186.82,3.5048,
AV2800VAF,1222,23786.15,249.09,3.9746,
AV2800VAF,1281,23786.15,311.36,4.4518,
AV2800VAF,1339,23786.15,373.63,4.9365,
AV2800VAF,1462,23786.15,498.18,5.9731,
AV2800VAF,1601,23786.15,622.72,7.0096,
AV2800VAF,1704,23786.15,747.27,8.1281,
AV2800VAF,1803,23786.15,871.81,9.2467,
AV2800VAF,1925,23786.15,996.36,10.3727,
AV2800VAF,1175,27184.17,62.27,3.7732,
AV2800VAF,1216,27184.17,124.54,4.2430,
AV2800VAF,1258,27184.17,186.82,4.7501,
AV2800VAF,1315,27184.17,249.09,5.2721,
AV2800VAF,1372,27184.17,311.36,5.8165,
AV2800VAF,1443,27184.17,373.63,6.3534,
AV2800VAF,1537,27184.17,498.18,7.4645,
AV2800VAF,1634,27184.17,622.72,8.6501,
AV2800VAF,1770,27184.17,747.27,9.8358,
AV2800VAF,1863,27184.17,871.81,11.0513,
AV2800VAF,1958,27184.17,996.36,12.3264,
AV2800VAF,1312,30582.19,62.27,5.2348,
AV2800VAF,1349,30582.19,124.54,5.7568,
AV2800VAF,1386,30582.19,186.82,6.3086,
AV2800VAF,1423,30582.19,249.09,6.8828,
AV2800VAF,1477,30582.19,311.36,7.4645,
AV2800VAF,1531,30582.19,373.63,8.0685,
AV2800VAF,1638,30582.19,498.18,9.2989,
AV2800VAF,1724,30582.19,622.72,10.5293,
AV2800VAF,1815,30582.19,747.27,11.8566,
AV2800VAF,1906,30582.19,871.81,13.2287,
AV2800VAF,2017,30582.19,996.36,14.5561,
AV2800VAF,1450,33980.22,62.27,7.0469,
AV2800VAF,1483,33980.22,124.54,7.6211,
AV2800VAF,1516,33980.22,186.82,8.2102,
AV2800VAF,1549,33980.22,249.09,8.8216,
AV2800VAF,1583,33980.22,311.36,9.4704,
AV2800VAF,1636,33980.22,373.63,10.1415,
AV2800VAF,1740,33980.22,498.18,11.4689,
AV2800VAF,1823,33980.22,622.72,12.8260,
AV2800VAF,1905,33980.22,747.27,14.2056,
AV2800VAF,1967,33980.22,871.81,15.6597,
AV2800VAF,2054,33980.22,996.36,17.1735,
AV2800VAF,1589,37378.24,62.27,9.2541,
AV2800VAF,1619,37378.24,124.54,9.8805,
AV2800VAF,1649,37378.24,186.82,10.5218,
AV2800VAF,1679,37378.24,249.09,11.1855,
AV2800VAF,1709,37378.24,311.36,11.8641,
AV2800VAF,1739,37378.24,373.63,12.5576,
AV2800VAF,1843,37378.24,498.18,14.0341,
AV2800VAF,1924,37378.24,622.72,15.5255,
AV2800VAF,2003,37378.24,747.27,17.0094,
AV2800VAF,2081,37378.24,871.81,18.5008,
AV2800VAF,2137,37378.24,996.36,20.0742,
AV2800VAFDD,504,7645.55,62.27,0.2237,
AV2800VAFDD,676,7645.55,124.54,0.4101,
AV2800VAFDD,514,8495.05,62.27,0.2685,
AV2800VAFDD,674,8495.05,124.54,0.4623,
AV2800VAFDD,557,10194.06,62.27,0.3654,
AV2800VAFDD,702,10194.06,124.54,0.5891,
AV2800VAFDD,830,10194.06,186.82,0.8352,
AV2800VAFDD,611,11893.08,62.27,0.4996,
AV2800VAFDD,731,11893.08,124.54,0.7457,
AV2800VAFDD,852,11893.08,186.82,1.0142,
AV2800VAFDD,963,11893.08,249.09,1.2975,
AV2800VAFDD,1063,11893.08,311.36,1.5883,
AV2800VAFDD,658,13592.09,62.27,0.6637,
AV2800VAFDD,768,13592.09,124.54,0.9321,
AV2800VAFDD,885,13592.09,186.82,1.2304,
AV2800VAFDD,979,13592.09,249.09,1.5436,
AV2800VAFDD,1071,13592.09,311.36,1.8642,
AV2800VAFDD,1162,13592.09,373.63,2.1849,
AV2800VAFDD,711,15291.10,62.27,0.8576,
AV2800VAFDD,819,15291.10,124.54,1.1633,
AV2800VAFDD,908,15291.10,186.82,1.4839,
AV2800VAFDD,1009,15291.10,249.09,1.8195,
AV2800VAFDD,1098,15291.10,311.36,2.1774,
AV2800VAFDD,1187,15291.10,373.63,2.5354,
AV2800VAFDD,1352,15291.10,498.18,3.2811,
AV2800VAFDD,775,16990.11,62.27,1.1036,
AV2800VAFDD,870,16990.11,124.54,1.4317,
AV2800VAFDD,953,16990.11,186.82,1.7748,
AV2800VAFDD,1027,16990.11,249.09,2.1476,
AV2800VAFDD,1124,16990.11,311.36,2.5205,
AV2800VAFDD,1210,16990.11,373.63,2.9082,
AV2800VAFDD,1348,16990.11,498.18,3.7136,
AV2800VAFDD,1508,16990.11,622.72,4.5488,
AV2800VAFDD,840,18689.12,62.27,1.4019,
AV2800VAFDD,922,18689.12,124.54,1.7599,
AV2800VAFDD,1001,18689.12,186.82,2.1252,
AV2800VAFDD,1069,18689.12,249.09,2.5130,
AV2800VAFDD,1152,18689.12,311.36,2.9231,
AV2800VAFDD,1234,18689.12,373.63,3.3333,
AV2800VAFDD,1386,18689.12,498.18,4.2057,
AV2800VAFDD,1518,18689.12,622.72,5.0857,
AV2800VAFDD,1655,18689.12,747.27,6.0103,
AV2800VAFDD,905,20388.13,62.27,1.7449,
AV2800VAFDD,973,20388.13,124.54,2.1252,
AV2800VAFDD,1051,20388.13,186.82,2.5279,
AV2800VAFDD,1115,20388.13,249.09,2.9381,
AV2800VAFDD,1178,20388.13,311.36,3.3631,
AV2800VAFDD,1259,20388.13,373.63,3.8105,
AV2800VAFDD,1403,20388.13,498.18,4.7203,
AV2800VAFDD,1533,20388.13,622.72,5.6897,
AV2800VAFDD,1660,20388.13,747.27,6.6516,
AV2800VAFDD,1794,20388.13,871.81,7.6658,
AV2800VAFDD,1039,23786.15,62.27,2.6249,
AV2800VAFDD,1087,23786.15,124.54,3.0499,
AV2800VAFDD,1148,23786.15,186.82,3.5048,
AV2800VAFDD,1222,23786.15,249.09,3.9746,
AV2800VAFDD,1281,23786.15,311.36,4.4518,
AV2800VAFDD,1339,23786.15,373.63,4.9365,
AV2800VAFDD,1462,23786.15,498.18,5.9731,
AV2800VAFDD,1601,23786.15,622.72,7.0096,
AV2800VAFDD,1704,23786.15,747.27,8.1281,
AV2800VAFDD,1803,23786.15,871.81,9.2467,
AV2800VAFDD,1925,23786.15,996.36,10.3727,
AV2800VAFDD,1175,27184.17,62.27,3.7732,
AV2800VAFDD,1216,27184.17,124.54,4.2430,
AV2800VAFDD,1258,27184.17,186.82,4.7501,
AV2800VAFDD,1315,27184.17,249.09,5.2721,
AV2800VAFDD,1372,27184.17,311.36,5.8165,
AV2800VAFDD,1443,27184.17,373.63,6.3534,
AV2800VAFDD,1537,27184.17,498.18,7.4645,
AV2800VAFDD,1634,27184.17,622.72,8.6501,
AV2800VAFDD,1770,27184.17,747.27,9.8358,
AV2800VAFDD,1863,27184.17,871.81,11.0513,
AV2800VAFDD,1958,27184.17,996.36,12.3264,
AV2800VAFDD,1312,30582.19,62.27,5.2348,
AV2800VAFDD,1349,30582.19,124.54,5.7568,
AV2800VAFDD,1386,30582.19,186.82,6.3086,
AV2800VAFDD,1423,30582.19,249.09,6.8828,
AV2800VAFDD,1477,30582.19,311.36,7.4645,
AV2800VAFDD,1531,30582.19,373.63,8.0685,
AV2800VAFDD,1638,30582.19,498.18,9.2989,
AV2800VAFDD,1724,30582.19,622.72,10.5293,
AV2800VAFDD,1815,30582.19,747.27,11.8566,
AV2800VAFDD,1906,30582.19,871.81,13.2287,
AV2800VAFDD,2017,30582.19,996.36,14.5561,
AV2800VAFDD,1450,33980.22,62.27,7.0469,
AV2800VAFDD,1483,33980.22,124.54,7.6211,
AV2800VAFDD,1516,33980.22,186.82,8.2102,
AV2800VAFDD,1549,33980.22,249.09,8.8216,
AV2800VAFDD,1583,33980.22,311.36,9.4704,
AV2800VAFDD,1636,33980.22,373.63,10.1415,
AV2800VAFDD,1740,33980.22,498.18,11.4689,
AV2800VAFDD,1823,33980.22,622.72,12.8260,
AV2800VAFDD,1905,33980.22,747.27,14.2056,
AV2800VAFDD,1967,33980.22,871.81,15.6597,
AV2800VAFDD,2054,33980.22,996.36,17.1735,
AV2800VAFDD,1589,37378.24,62.27,9.2541,
AV2800VAFDD,1619,37378.24,124.54,9.8805,
AV2800VAFDD,1649,37378.24,186.82,10.5218,
AV2800VAFDD,1679,37378.24,249.09,11.1855,
AV2800VAFDD,1709,37378.24,311.36,11.8641,
AV2800VAFDD,1739,37378.24,373.63,12.5576,
AV2800VAFDD,1843,37378.24,498.18,14.0341,
AV2800VAFDD,1924,37378.24,622.72,15.5255,
AV2800VAFDD,2003,37378.24,747.27,17.0094,
AV2800VAFDD,2081,37378.24,871.81,18.5008,
AV2800VAFDD,2137,37378.24,996.36,20.0742,
AV3000VAF,634,8495.05,62.27,0.2386,
AV3000VAF,864,8495.05,124.54,0.4549,
AV3000VAF,677,10194.06,62.27,0.3057,
AV3000VAF,876,10194.06,124.54,0.5518,
AV3000VAF,1053,10194.06,186.82,0.8203,
AV3000VAF,1205,10194.06,249.09,1.1260,
AV3000VAF,728,11893.08,62.27,0.3952,
AV3000VAF,893,11893.08,124.54,0.6637,
AV3000VAF,1053,11893.08,186.82,0.9545,
AV3000VAF,1219,11893.08,249.09,1.2751,
AV3000VAF,798,13592.09,62.27,0.5071,
AV3000VAF,930,13592.09,124.54,0.7904,
AV3000VAF,1086,13592.09,186.82,1.1185,
AV3000VAF,1211,13592.09,249.09,1.4541,
AV3000VAF,1343,13592.09,311.36,1.8344,
AV3000VAF,1473,13592.09,373.63,2.2296,
AV3000VAF,1596,13592.09,435.91,2.6174,
AV3000VAF,851,15291.10,62.27,0.6413,
AV3000VAF,990,15291.10,124.54,0.9470,
AV3000VAF,1117,15291.10,186.82,1.2975,
AV3000VAF,1239,15291.10,249.09,1.6704,
AV3000VAF,1357,15291.10,311.36,2.0507,
AV3000VAF,1480,15291.10,373.63,2.4608,
AV3000VAF,1601,15291.10,435.91,2.8933,
AV3000VAF,1698,15291.10,498.18,3.3855,
AV3000VAF,848,16990.11,62.27,0.8054,
AV3000VAF,1036,16990.11,124.54,1.1335,
AV3000VAF,1150,16990.11,186.82,1.4989,
AV3000VAF,1268,16990.11,249.09,1.9015,
AV3000VAF,1381,16990.11,311.36,2.3117,
AV3000VAF,1494,16990.11,373.63,2.7293,
AV3000VAF,1612,16990.11,435.91,3.1841,
AV3000VAF,1729,16990.11,498.18,3.6465,
AV3000VAF,1898,16990.11,622.72,4.7128,
AV3000VAF,814,18689.12,62.27,0.9918,
AV3000VAF,1106,18689.12,124.54,1.3572,
AV3000VAF,1211,18689.12,186.82,1.7300,
AV3000VAF,1324,18689.12,249.09,2.1476,
AV3000VAF,1442,18689.12,311.36,2.6099,
AV3000VAF,1516,18689.12,373.63,3.0499,
AV3000VAF,1625,18689.12,435.91,3.5122,
AV3000VAF,1739,18689.12,498.18,3.9970,
AV3000VAF,1924,18689.12,622.72,5.0260,
AV3000VAF,2080,18689.12,747.27,6.2117,
AV3000VAF,857,20388.13,62.27,1.2006,
AV3000VAF,1151,20388.13,124.54,1.6107,
AV3000VAF,1252,20388.13,186.82,2.0134,
AV3000VAF,1355,20388.13,249.09,2.4384,
AV3000VAF,1463,20388.13,311.36,2.9008,
AV3000VAF,1577,20388.13,373.63,3.4153,
AV3000VAF,1645,20388.13,435.91,3.9000,
AV3000VAF,1751,20388.13,498.18,4.3922,
AV3000VAF,1929,20388.13,622.72,5.4585,
AV3000VAF,2105,20388.13,747.27,6.5771,
AV3000VAF,2247,20388.13,871.81,7.8671,
AV3000VAF,971,23786.15,62.27,1.7300,
AV3000VAF,1213,23786.15,124.54,2.2371,
AV3000VAF,1393,23786.15,186.82,2.6845,
AV3000VAF,1455,23786.15,249.09,3.1469,
AV3000VAF,1551,23786.15,311.36,3.6390,
AV3000VAF,1619,23786.15,373.63,4.1834,
AV3000VAF,1721,23786.15,435.91,4.7277,
AV3000VAF,1785,23786.15,498.18,5.3019,
AV3000VAF,1944,23786.15,622.72,6.4503,
AV3000VAF,2105,23786.15,747.27,7.6434,
AV3000VAF,2273,23786.15,871.81,8.9260,
AV3000VAF,1088,27184.17,62.27,2.4086,
AV3000VAF,1159,27184.17,124.54,2.9828,
AV3000VAF,1469,27184.17,186.82,3.5346,
AV3000VAF,1596,27184.17,249.09,4.0492,
AV3000VAF,1651,27184.17,311.36,4.5786,
AV3000VAF,1706,27184.17,373.63,5.1379,
AV3000VAF,1800,27184.17,435.91,5.7121,
AV3000VAF,1860,27184.17,498.18,6.3459,
AV3000VAF,2016,27184.17,622.72,7.6211,
AV3000VAF,2172,27184.17,747.27,8.9559,
AV3000VAF,2266,27184.17,871.81,10.2385,
AV3000VAF,1207,30582.19,62.27,3.2736,
AV3000VAF,1270,30582.19,124.54,3.8926,
AV3000VAF,1459,30582.19,186.82,4.5861,
AV3000VAF,1702,30582.19,249.09,5.1528,
AV3000VAF,1792,30582.19,311.36,5.7270,
AV3000VAF,1841,30582.19,373.63,6.3235,
AV3000VAF,1890,30582.19,435.91,6.9350,
AV3000VAF,1981,30582.19,498.18,7.5614,
AV3000VAF,2086,30582.19,622.72,8.9484,
AV3000VAF,2235,30582.19,747.27,10.3727,
AV3000VAF,2287,30582.19,871.81,11.9237,
AV3000VAF,1328,33980.22,62.27,4.3400,
AV3000VAF,1384,33980.22,124.54,5.0036,
AV3000VAF,1441,33980.22,186.82,5.7270,
AV3000VAF,1696,33980.22,249.09,6.4578,
AV3000VAF,1894,33980.22,311.36,7.1065,
AV3000VAF,1984,33980.22,373.63,7.7478,
AV3000VAF,2028,33980.22,435.91,8.4040,
AV3000VAF,2071,33980.22,498.18,9.0603,
AV3000VAF,2206,33980.22,622.72,10.4547,
AV3000VAF,2256,33980.22,747.27,12.0580,
AV3000VAF,2267,33980.22,871.81,13.9297,
AV3000VAF,1449,37378.24,62.27,5.6151,
AV3000VAF,1501,37378.24,124.54,6.3384,
AV3000VAF,1553,37378.24,186.82,7.1140,
AV3000VAF,1627,37378.24,249.09,7.9268,
AV3000VAF,1908,37378.24,311.36,8.7023,
AV3000VAF,2081,37378.24,373.63,9.4256,
AV3000VAF,2122,37378.24,435.91,10.1266,
AV3000VAF,2212,37378.24,498.18,10.8425,
AV3000VAF,2243,37378.24,622.72,12.3339,
AV3000VAF,2282,37378.24,747.27,14.0117,
AV3000VAF,2265,37378.24,871.81,16.2413,
AV3000VAF,1572,40776.26,62.27,7.1438,
AV3000VAF,1620,40776.26,124.54,7.9342,
AV3000VAF,1667,40776.26,186.82,8.7471,
AV3000VAF,1715,40776.26,249.09,9.6195,
AV3000VAF,1867,40776.26,311.36,10.5740,
AV3000VAF,2084,40776.26,373.63,11.3421,
AV3000VAF,2213,40776.26,435.91,12.1176,
AV3000VAF,2250,40776.26,498.18,12.8708,
AV3000VAF,2278,40776.26,622.72,14.4964,
AV3000VAF,2285,40776.26,747.27,16.4576,
AV3000VAF,2274,40776.26,871.81,19.0153,
AV3000VAFDD,634,8495.05,62.27,0.2386,
AV3000VAFDD,864,8495.05,124.54,0.4549,
AV3000VAFDD,677,10194.06,62.27,0.3057,
AV3000VAFDD,876,10194.06,124.54,0.5518,
AV3000VAFDD,1053,10194.06,186.82,0.8203,
AV3000VAFDD,1205,10194.06,249.09,1.1260,
AV3000VAFDD,728,11893.08,62.27,0.3952,
AV3000VAFDD,893,11893.08,124.54,0.6637,
AV3000VAFDD,1053,11893.08,186.82,0.9545,
AV3000VAFDD,1219,11893.08,249.09,1.2751,
AV3000VAFDD,798,13592.09,62.27,0.5071,
AV3000VAFDD,930,13592.09,124.54,0.7904,
AV3000VAFDD,1086,13592.09,186.82,1.1185,
AV3000VAFDD,1211,13592.09,249.09,1.4541,
AV3000VAFDD,1343,13592.09,311.36,1.8344,
AV3000VAFDD,1473,13592.09,373.63,2.2296,
AV3000VAFDD,1596,13592.09,435.91,2.6174,
AV3000VAFDD,851,15291.10,62.27,0.6413,
AV3000VAFDD,990,15291.10,124.54,0.9470,
AV3000VAFDD,1117,15291.10,186.82,1.2975,
AV3000VAFDD,1239,15291.10,249.09,1.6704,
AV3000VAFDD,1357,15291.10,311.36,2.0507,
AV3000VAFDD,1480,15291.10,373.63,2.4608,
AV3000VAFDD,1601,15291.10,435.91,2.8933,
AV3000VAFDD,1698,15291.10,498.18,3.3855,
AV3000VAFDD,848,16990.11,62.27,0.8054,
AV3000VAFDD,1036,16990.11,124.54,1.1335,
AV3000VAFDD,1150,16990.11,186.82,1.4989,
AV3000VAFDD,1268,16990.11,249.09,1.9015,
AV3000VAFDD,1381,16990.11,311.36,2.3117,
AV3000VAFDD,1494,16990.11,373.63,2.7293,
AV3000VAFDD,1612,16990.11,435.91,3.1841,
AV3000VAFDD,1729,16990.11,498.18,3.6465,
AV3000VAFDD,1898,16990.11,622.72,4.7128,
AV3000VAFDD,814,18689.12,62.27,0.9918,
AV3000VAFDD,1106,18689.12,124.54,1.3572,
AV3000VAFDD,1211,18689.12,186.82,1.7300,
AV3000VAFDD,1324,18689.12,249.09,2.1476,
AV3000VAFDD,1442,18689.12,311.36,2.6099,
AV3000VAFDD,1516,18689.12,373.63,3.0499,
AV3000VAFDD,1625,18689.12,435.91,3.5122,
AV3000VAFDD,1739,18689.12,498.18,3.9970,
AV3000VAFDD,1924,18689.12,622.72,5.0260,
AV3000VAFDD,2080,18689.12,747.27,6.2117,
AV3000VAFDD,857,20388.13,62.27,1.2006,
AV3000VAFDD,1151,20388.13,124.54,1.6107,
AV3000VAFDD,1252,20388.13,186.82,2.0134,
AV3000VAFDD,1355,20388.13,249.09,2.4384,
AV3000VAFDD,1463,20388.13,311.36,2.9008,
AV3000VAFDD,1577,20388.13,373.63,3.4153,
AV3000VAFDD,1645,20388.13,435.91,3.9000,
AV3000VAFDD,1751,20388.13,498.18,4.3922,
AV3000VAFDD,1929,20388.13,622.72,5.4585,
AV3000VAFDD,2105,20388.13,747.27,6.5771,
AV3000VAFDD,2247,20388.13,871.81,7.8671,
AV3000VAFDD,971,23786.15,62.27,1.7300,
AV3000VAFDD,1213,23786.15,124.54,2.2371,
AV3000VAFDD,1393,23786.15,186.82,2.6845,
AV3000VAFDD,1455,23786.15,249.09,3.1469,
AV3000VAFDD,1551,23786.15,311.36,3.6390,
AV3000VAFDD,1619,23786.15,373.63,4.1834,
AV3000VAFDD,1721,23786.15,435.91,4.7277,
AV3000VAFDD,1785,23786.15,498.18,5.3019,
AV3000VAFDD,1944,23786.15,622.72,6.4503,
AV3000VAFDD,2105,23786.15,747.27,7.6434,
AV3000VAFDD,2273,23786.15,871.81,8.9260,
AV3000VAFDD,1088,27184.17,62.27,2.4086,
AV3000VAFDD,1159,27184.17,124.54,2.9828,
AV3000VAFDD,1469,27184.17,186.82,3.5346,
AV3000VAFDD,1596,27184.17,249.09,4.0492,
AV3000VAFDD,1651,27184.17,311.36,4.5786,
AV3000VAFDD,1706,27184.17,373.63,5.1379,
AV3000VAFDD,1800,27184.17,435.91,5.7121,
AV3000VAFDD,1860,27184.17,498.18,6.3459,
AV3000VAFDD,2016,27184.17,622.72,7.6211,
AV3000VAFDD,2172,27184.17,747.27,8.9559,
AV3000VAFDD,2266,27184.17,871.81,10.2385,
AV3000VAFDD,1207,30582.19,62.27,3.2736,
AV3000VAFDD,1270,30582.19,124.54,3.8926,
AV3000VAFDD,1459,30582.19,186.82,4.5861,
AV3000VAFDD,1702,30582.19,249.09,5.1528,
AV3000VAFDD,1792,30582.19,311.36,5.7270,
AV3000VAFDD,1841,30582.19,373.63,6.3235,
AV3000VAFDD,1890,30582.19,435.91,6.9350,
AV3000VAFDD,1981,30582.19,498.18,7.5614,
AV3000VAFDD,2086,30582.19,622.72,8.9484,
AV3000VAFDD,2235,30582.19,747.27,10.3727,
AV3000VAFDD,2287,30582.19,871.81,11.9237,
AV3000VAFDD,1328,33980.22,62.27,4.3400,
AV3000VAFDD,1384,33980.22,124.54,5.0036,
AV3000VAFDD,1441,33980.22,186.82,5.7270,
AV3000VAFDD,1696,33980.22,249.09,6.4578,
AV3000VAFDD,1894,33980.22,311.36,7.1065,
AV3000VAFDD,1984,33980.22,373.63,7.7478,
AV3000VAFDD,2028,33980.22,435.91,8.4040,
AV3000VAFDD,2071,33980.22,498.18,9.0603,
AV3000VAFDD,2206,33980.22,622.72,10.4547,
AV3000VAFDD,2256,33980.22,747.27,12.0580,
AV3000VAFDD,2267,33980.22,871.81,13.9297,
AV3000VAFDD,1449,37378.24,62.27,5.6151,
AV3000VAFDD,1501,37378.24,124.54,6.3384,
AV3000VAFDD,1553,37378.24,186.82,7.1140,
AV3000VAFDD,1627,37378.24,249.09,7.9268,
AV3000VAFDD,1908,37378.24,311.36,8.7023,
AV3000VAFDD,2081,37378.24,373.63,9.4256,
AV3000VAFDD,2122,37378.24,435.91,10.1266,
AV3000VAFDD,2212,37378.24,498.18,10.8425,
AV3000VAFDD,2243,37378.24,622.72,12.3339,
AV3000VAFDD,2282,37378.24,747.27,14.0117,
AV3000VAFDD,2265,37378.24,871.81,16.2413,
AV3000VAFDD,1572,40776.26,62.27,7.1438,
AV3000VAFDD,1620,40776.26,124.54,7.9342,
AV3000VAFDD,1667,40776.26,186.82,8.7471,
AV3000VAFDD,1715,40776.26,249.09,9.6195,
AV3000VAFDD,1867,40776.26,311.36,10.5740,
AV3000VAFDD,2084,40776.26,373.63,11.3421,
AV3000VAFDD,2213,40776.26,435.91,12.1176,
AV3000VAFDD,2250,40776.26,498.18,12.8708,
AV3000VAFDD,2278,40776.26,622.72,14.4964,
AV3000VAFDD,2285,40776.26,747.27,16.4576,
AV3000VAFDD,2274,40776.26,871.81,19.0153,
AV3400VAF,488,10194.06,62.27,0.2983,
AV3400VAF,661,10194.06,124.54,0.5444,
AV3400VAF,505,11893.08,62.27,0.3728,
AV3400VAF,662,11893.08,124.54,0.6488,
AV3400VAF,531,13592.09,62.27,0.4623,
AV3400VAF,681,13592.09,124.54,0.7681,
AV3400VAF,804,13592.09,186.82,1.0962,
AV3400VAF,557,15291.10,62.27,0.5816,
AV3400VAF,699,15291.10,124.54,0.9023,
AV3400VAF,816,15291.10,186.82,1.2677,
AV3400VAF,937,15291.10,249.09,1.6480,
AV3400VAF,584,16990.11,62.27,0.7159,
AV3400VAF,718,16990.11,124.54,1.0664,
AV3400VAF,843,16990.11,186.82,1.4541,
AV3400VAF,941,16990.11,249.09,1.8493,
AV3400VAF,1045,16990.11,311.36,2.2818,
AV3400VAF,1133,16990.11,373.63,2.7293,
AV3400VAF,643,20388.13,62.27,1.0589,
AV3400VAF,769,20388.13,124.54,1.4690,
AV3400VAF,870,20388.13,186.82,1.8941,
AV3400VAF,976,20388.13,249.09,2.3564,
AV3400VAF,1068,20388.13,311.36,2.8262,
AV3400VAF,1142,20388.13,373.63,3.3109,
AV3400VAF,1323,20388.13,498.18,4.3698,
AV3400VAF,727,23786.15,62.27,1.5138,
AV3400VAF,820,23786.15,124.54,1.9836,
AV3400VAF,926,23786.15,186.82,2.4608,
AV3400VAF,1010,23786.15,249.09,2.9604,
AV3400VAF,1097,23786.15,311.36,3.4973,
AV3400VAF,1186,23786.15,373.63,4.0492,
AV3400VAF,1325,23786.15,498.18,5.1752,
AV3400VAF,1472,23786.15,622.72,6.3757,
AV3400VAF,813,27184.17,62.27,2.0954,
AV3400VAF,881,27184.17,124.54,2.6249,
AV3400VAF,981,27184.17,186.82,3.1692,
AV3400VAF,1062,27184.17,249.09,3.7210,
AV3400VAF,1143,27184.17,311.36,4.2878,
AV3400VAF,1208,27184.17,373.63,4.8769,
AV3400VAF,1363,27184.17,498.18,6.1446,
AV3400VAF,1495,27184.17,622.72,7.4272,
AV3400VAF,1607,27184.17,747.27,8.7620,
AV3400VAF,1721,27184.17,871.81,10.1415,
AV3400VAF,901,30582.19,62.27,2.8337,
AV3400VAF,952,30582.19,124.54,3.4153,
AV3400VAF,1040,30582.19,186.82,4.0342,
AV3400VAF,1113,30582.19,249.09,4.6383,
AV3400VAF,1193,30582.19,311.36,5.2721,
AV3400VAF,1254,30582.19,373.63,5.8985,
AV3400VAF,1399,30582.19,498.18,7.2482,
AV3400VAF,1528,30582.19,622.72,8.6576,
AV3400VAF,1632,30582.19,747.27,10.1191,
AV3400VAF,1766,30582.19,871.81,11.6255,
AV3400VAF,1874,30582.19,996.36,13.1616,
AV3400VAF,991,33980.22,62.27,3.7509,
AV3400VAF,1037,33980.22,124.54,4.3847,
AV3400VAF,1096,33980.22,186.82,5.0484,
AV3400VAF,1168,33980.22,249.09,5.7270,
AV3400VAF,1239,33980.22,311.36,6.3981,
AV3400VAF,1318,33980.22,373.63,7.0991,
AV3400VAF,1437,33980.22,498.18,8.5308,
AV3400VAF,1559,33980.22,622.72,10.0297,
AV3400VAF,1686,33980.22,747.27,11.6180,
AV3400VAF,1785,33980.22,871.81,13.2138,
AV3400VAF,1882,33980.22,996.36,14.8171,
AV3400VAF,1081,37378.24,62.27,4.8470,
AV3400VAF,1123,37378.24,124.54,5.5331,
AV3400VAF,1164,37378.24,186.82,6.2415,
AV3400VAF,1221,37378.24,249.09,7.0021,
AV3400VAF,1307,37378.24,311.36,7.7404,
AV3400VAF,1362,37378.24,373.63,8.4935,
AV3400VAF,1477,37378.24,498.18,10.0222,
AV3400VAF,1592,37378.24,622.72,11.6105,
AV3400VAF,1711,37378.24,747.27,13.2585,
AV3400VAF,1808,37378.24,871.81,14.9960,
AV3400VAF,1903,37378.24,996.36,16.7559,
AV3400VAF,1172,40776.26,62.27,6.1520,
AV3400VAF,1210,40776.26,124.54,6.8828,
AV3400VAF,1249,40776.26,186.82,7.6733,
AV3400VAF,1287,40776.26,249.09,8.4712,
AV3400VAF,1357,40776.26,311.36,9.2765,
AV3400VAF,1428,40776.26,373.63,10.0968,
AV3400VAF,1537,40776.26,498.18,11.7299,
AV3400VAF,1650,40776.26,622.72,13.4077,
AV3400VAF,1740,40776.26,747.27,15.1601,
AV3400VAF,1858,40776.26,871.81,16.9647,
AV3400VAF,1952,40776.26,996.36,18.8513,
AV3400VAF,1264,44174.28,62.27,7.6956,
AV3400VAF,1299,44174.28,124.54,8.4786,
AV3400VAF,1334,44174.28,186.82,9.2989,
AV3400VAF,1369,44174.28,249.09,10.1415,
AV3400VAF,1405,44174.28,311.36,11.0364,
AV3400VAF,1475,44174.28,373.63,11.9163,
AV3400VAF,1597,44174.28,498.18,13.6761,
AV3400VAF,1709,44174.28,622.72,15.4733,
AV3400VAF,1796,44174.28,747.27,17.3077,
AV3400VAF,1882,44174.28,871.81,19.1794,
AV3400VAF,2000,44174.28,996.36,21.1331,
AV3400VAF,1356,47572.30,62.27,9.4778,
AV3400VAF,1388,47572.30,124.54,10.3056,
AV3400VAF,1421,47572.30,186.82,11.1855,
AV3400VAF,1454,47572.30,249.09,12.0953,
AV3400VAF,1487,47572.30,311.36,13.0274,
AV3400VAF,1538,47572.30,373.63,13.9595,
AV3400VAF,1640,47572.30,498.18,15.8536,
AV3400VAF,1741,47572.30,622.72,17.7551,
AV3400VAF,1852,47572.30,747.27,19.7088,
AV3400VAF,1936,47572.30,871.81,21.6850,
AV3400VAF,2020,47572.30,996.36,23.7058,
AV3400VAFDD,488,10194.06,62.27,0.2983,
AV3400VAFDD,661,10194.06,124.54,0.5444,
AV3400VAFDD,505,11893.08,62.27,0.3728,
AV3400VAFDD,662,11893.08,124.54,0.6488,
AV3400VAFDD,531,13592.09,62.27,0.4623,
AV3400VAFDD,681,13592.09,124.54,0.7681,
AV3400VAFDD,804,13592.09,186.82,1.0962,
AV3400VAFDD,557,15291.10,62.27,0.5816,
AV3400VAFDD,699,15291.10,124.54,0.9023,
AV3400VAFDD,816,15291.10,186.82,1.2677,
AV3400VAFDD,937,15291.10,249.09,1.6480,
AV3400VAFDD,584,16990.11,62.27,0.7159,
AV3400VAFDD,718,16990.11,124.54,1.0664,
AV3400VAFDD,843,16990.11,186.82,1.4541,
AV3400VAFDD,941,16990.11,249.09,1.8493,
AV3400VAFDD,1045,16990.11,311.36,2.2818,
AV3400VAFDD,1133,16990.11,373.63,2.7293,
AV3400VAFDD,643,20388.13,62.27,1.0589,
AV3400VAFDD,769,20388.13,124.54,1.4690,
AV3400VAFDD,870,20388.13,186.82,1.8941,
AV3400VAFDD,976,20388.13,249.09,2.3564,
AV3400VAFDD,1068,20388.13,311.36,2.8262,
AV3400VAFDD,1142,20388.13,373.63,3.3109,
AV3400VAFDD,1323,20388.13,498.18,4.3698,
AV3400VAFDD,727,23786.15,62.27,1.5138,
AV3400VAFDD,820,23786.15,124.54,1.9836,
AV3400VAFDD,926,23786.15,186.82,2.4608,
AV3400VAFDD,1010,23786.15,249.09,2.9604,
AV3400VAFDD,1097,23786.15,311.36,3.4973,
AV3400VAFDD,1186,23786.15,373.63,4.0492,
AV3400VAFDD,1325,23786.15,498.18,5.1752,
AV3400VAFDD,1472,23786.15,622.72,6.3757,
AV3400VAFDD,813,27184.17,62.27,2.0954,
AV3400VAFDD,881,27184.17,124.54,2.6249,
AV3400VAFDD,981,27184.17,186.82,3.1692,
AV3400VAFDD,1062,27184.17,249.09,3.7210,
AV3400VAFDD,1143,27184.17,311.36,4.2878,
AV3400VAFDD,1208,27184.17,373.63,4.8769,
AV3400VAFDD,1363,27184.17,498.18,6.1446,
AV3400VAFDD,1495,27184.17,622.72,7.4272,
AV3400VAFDD,1607,27184.17,747.27,8.7620,
AV3400VAFDD,1721,27184.17,871.81,10.1415,
AV3400VAFDD,901,30582.19,62.27,2.8337,
AV3400VAFDD,952,30582.19,124.54,3.4153,
AV3400VAFDD,1040,30582.19,186.82,4.0342,
AV3400VAFDD,1113,30582.19,249.09,4.6383,
AV3400VAFDD,1193,30582.19,311.36,5.2721,
AV3400VAFDD,1254,30582.19,373.63,5.8985,
AV3400VAFDD,1399,30582.19,498.18,7.2482,
AV3400VAFDD,1528,30582.19,622.72,8.6576,
AV3400VAFDD,1632,30582.19,747.27,10.1191,
AV3400VAFDD,1766,30582.19,871.81,11.6255,
AV3400VAFDD,1874,30582.19,996.36,13.1616,
AV3400VAFDD,991,33980.22,62.27,3.7509,
AV3400VAFDD,1037,33980.22,124.54,4.3847,
AV3400VAFDD,1096,33980.22,186.82,5.0484,
AV3400VAFDD,1168,33980.22,249.09,5.7270,
AV3400VAFDD,1239,33980.22,311.36,6.3981,
AV3400VAFDD,1318,33980.22,373.63,7.0991,
AV3400VAFDD,1437,33980.22,498.18,8.5308,
AV3400VAFDD,1559,33980.22,622.72,10.0297,
AV3400VAFDD,1686,33980.22,747.27,11.6180,
AV3400VAFDD,1785,33980.22,871.81,13.2138,
AV3400VAFDD,1882,33980.22,996.36,14.8171,
AV3400VAFDD,1081,37378.24,62.27,4.8470,
AV3400VAFDD,1123,37378.24,124.54,5.5331,
AV3400VAFDD,1164,37378.24,186.82,6.2415,
AV3400VAFDD,1221,37378.24,249.09,7.0021,
AV3400VAFDD,1307,37378.24,311.36,7.7404,
AV3400VAFDD,1362,37378.24,373.63,8.4935,
AV3400VAFDD,1477,37378.24,498.18,10.0222,
AV3400VAFDD,1592,37378.24,622.72,11.6105,
AV3400VAFDD,1711,37378.24,747.27,13.2585,
AV3400VAFDD,1808,37378.24,871.81,14.9960,
AV3400VAFDD,1903,37378.24,996.36,16.7559,
AV3400VAFDD,1172,40776.26,62.27,6.1520,
AV3400VAFDD,1210,40776.26,124.54,6.8828,
AV3400VAFDD,1249,40776.26,186.82,7.6733,
AV3400VAFDD,1287,40776.26,249.09,8.4712,
AV3400VAFDD,1357,40776.26,311.36,9.2765,
AV3400VAFDD,1428,40776.26,373.63,10.0968,
AV3400VAFDD,1537,40776.26,498.18,11.7299,
AV3400VAFDD,1650,40776.26,622.72,13.4077,
AV3400VAFDD,1740,40776.26,747.27,15.1601,
AV3400VAFDD,1858,40776.26,871.81,16.9647,
AV3400VAFDD,1952,40776.26,996.36,18.8513,
AV3400VAFDD,1264,44174.28,62.27,7.6956,
AV3400VAFDD,1299,44174.28,124.54,8.4786,
AV3400VAFDD,1334,44174.28,186.82,9.2989,
AV3400VAFDD,1369,44174.28,249.09,10.1415,
AV3400VAFDD,1405,44174.28,311.36,11.0364,
AV3400VAFDD,1475,44174.28,373.63,11.9163,
AV3400VAFDD,1597,44174.28,498.18,13.6761,
AV3400VAFDD,1709,44174.28,622.72,15.4733,
AV3400VAFDD,1796,44174.28,747.27,17.3077,
AV3400VAFDD,1882,44174.28,871.81,19.1794,
AV3400VAFDD,2000,44174.28,996.36,21.1331,
AV3400VAFDD,1356,47572.30,62.27,9.4778,
AV3400VAFDD,1388,47572.30,124.54,10.3056,
AV3400VAFDD,1421,47572.30,186.82,11.1855,
AV3400VAFDD,1454,47572.30,249.09,12.0953,
AV3400VAFDD,1487,47572.30,311.36,13.0274,
AV3400VAFDD,1538,47572.30,373.63,13.9595,
AV3400VAFDD,1640,47572.30,498.18,15.8536,
AV3400VAFDD,1741,47572.30,622.72,17.7551,
AV3400VAFDD,1852,47572.30,747.27,19.7088,
AV3400VAFDD,1936,47572.30,871.81,21.6850,
AV3400VAFDD,2020,47572.30,996.36,23.7058,
AV3600VAF,384,11893.08,62.27,0.3505,
AV3600VAF,396,13592.09,62.27,0.4250,
AV3600VAF,522,13592.09,124.54,0.7457,
AV3600VAF,436,16990.11,62.27,0.6264,
AV3600VAF,546,16990.11,124.54,0.9992,
AV3600VAF,636,16990.11,186.82,1.4019,
AV3600VAF,738,16990.11,249.09,1.8195,
AV3600VAF,482,20388.13,62.27,0.9023,
AV3600VAF,565,20388.13,124.54,1.3273,
AV3600VAF,662,20388.13,186.82,1.7822,
AV3600VAF,746,20388.13,249.09,2.2595,
AV3600VAF,819,20388.13,311.36,2.7442,
AV3600VAF,535,23786.15,62.27,1.2677,
AV3600VAF,612,23786.15,124.54,1.7375,
AV3600VAF,682,23786.15,186.82,2.2520,
AV3600VAF,768,23786.15,249.09,2.7815,
AV3600VAF,839,23786.15,311.36,3.3482,
AV3600VAF,908,23786.15,373.63,3.9075,
AV3600VAF,588,27184.17,62.27,1.7300,
AV3600VAF,662,27184.17,124.54,2.2669,
AV3600VAF,726,27184.17,186.82,2.8187,
AV3600VAF,792,27184.17,249.09,3.4004,
AV3600VAF,868,27184.17,311.36,4.0119,
AV3600VAF,924,27184.17,373.63,4.6532,
AV3600VAF,1044,27184.17,498.18,5.9432,
AV3600VAF,1153,27184.17,622.72,7.2855,
AV3600VAF,649,30582.19,62.27,2.3117,
AV3600VAF,712,30582.19,124.54,2.8933,
AV3600VAF,774,30582.19,186.82,3.5122,
AV3600VAF,825,30582.19,249.09,4.1386,
AV3600VAF,889,30582.19,311.36,4.8098,
AV3600VAF,952,30582.19,373.63,5.4884,
AV3600VAF,1068,30582.19,498.18,6.9052,
AV3600VAF,1170,30582.19,622.72,8.3593,
AV3600VAF,1253,30582.19,747.27,9.8060,
AV3600VAF,712,33980.22,62.27,3.0350,
AV3600VAF,763,33980.22,124.54,3.6688,
AV3600VAF,822,33980.22,186.82,4.3325,
AV3600VAF,871,33980.22,249.09,5.0111,
AV3600VAF,919,33980.22,311.36,5.7195,
AV3600VAF,970,33980.22,373.63,6.4801,
AV3600VAF,1092,33980.22,498.18,7.9864,
AV3600VAF,1191,33980.22,622.72,9.5748,
AV3600VAF,1272,33980.22,747.27,11.1930,
AV3600VAF,1368,33980.22,871.81,12.8037,
AV3600VAF,1477,33980.22,996.36,14.6083,
AV3600VAF,775,37378.24,62.27,3.9000,
AV3600VAF,813,37378.24,124.54,4.5786,
AV3600VAF,871,37378.24,186.82,5.3019,
AV3600VAF,918,37378.24,249.09,6.0476,
AV3600VAF,964,37378.24,311.36,6.8008,
AV3600VAF,1009,37378.24,373.63,7.5689,
AV3600VAF,1118,37378.24,498.18,9.2318,
AV3600VAF,1211,37378.24,622.72,10.8872,
AV3600VAF,1307,37378.24,747.27,12.6471,
AV3600VAF,1384,37378.24,871.81,14.4218,
AV3600VAF,1459,37378.24,996.36,16.1966,
AV3600VAF,839,40776.26,62.27,4.9291,
AV3600VAF,873,40776.26,124.54,5.6375,
AV3600VAF,919,40776.26,186.82,6.4205,
AV3600VAF,965,40776.26,249.09,7.2333,
AV3600VAF,1009,40776.26,311.36,8.0312,
AV3600VAF,1053,40776.26,373.63,8.8664,
AV3600VAF,1129,40776.26,498.18,10.6039,
AV3600VAF,1234,40776.26,622.72,12.4084,
AV3600VAF,1324,40776.26,747.27,14.2280,
AV3600VAF,1418,40776.26,871.81,16.1519,
AV3600VAF,1493,40776.26,996.36,18.1130,
AV3600VAF,903,44174.28,62.27,6.1297,
AV3600VAF,935,44174.28,124.54,6.9052,
AV3600VAF,967,44174.28,186.82,7.7105,
AV3600VAF,1023,44174.28,249.09,8.5755,
AV3600VAF,1067,44174.28,311.36,9.4629,
AV3600VAF,1097,44174.28,373.63,10.3279,
AV3600VAF,1181,44174.28,498.18,12.1325,
AV3600VAF,1256,44174.28,622.72,14.0788,
AV3600VAF,1345,44174.28,747.27,16.0624,
AV3600VAF,1432,44174.28,871.81,18.0087,
AV3600VAF,1525,44174.28,996.36,20.0966,
AV3600VAF,968,47572.30,62.27,7.5390,
AV3600VAF,998,47572.30,124.54,8.3668,
AV3600VAF,1027,47572.30,186.82,9.2019,
AV3600VAF,1070,47572.30,249.09,10.1266,
AV3600VAF,1113,47572.30,311.36,11.0736,
AV3600VAF,1155,47572.30,373.63,12.0132,
AV3600VAF,1224,47572.30,498.18,13.9222,
AV3600VAF,1292,47572.30,622.72,15.8909,
AV3600VAF,1364,47572.30,747.27,18.0236,
AV3600VAF,1451,47572.30,871.81,20.1637,
AV3600VAF,1536,47572.30,996.36,22.2219,
AV3600VAF,1099,54368.35,62.27,10.9916,
AV3600VAF,1124,54368.35,124.54,11.8865,
AV3600VAF,1150,54368.35,186.82,12.8410,
AV3600VAF,1176,54368.35,249.09,13.8253,
AV3600VAF,1217,54368.35,311.36,14.8767,
AV3600VAF,1258,54368.35,373.63,15.9505,
AV3600VAF,1324,54368.35,498.18,18.1130,
AV3600VAF,1388,54368.35,622.72,20.2830,
AV3600VAF,1451,54368.35,747.27,22.4978,
AV3600VAF,1500,54368.35,871.81,24.8691,
AV3600VAF,1585,54368.35,996.36,27.2777,
AV3600VAF,1230,61164.39,62.27,15.3763,
AV3600VAF,1253,61164.39,124.54,16.3979,
AV3600VAF,1275,61164.39,186.82,17.4121,
AV3600VAF,1298,61164.39,249.09,18.4859,
AV3600VAF,1321,61164.39,311.36,19.5970,
AV3600VAF,1344,61164.39,373.63,20.7305,
AV3600VAF,1424,61164.39,498.18,23.1689,
AV3600VAF,1486,61164.39,622.72,25.5924,
AV3600VAF,1547,61164.39,747.27,28.0532,
AV3600VAF,1590,61164.39,871.81,30.5439,
AV3600VAF,1650,61164.39,996.36,33.1016,
AV3600VAFDD,384,11893.08,62.27,0.3505,
AV3600VAFDD,396,13592.09,62.27,0.4250,
AV3600VAFDD,522,13592.09,124.54,0.7457,
AV3600VAFDD,436,16990.11,62.27,0.6264,
AV3600VAFDD,546,16990.11,124.54,0.9992,
AV3600VAFDD,636,16990.11,186.82,1.4019,
AV3600VAFDD,738,16990.11,249.09,1.8195,
AV3600VAFDD,482,20388.13,62.27,0.9023,
AV3600VAFDD,565,20388.13,124.54,1.3273,
AV3600VAFDD,662,20388.13,186.82,1.7822,
AV3600VAFDD,746,20388.13,249.09,2.2595,
AV3600VAFDD,819,20388.13,311.36,2.7442,
AV3600VAFDD,535,23786.15,62.27,1.2677,
AV3600VAFDD,612,23786.15,124.54,1.7375,
AV3600VAFDD,682,23786.15,186.82,2.2520,
AV3600VAFDD,768,23786.15,249.09,2.7815,
AV3600VAFDD,839,23786.15,311.36,3.3482,
AV3600VAFDD,908,23786.15,373.63,3.9075,
AV3600VAFDD,588,27184.17,62.27,1.7300,
AV3600VAFDD,662,27184.17,124.54,2.2669,
AV3600VAFDD,726,27184.17,186.82,2.8187,
AV3600VAFDD,792,27184.17,249.09,3.4004,
AV3600VAFDD,868,27184.17,311.36,4.0119,
AV3600VAFDD,924,27184.17,373.63,4.6532,
AV3600VAFDD,1044,27184.17,498.18,5.9432,
AV3600VAFDD,1153,27184.17,622.72,7.2855,
AV3600VAFDD,649,30582.19,62.27,2.3117,
AV3600VAFDD,712,30582.19,124.54,2.8933,
AV3600VAFDD,774,30582.19,186.82,3.5122,
AV3600VAFDD,825,30582.19,249.09,4.1386,
AV3600VAFDD,889,30582.19,311.36,4.8098,
AV3600VAFDD,952,30582.19,373.63,5.4884,
AV3600VAFDD,1068,30582.19,498.18,6.9052,
AV3600VAFDD,1170,30582.19,622.72,8.3593,
AV3600VAFDD,1253,30582.19,747.27,9.8060,
AV3600VAFDD,712,33980.22,62.27,3.0350,
AV3600VAFDD,763,33980.22,124.54,3.6688,
AV3600VAFDD,822,33980.22,186.82,4.3325,
AV3600VAFDD,871,33980.22,249.09,5.0111,
AV3600VAFDD,919,33980.22,311.36,5.7195,
AV3600VAFDD,970,33980.22,373.63,6.4801,
AV3600VAFDD,1092,33980.22,498.18,7.9864,
AV3600VAFDD,1191,33980.22,622.72,9.5748,
AV3600VAFDD,1272,33980.22,747.27,11.1930,
AV3600VAFDD,1368,33980.22,871.81,12.8037,
AV3600VAFDD,1477,33980.22,996.36,14.6083,
AV3600VAFDD,775,37378.24,62.27,3.9000,
AV3600VAFDD,813,37378.24,124.54,4.5786,
AV3600VAFDD,871,37378.24,186.82,5.3019,
AV3600VAFDD,918,37378.24,249.09,6.0476,
AV3600VAFDD,964,37378.24,311.36,6.8008,
AV3600VAFDD,1009,37378.24,373.63,7.5689,
AV3600VAFDD,1118,37378.24,498.18,9.2318,
AV3600VAFDD,1211,37378.24,622.72,10.8872,
AV3600VAFDD,1307,37378.24,747.27,12.6471,
AV3600VAFDD,1384,37378.24,871.81,14.4218,
AV3600VAFDD,1459,37378.24,996.36,16.1966,
AV3600VAFDD,839,40776.26,62.27,4.9291,
AV3600VAFDD,873,40776.26,124.54,5.6375,
AV3600VAFDD,919,40776.26,186.82,6.4205,
AV3600VAFDD,965,40776.26,249.09,7.2333,
AV3600VAFDD,1009,40776.26,311.36,8.0312,
AV3600VAFDD,1053,40776.26,373.63,8.8664,
AV3600VAFDD,1129,40776.26,498.18,10.6039,
AV3600VAFDD,1234,40776.26,622.72,12.4084,
AV3600VAFDD,1324,40776.26,747.27,14.2280,
AV3600VAFDD,1418,40776.26,871.81,16.1519,
AV3600VAFDD,1493,40776.26,996.36,18.1130,
AV3600VAFDD,903,44174.28,62.27,6.1297,
AV3600VAFDD,935,44174.28,124.54,6.9052,
AV3600VAFDD,967,44174.28,186.82,7.7105,
AV3600VAFDD,1023,44174.28,249.09,8.5755,
AV3600VAFDD,1067,44174.28,311.36,9.4629,
AV3600VAFDD,1097,44174.28,373.63,10.3279,
AV3600VAFDD,1181,44174.28,498.18,12.1325,
AV3600VAFDD,1256,44174.28,622.72,14.0788,
AV3600VAFDD,1345,44174.28,747.27,16.0624,
AV3600VAFDD,1432,44174.28,871.81,18.0087,
AV3600VAFDD,1525,44174.28,996.36,20.0966,
AV3600VAFDD,968,47572.30,62.27,7.5390,
AV3600VAFDD,998,47572.30,124.54,8.3668,
AV3600VAFDD,1027,47572.30,186.82,9.2019,
AV3600VAFDD,1070,47572.30,249.09,10.1266,
AV3600VAFDD,1113,47572.30,311.36,11.0736,
AV3600VAFDD,1155,47572.30,373.63,12.0132,
AV3600VAFDD,1224,47572.30,498.18,13.9222,
AV3600VAFDD,1292,47572.30,622.72,15.8909,
AV3600VAFDD,1364,47572.30,747.27,18.0236,
AV3600VAFDD,1451,47572.30,871.81,20.1637,
AV3600VAFDD,1536,47572.30,996.36,22.2219,
AV3600VAFDD,1099,54368.35,62.27,10.9916,
AV3600VAFDD,1124,54368.35,124.54,11.8865,
AV3600VAFDD,1150,54368.35,186.82,12.8410,
AV3600VAFDD,1176,54368.35,249.09,13.8253,
AV3600VAFDD,1217,54368.35,311.36,14.8767,
AV3600VAFDD,1258,54368.35,373.63,15.9505,
AV3600VAFDD,1324,54368.35,498.18,18.1130,
AV3600VAFDD,1388,54368.35,622.72,20.2830,
AV3600VAFDD,1451,54368.35,747.27,22.4978,
AV3600VAFDD,1500,54368.35,871.81,24.8691,
AV3600VAFDD,1585,54368.35,996.36,27.2777,
AV3600VAFDD,1230,61164.39,62.27,15.3763,
AV3600VAFDD,1253,61164.39,124.54,16.3979,
AV3600VAFDD,1275,61164.39,186.82,17.4121,
AV3600VAFDD,1298,61164.39,249.09,18.4859,
AV3600VAFDD,1321,61164.39,311.36,19.5970,
AV3600VAFDD,1344,61164.39,373.63,20.7305,
AV3600VAFDD,1424,61164.39,498.18,23.1689,
AV3600VAFDD,1486,61164.39,622.72,25.5924,
AV3600VAFDD,1547,61164.39,747.27,28.0532,
AV3600VAFDD,1590,61164.39,871.81,30.5439,
AV3600VAFDD,1650,61164.39,996.36,33.1016,
AV4200VAF,483,16990.11,62.27,0.4698,
AV4200VAF,645,16990.11,124.54,0.9023,
AV4200VAF,515,20388.13,62.27,0.6040,
AV4200VAF,668,20388.13,124.54,1.0738,
AV4200VAF,803,20388.13,186.82,1.6033,
AV4200VAF,552,23786.15,62.27,0.7830,
AV4200VAF,681,23786.15,124.54,1.3124,
AV4200VAF,803,23786.15,186.82,1.8792,
AV4200VAF,911,23786.15,249.09,2.5279,
AV4200VAF,606,27184.17,62.27,1.0142,
AV4200VAF,707,27184.17,124.54,1.5734,
AV4200VAF,828,27184.17,186.82,2.1998,
AV4200VAF,924,27184.17,249.09,2.8635,
AV4200VAF,1024,27184.17,311.36,3.6017,
AV4200VAF,632,30582.19,62.27,1.3050,
AV4200VAF,736,30582.19,124.54,1.8866,
AV4200VAF,852,30582.19,186.82,2.5652,
AV4200VAF,944,30582.19,249.09,3.2736,
AV4200VAF,1035,30582.19,311.36,4.0268,
AV4200VAF,1130,30582.19,373.63,4.8321,
AV4200VAF,1219,30582.19,435.91,5.6151,
AV4200VAF,644,33980.22,62.27,1.6480,
AV4200VAF,786,33980.22,124.54,2.2595,
AV4200VAF,875,33980.22,186.82,2.9753,
AV4200VAF,967,33980.22,249.09,3.7583,
AV4200VAF,1053,33980.22,311.36,4.5562,
AV4200VAF,1140,33980.22,373.63,5.3765,
AV4200VAF,1231,33980.22,435.91,6.2415,
AV4200VAF,1291,33980.22,498.18,7.2109,
AV4200VAF,1375,33980.22,560.45,8.0610,
AV4200VAF,607,37378.24,62.27,2.0358,
AV4200VAF,840,37378.24,124.54,2.7069,
AV4200VAF,901,37378.24,186.82,3.4600,
AV4200VAF,987,37378.24,249.09,4.2803,
AV4200VAF,1073,37378.24,311.36,5.1379,
AV4200VAF,1155,37378.24,373.63,6.0029,
AV4200VAF,1240,37378.24,435.91,6.9052,
AV4200VAF,1329,37378.24,498.18,7.8373,
AV4200VAF,1383,37378.24,560.45,8.8589,
AV4200VAF,1468,37378.24,622.72,9.7910,
AV4200VAF,648,40776.26,62.27,2.4608,
AV4200VAF,875,40776.26,124.54,3.2438,
AV4200VAF,950,40776.26,186.82,4.0044,
AV4200VAF,1030,40776.26,249.09,4.8470,
AV4200VAF,1115,40776.26,311.36,5.7419,
AV4200VAF,1173,40776.26,373.63,6.7188,
AV4200VAF,1254,40776.26,435.91,7.6658,
AV4200VAF,1337,40776.26,498.18,8.6352,
AV4200VAF,1386,40776.26,560.45,9.6717,
AV4200VAF,1473,40776.26,622.72,10.6933,
AV4200VAF,1605,40776.26,747.27,12.8037,
AV4200VAF,735,47572.30,62.27,3.5495,
AV4200VAF,904,47572.30,124.54,4.5711,
AV4200VAF,1058,47572.30,186.82,5.3690,
AV4200VAF,1105,47572.30,249.09,6.2862,
AV4200VAF,1178,47572.30,311.36,7.2184,
AV4200VAF,1231,47572.30,373.63,8.2996,
AV4200VAF,1312,47572.30,435.91,9.3585,
AV4200VAF,1361,47572.30,498.18,10.4771,
AV4200VAF,1442,47572.30,560.45,11.6031,
AV4200VAF,1482,47572.30,622.72,12.7142,
AV4200VAF,1606,47572.30,747.27,15.0408,
AV4200VAF,823,54368.35,62.27,4.9514,
AV4200VAF,876,54368.35,124.54,6.1073,
AV4200VAF,1116,54368.35,186.82,7.1438,
AV4200VAF,1213,54368.35,249.09,8.1058,
AV4200VAF,1253,54368.35,311.36,9.1274,
AV4200VAF,1295,54368.35,373.63,10.2310,
AV4200VAF,1368,54368.35,435.91,11.3421,
AV4200VAF,1414,54368.35,498.18,12.5800,
AV4200VAF,1492,54368.35,560.45,13.7582,
AV4200VAF,1537,54368.35,622.72,15.0631,
AV4200VAF,1612,54368.35,747.27,17.6209,
AV4200VAF,914,61164.39,62.27,6.7486,
AV4200VAF,961,61164.39,124.54,7.9864,
AV4200VAF,1087,61164.39,186.82,9.4480,
AV4200VAF,1263,61164.39,249.09,10.3951,
AV4200VAF,1362,61164.39,311.36,11.4614,
AV4200VAF,1398,61164.39,373.63,12.6172,
AV4200VAF,1435,61164.39,435.91,13.8327,
AV4200VAF,1473,61164.39,498.18,15.1153,
AV4200VAF,1544,61164.39,560.45,16.3234,
AV4200VAF,1586,61164.39,622.72,17.7477,
AV4200VAF,1634,61164.39,747.27,20.9243,
AV4200VAF,1005,67960.43,62.27,8.9335,
AV4200VAF,1048,67960.43,124.54,10.2907,
AV4200VAF,1090,67960.43,186.82,11.7448,
AV4200VAF,1288,67960.43,249.09,13.1989,
AV4200VAF,1406,67960.43,311.36,14.3547,
AV4200VAF,1472,67960.43,373.63,15.5404,
AV4200VAF,1540,67960.43,435.91,16.7708,
AV4200VAF,1573,67960.43,498.18,18.0981,
AV4200VAF,1606,67960.43,560.45,19.4553,
AV4200VAF,1607,67960.43,622.72,21.0586,
AV4200VAF,1614,67960.43,747.27,24.7125,
AV4200VAF,1098,74756.48,62.27,11.6180,
AV4200VAF,1136,74756.48,124.54,13.0423,
AV4200VAF,1175,74756.48,186.82,14.6008,
AV4200VAF,1213,74756.48,249.09,16.2563,
AV4200VAF,1422,74756.48,311.36,17.7999,
AV4200VAF,1545,74756.48,373.63,19.0303,
AV4200VAF,1612,74756.48,435.91,20.3501,
AV4200VAF,1605,74756.48,498.18,21.8192,
AV4200VAF,1636,74756.48,560.45,23.3180,
AV4200VAF,1633,74756.48,622.72,25.0182,
AV4200VAF,1625,74756.48,747.27,29.4477,
AV4200VAF,1191,81552.52,62.27,14.7947,
AV4200VAF,1226,81552.52,124.54,16.3308,
AV4200VAF,1261,81552.52,186.82,17.9565,
AV4200VAF,1297,81552.52,249.09,19.7238,
AV4200VAF,1372,81552.52,311.36,21.5806,
AV4200VAF,1583,81552.52,373.63,23.1167,
AV4200VAF,1612,81552.52,435.91,24.6528,
AV4200VAF,1612,81552.52,498.18,26.3679,
AV4200VAF,1615,81552.52,560.45,28.2546,
AV4200VAF,1621,81552.52,622.72,30.3500,
AV4200VAF,1628,81552.52,747.27,35.5177,
AV4200VAFDD,483,16990.11,62.27,0.4698,
AV4200VAFDD,645,16990.11,124.54,0.9023,
AV4200VAFDD,515,20388.13,62.27,0.6040,
AV4200VAFDD,668,20388.13,124.54,1.0738,
AV4200VAFDD,803,20388.13,186.82,1.6033,
AV4200VAFDD,552,23786.15,62.27,0.7830,
AV4200VAFDD,681,23786.15,124.54,1.3124,
AV4200VAFDD,803,23786.15,186.82,1.8792,
AV4200VAFDD,911,23786.15,249.09,2.5279,
AV4200VAFDD,606,27184.17,62.27,1.0142,
AV4200VAFDD,707,27184.17,124.54,1.5734,
AV4200VAFDD,828,27184.17,186.82,2.1998,
AV4200VAFDD,924,27184.17,249.09,2.8635,
AV4200VAFDD,1024,27184.17,311.36,3.6017,
AV4200VAFDD,632,30582.19,62.27,1.3050,
AV4200VAFDD,736,30582.19,124.54,1.8866,
AV4200VAFDD,852,30582.19,186.82,2.5652,
AV4200VAFDD,944,30582.19,249.09,3.2736,
AV4200VAFDD,1035,30582.19,311.36,4.0268,
AV4200VAFDD,1130,30582.19,373.63,4.8321,
AV4200VAFDD,1219,30582.19,435.91,5.6151,
AV4200VAFDD,644,33980.22,62.27,1.6480,
AV4200VAFDD,786,33980.22,124.54,2.2595,
AV4200VAFDD,875,33980.22,186.82,2.9753,
AV4200VAFDD,967,33980.22,249.09,3.7583,
AV4200VAFDD,1053,33980.22,311.36,4.5562,
AV4200VAFDD,1140,33980.22,373.63,5.3765,
AV4200VAFDD,1231,33980.22,435.91,6.2415,
AV4200VAFDD,1291,33980.22,498.18,7.2109,
AV4200VAFDD,1375,33980.22,560.45,8.0610,
AV4200VAFDD,607,37378.24,62.27,2.0358,
AV4200VAFDD,840,37378.24,124.54,2.7069,
AV4200VAFDD,901,37378.24,186.82,3.4600,
AV4200VAFDD,987,37378.24,249.09,4.2803,
AV4200VAFDD,1073,37378.24,311.36,5.1379,
AV4200VAFDD,1155,37378.24,373.63,6.0029,
AV4200VAFDD,1240,37378.24,435.91,6.9052,
AV4200VAFDD,1329,37378.24,498.18,7.8373,
AV4200VAFDD,1383,37378.24,560.45,8.8589,
AV4200VAFDD,1468,37378.24,622.72,9.7910,
AV4200VAFDD,648,40776.26,62.27,2.4608,
AV4200VAFDD,875,40776.26,124.54,3.2438,
AV4200VAFDD,950,40776.26,186.82,4.0044,
AV4200VAFDD,1030,40776.26,249.09,4.8470,
AV4200VAFDD,1115,40776.26,311.36,5.7419,
AV4200VAFDD,1173,40776.26,373.63,6.7188,
AV4200VAFDD,1254,40776.26,435.91,7.6658,
AV4200VAFDD,1337,40776.26,498.18,8.6352,
AV4200VAFDD,1386,40776.26,560.45,9.6717,
AV4200VAFDD,1473,40776.26,622.72,10.6933,
AV4200VAFDD,1605,40776.26,747.27,12.8037,
AV4200VAFDD,735,47572.30,62.27,3.5495,
AV4200VAFDD,904,47572.30,124.54,4.5711,
AV4200VAFDD,1058,47572.30,186.82,5.3690,
AV4200VAFDD,1105,47572.30,249.09,6.2862,
AV4200VAFDD,1178,47572.30,311.36,7.2184,
AV4200VAFDD,1231,47572.30,373.63,8.2996,
AV4200VAFDD,1312,47572.30,435.91,9.3585,
AV4200VAFDD,1361,47572.30,498.18,10.4771,
AV4200VAFDD,1442,47572.30,560.45,11.6031,
AV4200VAFDD,1482,47572.30,622.72,12.7142,
AV4200VAFDD,1606,47572.30,747.27,15.0408,
AV4200VAFDD,823,54368.35,62.27,4.9514,
AV4200VAFDD,876,54368.35,124.54,6.1073,
AV4200VAFDD,1116,54368.35,186.82,7.1438,
AV4200VAFDD,1213,54368.35,249.09,8.1058,
AV4200VAFDD,1253,54368.35,311.36,9.1274,
AV4200VAFDD,1295,54368.35,373.63,10.2310,
AV4200VAFDD,1368,54368.35,435.91,11.3421,
AV4200VAFDD,1414,54368.35,498.18,12.5800,
AV4200VAFDD,1492,54368.35,560.45,13.7582,
AV4200VAFDD,1537,54368.35,622.72,15.0631,
AV4200VAFDD,1612,54368.35,747.27,17.6209,
AV4200VAFDD,914,61164.39,62.27,6.7486,
AV4200VAFDD,961,61164.39,124.54,7.9864,
AV4200VAFDD,1087,61164.39,186.82,9.4480,
AV4200VAFDD,1263,61164.39,249.09,10.3951,
AV4200VAFDD,1362,61164.39,311.36,11.4614,
AV4200VAFDD,1398,61164.39,373.63,12.6172,
AV4200VAFDD,1435,61164.39,435.91,13.8327,
AV4200VAFDD,1473,61164.39,498.18,15.1153,
AV4200VAFDD,1544,61164.39,560.45,16.3234,
AV4200VAFDD,1586,61164.39,622.72,17.7477,
AV4200VAFDD,1634,61164.39,747.27,20.9243,
AV4200VAFDD,1005,67960.43,62.27,8.9335,
AV4200VAFDD,1048,67960.43,124.54,10.2907,
AV4200VAFDD,1090,67960.43,186.82,11.7448,
AV4200VAFDD,1288,67960.43,249.09,13.1989,
AV4200VAFDD,1406,67960.43,311.36,14.3547,
AV4200VAFDD,1472,67960.43,373.63,15.5404,
AV4200VAFDD,1540,67960.43,435.91,16.7708,
AV4200VAFDD,1573,67960.43,498.18,18.0981,
AV4200VAFDD,1606,67960.43,560.45,19.4553,
AV4200VAFDD,1607,67960.43,622.72,21.0586,
AV4200VAFDD,1614,67960.43,747.27,24.7125,
AV4200VAFDD,1098,74756.48,62.27,11.6180,
AV4200VAFDD,1136,74756.48,124.54,13.0423,
AV4200VAFDD,1175,74756.48,186.82,14.6008,
