modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV4200VAFDD,1213,74756.48,249.09,16.2563,
AV4200VAFDD,1422,74756.48,311.36,17.7999,
AV4200VAFDD,1545,74756.48,373.63,19.0303,
AV4200VAFDD,1612,74756.48,435.91,20.3501,
AV4200VAFDD,1605,74756.48,498.18,21.8192,
AV4200VAFDD,1636,74756.48,560.45,23.3180,
AV4200VAFDD,1633,74756.48,622.72,25.0182,
AV4200VAFDD,1625,74756.48,747.27,29.4477,
AV4200VAFDD,1191,81552.52,62.27,14.7947,
AV4200VAFDD,1226,81552.52,124.54,16.3308,
AV4200VAFDD,1261,81552.52,186.82,17.9565,
AV4200VAFDD,1297,81552.52,249.09,19.7238,
AV4200VAFDD,1372,81552.52,311.36,21.5806,
AV4200VAFDD,1583,81552.52,373.63,23.1167,
AV4200VAFDD,1612,81552.52,435.91,24.6528,
AV4200VAFDD,1612,81552.52,498.18,26.3679,
AV4200VAFDD,1615,81552.52,560.45,28.2546,
AV4200VAFDD,1621,81552.52,622.72,30.3500,
AV4200VAFDD,1628,81552.52,747.27,35.5177,
AV4800VAF,365,23786.15,62.27,0.6935,
AV4800VAF,493,23786.15,124.54,1.2826,
AV4800VAF,385,27184.17,62.27,0.8426,
AV4800VAF,497,27184.17,124.54,1.4914,
AV4800VAF,406,30582.19,62.27,1.0291,
AV4800VAF,503,30582.19,124.54,1.7226,
AV4800VAF,601,30582.19,186.82,2.4832,
AV4800VAF,427,33980.22,62.27,1.2528,
AV4800VAF,519,33980.22,124.54,1.9836,
AV4800VAF,614,33980.22,186.82,2.8113,
AV4800VAF,700,33980.22,249.09,3.6763,
AV4800VAF,449,37378.24,62.27,1.5138,
AV4800VAF,536,37378.24,124.54,2.2818,
AV4800VAF,616,37378.24,186.82,3.1692,
AV4800VAF,694,37378.24,249.09,4.0641,
AV4800VAF,778,37378.24,311.36,5.0484,
AV4800VAF,474,44174.28,62.27,2.1476,
AV4800VAF,582,44174.28,124.54,3.0275,
AV4800VAF,644,44174.28,186.82,3.9820,
AV4800VAF,718,44174.28,249.09,5.0111,
AV4800VAF,795,44174.28,311.36,6.0998,
AV4800VAF,857,44174.28,373.63,7.2035,
AV4800VAF,493,50970.32,62.27,2.9231,
AV4800VAF,618,50970.32,124.54,3.9671,
AV4800VAF,686,50970.32,186.82,4.9962,
AV4800VAF,743,50970.32,249.09,6.1147,
AV4800VAF,815,50970.32,311.36,7.3004,
AV4800VAF,872,50970.32,373.63,8.5233,
AV4800VAF,990,50970.32,498.18,11.0960,
AV4800VAF,1089,50970.32,622.72,13.7954,
AV4800VAF,545,57766.37,62.27,3.9075,
AV4800VAF,654,57766.37,124.54,5.1304,
AV4800VAF,730,57766.37,186.82,6.2713,
AV4800VAF,783,57766.37,249.09,7.4495,
AV4800VAF,837,57766.37,311.36,8.7247,
AV4800VAF,891,57766.37,373.63,10.0595,
AV4800VAF,999,57766.37,498.18,12.8335,
AV4800VAF,1113,57766.37,622.72,15.7716,
AV4800VAF,1205,57766.37,747.27,18.7469,
AV4800VAF,1301,57766.37,871.81,21.9832,
AV4800VAF,599,64562.41,62.27,5.1528,
AV4800VAF,678,64562.41,124.54,6.5174,
AV4800VAF,776,64562.41,186.82,7.8149,
AV4800VAF,824,64562.41,249.09,9.0528,
AV4800VAF,876,64562.41,311.36,10.4323,
AV4800VAF,927,64562.41,373.63,11.8268,
AV4800VAF,1032,64562.41,498.18,14.8245,
AV4800VAF,1116,64562.41,622.72,17.8893,
AV4800VAF,1201,64562.41,747.27,21.0660,
AV4800VAF,1317,64562.41,871.81,24.5186,
AV4800VAF,1378,64562.41,996.36,27.9488,
AV4800VAF,654,71358.45,62.27,6.6666,
AV4800VAF,692,71358.45,124.54,8.0834,
AV4800VAF,806,71358.45,186.82,9.5897,
AV4800VAF,868,71358.45,249.09,10.9991,
AV4800VAF,915,71358.45,311.36,12.4159,
AV4800VAF,964,71358.45,373.63,13.8849,
AV4800VAF,1046,71358.45,498.18,17.0765,
AV4800VAF,1147,71358.45,622.72,20.3800,
AV4800VAF,1228,71358.45,747.27,23.8177,
AV4800VAF,1311,71358.45,871.81,27.3896,
AV4800VAF,1394,71358.45,996.36,30.9838,
AV4800VAF,709,78154.50,62.27,8.4488,
AV4800VAF,744,78154.50,124.54,9.9849,
AV4800VAF,823,78154.50,186.82,11.6702,
AV4800VAF,911,78154.50,249.09,13.2362,
AV4800VAF,973,78154.50,311.36,14.7499,
AV4800VAF,1002,78154.50,373.63,16.3010,
AV4800VAF,1100,78154.50,498.18,19.6343,
AV4800VAF,1178,78154.50,622.72,23.1242,
AV4800VAF,1257,78154.50,747.27,26.8228,
AV4800VAF,1334,78154.50,871.81,30.5066,
AV4800VAF,1416,78154.50,996.36,34.4812,
AV4800VAF,793,88348.56,62.27,11.7522,
AV4800VAF,824,88348.56,124.54,13.4450,
AV4800VAF,855,88348.56,186.82,15.2346,
AV4800VAF,948,88348.56,249.09,17.1735,
AV4800VAF,1027,88348.56,311.36,18.9333,
AV4800VAF,1071,88348.56,373.63,20.6261,
AV4800VAF,1164,88348.56,498.18,24.2054,
AV4800VAF,1238,88348.56,622.72,27.9488,
AV4800VAF,1288,88348.56,747.27,31.8414,
AV4800VAF,1362,88348.56,871.81,35.9129,
AV4800VAF,1412,88348.56,996.36,40.2305,
AV4800VAF,877,98542.63,62.27,15.8238,
AV4800VAF,905,98542.63,124.54,17.6880,
AV4800VAF,933,98542.63,186.82,19.6417,
AV4800VAF,961,98542.63,249.09,21.6850,
AV4800VAF,1058,98542.63,311.36,23.8773,
AV4800VAF,1120,98542.63,373.63,25.8087,
AV4800VAF,1229,98542.63,498.18,29.7385,
AV4800VAF,1299,98542.63,622.72,33.6534,
AV4800VAF,1344,98542.63,747.27,37.7399,
AV4800VAF,1415,98542.63,871.81,42.0649,
AV4800VAF,1413,98542.63,996.36,46.8971,
AV4800VAF,962,108736.69,62.27,20.8125,
AV4800VAF,988,108736.69,124.54,22.8855,
AV4800VAF,1013,108736.69,186.82,24.9735,
AV4800VAF,1038,108736.69,249.09,27.1360,
AV4800VAF,1063,108736.69,311.36,29.3731,
AV4800VAF,1166,108736.69,373.63,31.9383,
AV4800VAF,1273,108736.69,498.18,36.1814,
AV4800VAF,1361,108736.69,622.72,40.4617,
AV4800VAF,1430,108736.69,747.27,44.8538,
AV4800VAF,1422,108736.69,871.81,49.4772,
AV4800VAF,1427,108736.69,996.36,55.1221,
AV4800VAFDD,365,23786.15,62.27,0.6935,
AV4800VAFDD,493,23786.15,124.54,1.2826,
AV4800VAFDD,385,27184.17,62.27,0.8426,
AV4800VAFDD,497,27184.17,124.54,1.4914,
AV4800VAFDD,406,30582.19,62.27,1.0291,
AV4800VAFDD,503,30582.19,124.54,1.7226,
AV4800VAFDD,601,30582.19,186.82,2.4832,
AV4800VAFDD,427,33980.22,62.27,1.2528,
AV4800VAFDD,519,33980.22,124.54,1.9836,
AV4800VAFDD,614,33980.22,186.82,2.8113,
AV4800VAFDD,700,33980.22,249.09,3.6763,
AV4800VAFDD,449,37378.24,62.27,1.5138,
AV4800VAFDD,536,37378.24,124.54,2.2818,
AV4800VAFDD,616,37378.24,186.82,3.1692,
AV4800VAFDD,694,37378.24,249.09,4.0641,
AV4800VAFDD,778,37378.24,311.36,5.0484,
AV4800VAFDD,474,44174.28,62.27,2.1476,
AV4800VAFDD,582,44174.28,124.54,3.0275,
AV4800VAFDD,644,44174.28,186.82,3.9820,
AV4800VAFDD,718,44174.28,249.09,5.0111,
AV4800VAFDD,795,44174.28,311.36,6.0998,
AV4800VAFDD,857,44174.28,373.63,7.2035,
AV4800VAFDD,493,50970.32,62.27,2.9231,
AV4800VAFDD,618,50970.32,124.54,3.9671,
AV4800VAFDD,686,50970.32,186.82,4.9962,
AV4800VAFDD,743,50970.32,249.09,6.1147,
AV4800VAFDD,815,50970.32,311.36,7.3004,
AV4800VAFDD,872,50970.32,373.63,8.5233,
AV4800VAFDD,990,50970.32,498.18,11.0960,
AV4800VAFDD,1089,50970.32,622.72,13.7954,
AV4800VAFDD,545,57766.37,62.27,3.9075,
AV4800VAFDD,654,57766.37,124.54,5.1304,
AV4800VAFDD,730,57766.37,186.82,6.2713,
AV4800VAFDD,783,57766.37,249.09,7.4495,
AV4800VAFDD,837,57766.37,311.36,8.7247,
AV4800VAFDD,891,57766.37,373.63,10.0595,
AV4800VAFDD,999,57766.37,498.18,12.8335,
AV4800VAFDD,1113,57766.37,622.72,15.7716,
AV4800VAFDD,1205,57766.37,747.27,18.7469,
AV4800VAFDD,1301,57766.37,871.81,21.9832,
AV4800VAFDD,599,64562.41,62.27,5.1528,
AV4800VAFDD,678,64562.41,124.54,6.5174,
AV4800VAFDD,776,64562.41,186.82,7.8149,
AV4800VAFDD,824,64562.41,249.09,9.0528,
AV4800VAFDD,876,64562.41,311.36,10.4323,
AV4800VAFDD,927,64562.41,373.63,11.8268,
AV4800VAFDD,1032,64562.41,498.18,14.8245,
AV4800VAFDD,1116,64562.41,622.72,17.8893,
AV4800VAFDD,1201,64562.41,747.27,21.0660,
AV4800VAFDD,1317,64562.41,871.81,24.5186,
AV4800VAFDD,1378,64562.41,996.36,27.9488,
AV4800VAFDD,654,71358.45,62.27,6.6666,
AV4800VAFDD,692,71358.45,124.54,8.0834,
AV4800VAFDD,806,71358.45,186.82,9.5897,
AV4800VAFDD,868,71358.45,249.09,10.9991,
AV4800VAFDD,915,71358.45,311.36,12.4159,
AV4800VAFDD,964,71358.45,373.63,13.8849,
AV4800VAFDD,1046,71358.45,498.18,17.0765,
AV4800VAFDD,1147,71358.45,622.72,20.3800,
AV4800VAFDD,1228,71358.45,747.27,23.8177,
AV4800VAFDD,1311,71358.45,871.81,27.3896,
AV4800VAFDD,1394,71358.45,996.36,30.9838,
AV4800VAFDD,709,78154.50,62.27,8.4488,
AV4800VAFDD,744,78154.50,124.54,9.9849,
AV4800VAFDD,823,78154.50,186.82,11.6702,
AV4800VAFDD,911,78154.50,249.09,13.2362,
AV4800VAFDD,973,78154.50,311.36,14.7499,
AV4800VAFDD,1002,78154.50,373.63,16.3010,
AV4800VAFDD,1100,78154.50,498.18,19.6343,
AV4800VAFDD,1178,78154.50,622.72,23.1242,
AV4800VAFDD,1257,78154.50,747.27,26.8228,
AV4800VAFDD,1334,78154.50,871.81,30.5066,
AV4800VAFDD,1416,78154.50,996.36,34.4812,
AV4800VAFDD,793,88348.56,62.27,11.7522,
AV4800VAFDD,824,88348.56,124.54,13.4450,
AV4800VAFDD,855,88348.56,186.82,15.2346,
AV4800VAFDD,948,88348.56,249.09,17.1735,
AV4800VAFDD,1027,88348.56,311.36,18.9333,
AV4800VAFDD,1071,88348.56,373.63,20.6261,
AV4800VAFDD,1164,88348.56,498.18,24.2054,
AV4800VAFDD,1238,88348.56,622.72,27.9488,
AV4800VAFDD,1288,88348.56,747.27,31.8414,
AV4800VAFDD,1362,88348.56,871.81,35.9129,
AV4800VAFDD,1412,88348.56,996.36,40.2305,
AV4800VAFDD,877,98542.63,62.27,15.8238,
AV4800VAFDD,905,98542.63,124.54,17.6880,
AV4800VAFDD,933,98542.63,186.82,19.6417,
AV4800VAFDD,961,98542.63,249.09,21.6850,
AV4800VAFDD,1058,98542.63,311.36,23.8773,
AV4800VAFDD,1120,98542.63,373.63,25.8087,
AV4800VAFDD,1229,98542.63,498.18,29.7385,
AV4800VAFDD,1299,98542.63,622.72,33.6534,
AV4800VAFDD,1344,98542.63,747.27,37.7399,
AV4800VAFDD,1415,98542.63,871.81,42.0649,
AV4800VAFDD,1413,98542.63,996.36,46.8971,
AV4800VAFDD,962,108736.69,62.27,20.8125,
AV4800VAFDD,988,108736.69,124.54,22.8855,
AV4800VAFDD,1013,108736.69,186.82,24.9735,
AV4800VAFDD,1038,108736.69,249.09,27.1360,
AV4800VAFDD,1063,108736.69,311.36,29.3731,
AV4800VAFDD,1166,108736.69,373.63,31.9383,
AV4800VAFDD,1273,108736.69,498.18,36.1814,
AV4800VAFDD,1361,108736.69,622.72,40.4617,
AV4800VAFDD,1430,108736.69,747.27,44.8538,
AV4800VAFDD,1422,108736.69,871.81,49.4772,
AV4800VAFDD,1427,108736.69,996.36,55.1221,
AV5400VAF,369,27184.17,62.27,0.7532,
AV5400VAF,492,27184.17,124.54,1.4467,
AV5400VAF,392,33980.22,62.27,1.0291,
AV5400VAF,506,33980.22,124.54,1.8270,
AV5400VAF,594,33980.22,186.82,2.7367,
AV5400VAF,429,40776.26,62.27,1.3945,
AV5400VAF,522,40776.26,124.54,2.2893,
AV5400VAF,615,40776.26,186.82,3.2811,
AV5400VAF,693,40776.26,249.09,4.3549,
AV5400VAF,769,40776.26,311.36,5.4884,
AV5400VAF,841,40776.26,373.63,6.6218,
AV5400VAF,469,47572.30,62.27,1.9015,
AV5400VAF,551,47572.30,124.54,2.8560,
AV5400VAF,626,47572.30,186.82,3.9597,
AV5400VAF,713,47572.30,249.09,5.1080,
AV5400VAF,785,47572.30,311.36,6.3235,
AV5400VAF,855,47572.30,373.63,7.5763,
AV5400VAF,486,54368.35,62.27,2.5354,
AV5400VAF,584,54368.35,124.54,3.5644,
AV5400VAF,651,54368.35,186.82,4.7352,
AV5400VAF,738,54368.35,249.09,6.0402,
AV5400VAF,805,54368.35,311.36,7.3302,
AV5400VAF,850,54368.35,373.63,8.6874,
AV5400VAF,918,54368.35,435.91,10.1266,
AV5400VAF,985,54368.35,498.18,11.5807,
AV5400VAF,465,61164.39,62.27,3.2885,
AV5400VAF,633,61164.39,124.54,4.4369,
AV5400VAF,693,61164.39,186.82,5.6375,
AV5400VAF,759,61164.39,249.09,7.0170,
AV5400VAF,807,61164.39,311.36,8.4861,
AV5400VAF,869,61164.39,373.63,9.9402,
AV5400VAF,932,61164.39,435.91,11.4316,
AV5400VAF,998,61164.39,498.18,12.9901,
AV5400VAF,1039,61164.39,560.45,14.6754,
AV5400VAF,1103,61164.39,622.72,16.2637,
AV5400VAF,497,67960.43,62.27,4.1610,
AV5400VAF,668,67960.43,124.54,5.4958,
AV5400VAF,725,67960.43,186.82,6.7933,
AV5400VAF,783,67960.43,249.09,8.1803,
AV5400VAF,846,67960.43,311.36,9.7239,
AV5400VAF,890,67960.43,373.63,11.3719,
AV5400VAF,951,67960.43,435.91,12.9826,
AV5400VAF,1013,67960.43,498.18,14.6306,
AV5400VAF,1048,67960.43,560.45,16.2712,
AV5400VAF,1113,67960.43,622.72,18.0236,
AV5400VAF,1189,67960.43,747.27,21.9459,
AV5400VAF,536,74756.48,62.27,5.1826,
AV5400VAF,686,74756.48,124.54,6.7486,
AV5400VAF,774,74756.48,186.82,8.1207,
AV5400VAF,811,74756.48,249.09,9.5897,
AV5400VAF,868,74756.48,311.36,11.1631,
AV5400VAF,928,74756.48,373.63,12.8335,
AV5400VAF,969,74756.48,435.91,14.6605,
AV5400VAF,1030,74756.48,498.18,16.4501,
AV5400VAF,1063,74756.48,560.45,18.2025,
AV5400VAF,1124,74756.48,622.72,20.0146,
AV5400VAF,1221,74756.48,747.27,23.7953,
AV5400VAF,577,81552.52,62.27,6.4279,
AV5400VAF,680,81552.52,124.54,8.2325,
AV5400VAF,806,81552.52,186.82,9.6866,
AV5400VAF,859,81552.52,249.09,11.2153,
AV5400VAF,893,81552.52,311.36,12.8559,
AV5400VAF,949,81552.52,373.63,14.5933,
AV5400VAF,987,81552.52,435.91,16.5173,
AV5400VAF,1045,81552.52,498.18,18.3666,
AV5400VAF,1107,81552.52,560.45,20.3800,
AV5400VAF,1139,81552.52,622.72,22.2964,
AV5400VAF,1229,81552.52,747.27,26.1815,
AV5400VAF,618,88348.56,62.27,7.8671,
AV5400VAF,658,88348.56,124.54,9.7165,
AV5400VAF,836,88348.56,186.82,11.4465,
AV5400VAF,909,88348.56,249.09,13.0870,
AV5400VAF,940,88348.56,311.36,14.7872,
AV5400VAF,972,88348.56,373.63,16.6067,
AV5400VAF,1026,88348.56,435.91,18.4412,
AV5400VAF,1061,88348.56,498.18,20.5067,
AV5400VAF,1119,88348.56,560.45,22.5276,
AV5400VAF,1152,88348.56,622.72,24.6528,
AV5400VAF,1241,88348.56,747.27,28.8810,
AV5400VAF,659,95144.61,62.27,9.5002,
AV5400VAF,697,95144.61,124.54,11.4763,
AV5400VAF,849,95144.61,186.82,13.5046,
AV5400VAF,938,95144.61,249.09,15.2421,
AV5400VAF,989,95144.61,311.36,16.9796,
AV5400VAF,1018,95144.61,373.63,18.8364,
AV5400VAF,1048,95144.61,435.91,20.8199,
AV5400VAF,1102,95144.61,498.18,22.8259,
AV5400VAF,1134,95144.61,560.45,25.0108,
AV5400VAF,1191,95144.61,622.72,27.1435,
AV5400VAF,1252,95144.61,747.27,31.6848,
AV5400VAF,743,108736.69,62.27,13.5419,
AV5400VAF,776,108736.69,124.54,15.6970,
AV5400VAF,809,108736.69,186.82,18.0534,
AV5400VAF,972,108736.69,249.09,20.2980,
AV5400VAF,1066,108736.69,311.36,22.2815,
AV5400VAF,1117,108736.69,373.63,24.2651,
AV5400VAF,1142,108736.69,435.91,26.3157,
AV5400VAF,1168,108736.69,498.18,28.5081,
AV5400VAF,1194,108736.69,560.45,30.7527,
AV5400VAF,1247,108736.69,622.72,32.9898,
AV5400VAF,1252,108736.69,747.27,38.4856,
AV5400VAF,828,122328.78,62.27,18.6649,
AV5400VAF,858,122328.78,124.54,21.0735,
AV5400VAF,887,122328.78,186.82,23.5790,
AV5400VAF,929,122328.78,249.09,26.2412,
AV5400VAF,1092,122328.78,311.36,28.7542,
AV5400VAF,1164,122328.78,373.63,30.9987,
AV5400VAF,1214,122328.78,435.91,33.1986,
AV5400VAF,1266,122328.78,498.18,35.5102,
AV5400VAF,1260,122328.78,560.45,37.9338,
AV5400VAF,1257,122328.78,622.72,40.6034,
AV5400VAF,1261,122328.78,747.27,46.6883,
AV5400VAF,914,135920.87,62.27,25.0257,
AV5400VAF,941,135920.87,124.54,27.6580,
AV5400VAF,967,135920.87,186.82,30.3425,
AV5400VAF,994,135920.87,249.09,33.2731,
AV5400VAF,1034,135920.87,311.36,36.1963,
AV5400VAF,1187,135920.87,373.63,39.1194,
AV5400VAF,1255,135920.87,435.91,41.4684,
AV5400VAF,1253,135920.87,498.18,44.1753,
AV5400VAF,1254,135920.87,560.45,47.2028,
AV5400VAF,1256,135920.87,622.72,50.3795,
AV5400VAF,1266,135920.87,747.27,57.8738,
AV5400VAFDD,369,27184.17,62.27,0.7532,
AV5400VAFDD,492,27184.17,124.54,1.4467,
AV5400VAFDD,392,33980.22,62.27,1.0291,
AV5400VAFDD,506,33980.22,124.54,1.8270,
AV5400VAFDD,594,33980.22,186.82,2.7367,
AV5400VAFDD,429,40776.26,62.27,1.3945,
AV5400VAFDD,522,40776.26,124.54,2.2893,
AV5400VAFDD,615,40776.26,186.82,3.2811,
AV5400VAFDD,693,40776.26,249.09,4.3549,
AV5400VAFDD,769,40776.26,311.36,5.4884,
AV5400VAFDD,841,40776.26,373.63,6.6218,
AV5400VAFDD,469,47572.30,62.27,1.9015,
AV5400VAFDD,551,47572.30,124.54,2.8560,
AV5400VAFDD,626,47572.30,186.82,3.9597,
AV5400VAFDD,713,47572.30,249.09,5.1080,
AV5400VAFDD,785,47572.30,311.36,6.3235,
AV5400VAFDD,855,47572.30,373.63,7.5763,
AV5400VAFDD,486,54368.35,62.27,2.5354,
AV5400VAFDD,584,54368.35,124.54,3.5644,
AV5400VAFDD,651,54368.35,186.82,4.7352,
AV5400VAFDD,738,54368.35,249.09,6.0402,
AV5400VAFDD,805,54368.35,311.36,7.3302,
AV5400VAFDD,850,54368.35,373.63,8.6874,
AV5400VAFDD,918,54368.35,435.91,10.1266,
AV5400VAFDD,985,54368.35,498.18,11.5807,
AV5400VAFDD,465,61164.39,62.27,3.2885,
AV5400VAFDD,633,61164.39,124.54,4.4369,
AV5400VAFDD,693,61164.39,186.82,5.6375,
AV5400VAFDD,759,61164.39,249.09,7.0170,
AV5400VAFDD,807,61164.39,311.36,8.4861,
AV5400VAFDD,869,61164.39,373.63,9.9402,
AV5400VAFDD,932,61164.39,435.91,11.4316,
AV5400VAFDD,998,61164.39,498.18,12.9901,
AV5400VAFDD,1039,61164.39,560.45,14.6754,
AV5400VAFDD,1103,61164.39,622.72,16.2637,
AV5400VAFDD,497,67960.43,62.27,4.1610,
AV5400VAFDD,668,67960.43,124.54,5.4958,
AV5400VAFDD,725,67960.43,186.82,6.7933,
AV5400VAFDD,783,67960.43,249.09,8.1803,
AV5400VAFDD,846,67960.43,311.36,9.7239,
AV5400VAFDD,890,67960.43,373.63,11.3719,
AV5400VAFDD,951,67960.43,435.91,12.9826,
AV5400VAFDD,1013,67960.43,498.18,14.6306,
AV5400VAFDD,1048,67960.43,560.45,16.2712,
AV5400VAFDD,1113,67960.43,622.72,18.0236,
AV5400VAFDD,1189,67960.43,747.27,21.9459,
AV5400VAFDD,536,74756.48,62.27,5.1826,
AV5400VAFDD,686,74756.48,124.54,6.7486,
AV5400VAFDD,774,74756.48,186.82,8.1207,
AV5400VAFDD,811,74756.48,249.09,9.5897,
AV5400VAFDD,868,74756.48,311.36,11.1631,
AV5400VAFDD,928,74756.48,373.63,12.8335,
AV5400VAFDD,969,74756.48,435.91,14.6605,
AV5400VAFDD,1030,74756.48,498.18,16.4501,
AV5400VAFDD,1063,74756.48,560.45,18.2025,
AV5400VAFDD,1124,74756.48,622.72,20.0146,
AV5400VAFDD,1221,74756.48,747.27,23.7953,
AV5400VAFDD,577,81552.52,62.27,6.4279,
AV5400VAFDD,680,81552.52,124.54,8.2325,
AV5400VAFDD,806,81552.52,186.82,9.6866,
AV5400VAFDD,859,81552.52,249.09,11.2153,
AV5400VAFDD,893,81552.52,311.36,12.8559,
AV5400VAFDD,949,81552.52,373.63,14.5933,
AV5400VAFDD,987,81552.52,435.91,16.5173,
AV5400VAFDD,1045,81552.52,498.18,18.3666,
AV5400VAFDD,1107,81552.52,560.45,20.3800,
AV5400VAFDD,1139,81552.52,622.72,22.2964,
AV5400VAFDD,1229,81552.52,747.27,26.1815,
AV5400VAFDD,618,88348.56,62.27,7.8671,
AV5400VAFDD,658,88348.56,124.54,9.7165,
AV5400VAFDD,836,88348.56,186.82,11.4465,
AV5400VAFDD,909,88348.56,249.09,13.0870,
AV5400VAFDD,940,88348.56,311.36,14.7872,
AV5400VAFDD,972,88348.56,373.63,16.6067,
AV5400VAFDD,1026,88348.56,435.91,18.4412,
AV5400VAFDD,1061,88348.56,498.18,20.5067,
AV5400VAFDD,1119,88348.56,560.45,22.5276,
AV5400VAFDD,1152,88348.56,622.72,24.6528,
AV5400VAFDD,1241,88348.56,747.27,28.8810,
AV5400VAFDD,659,95144.61,62.27,9.5002,
AV5400VAFDD,697,95144.61,124.54,11.4763,
AV5400VAFDD,849,95144.61,186.82,13.5046,
AV5400VAFDD,938,95144.61,249.09,15.2421,
AV5400VAFDD,989,95144.61,311.36,16.9796,
AV5400VAFDD,1018,95144.61,373.63,18.8364,
AV5400VAFDD,1048,95144.61,435.91,20.8199,
AV5400VAFDD,1102,95144.61,498.18,22.8259,
AV5400VAFDD,1134,95144.61,560.45,25.0108,
AV5400VAFDD,1191,95144.61,622.72,27.1435,
AV5400VAFDD,1252,95144.61,747.27,31.6848,
AV5400VAFDD,743,108736.69,62.27,13.5419,
AV5400VAFDD,776,108736.69,124.54,15.6970,
AV5400VAFDD,809,108736.69,186.82,18.0534,
AV5400VAFDD,972,108736.69,249.09,20.2980,
AV5400VAFDD,1066,108736.69,311.36,22.2815,
AV5400VAFDD,1117,108736.69,373.63,24.2651,
AV5400VAFDD,1142,108736.69,435.91,26.3157,
AV5400VAFDD,1168,108736.69,498.18,28.5081,
AV5400VAFDD,1194,108736.69,560.45,30.7527,
AV5400VAFDD,1247,108736.69,622.72,32.9898,
AV5400VAFDD,1252,108736.69,747.27,38.4856,
AV5400VAFDD,828,122328.78,62.27,18.6649,
AV5400VAFDD,858,122328.78,124.54,21.0735,
AV5400VAFDD,887,122328.78,186.82,23.5790,
AV5400VAFDD,929,122328.78,249.09,26.2412,
AV5400VAFDD,1092,122328.78,311.36,28.7542,
AV5400VAFDD,1164,122328.78,373.63,30.9987,
AV5400VAFDD,1214,122328.78,435.91,33.1986,
AV5400VAFDD,1266,122328.78,498.18,35.5102,
AV5400VAFDD,1260,122328.78,560.45,37.9338,
AV5400VAFDD,1257,122328.78,622.72,40.6034,
AV5400VAFDD,1261,122328.78,747.27,46.6883,
AV5400VAFDD,914,135920.87,62.27,25.0257,
AV5400VAFDD,941,135920.87,124.54,27.6580,
AV5400VAFDD,967,135920.87,186.82,30.3425,
AV5400VAFDD,994,135920.87,249.09,33.2731,
AV5400VAFDD,1034,135920.87,311.36,36.1963,
AV5400VAFDD,1187,135920.87,373.63,39.1194,
AV5400VAFDD,1255,135920.87,435.91,41.4684,
AV5400VAFDD,1253,135920.87,498.18,44.1753,
AV5400VAFDD,1254,135920.87,560.45,47.2028,
AV5400VAFDD,1256,135920.87,622.72,50.3795,
AV5400VAFDD,1266,135920.87,747.27,57.8738,
