modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV1281CMB,1163,550.48,249.09,0.0597,
AV1281CMB,1574,550.48,498.18,0.1268,
AV1281CMB,1251,733.97,249.09,0.0895,
AV1281CMB,1626,733.97,498.18,0.1641,
AV1281CMB,2217,733.97,996.36,0.3430,
AV1281CMB,2697,733.97,1494.53,0.5369,
AV1281CMB,1351,917.47,249.09,0.1193,
AV1281CMB,1708,917.47,498.18,0.2163,
AV1281CMB,2258,917.47,996.36,0.4176,
AV1281CMB,2716,917.47,1494.53,0.6413,
AV1281CMB,3116,917.47,1992.71,0.8799,
AV1281CMB,1463,1100.96,249.09,0.1641,
AV1281CMB,1800,1100.96,498.18,0.2685,
AV1281CMB,2323,1100.96,996.36,0.4996,
AV1281CMB,2756,1100.96,1494.53,0.7532,
AV1281CMB,3141,1100.96,1992.71,1.0142,
AV1281CMB,3810,1100.96,2989.07,1.5883,
AV1281CMB,1583,1284.45,249.09,0.2163,
AV1281CMB,1902,1284.45,498.18,0.3356,
AV1281CMB,2407,1284.45,996.36,0.5966,
AV1281CMB,2817,1284.45,1494.53,0.8725,
AV1281CMB,3184,1284.45,1992.71,1.1633,
AV1281CMB,3831,1284.45,2989.07,1.7897,
AV1281CMB,4395,1284.45,3985.42,2.4608,
AV1281CMB,1710,1467.95,249.09,0.2834,
AV1281CMB,2012,1467.95,498.18,0.4176,
AV1281CMB,2497,1467.95,996.36,0.7084,
AV1281CMB,2895,1467.95,1494.53,1.0142,
AV1281CMB,3244,1467.95,1992.71,1.3273,
AV1281CMB,3866,1467.95,2989.07,1.9985,
AV1281CMB,4414,1467.95,3985.42,2.7218,
AV1281CMB,4909,1467.95,4981.78,3.4824,
AV1281CMB,1843,1651.44,249.09,0.3579,
AV1281CMB,2128,1651.44,498.18,0.5071,
AV1281CMB,2594,1651.44,996.36,0.8277,
AV1281CMB,2982,1651.44,1494.53,1.1633,
AV1281CMB,3320,1651.44,1992.71,1.5138,
AV1281CMB,3916,1651.44,2989.07,2.2371,
AV1281CMB,4447,1651.44,3985.42,2.9977,
AV1281CMB,4930,1651.44,4981.78,3.8105,
AV1281CMB,1980,1834.93,249.09,0.4549,
AV1281CMB,2249,1834.93,498.18,0.6189,
AV1281CMB,2697,1834.93,996.36,0.9620,
AV1281CMB,3073,1834.93,1494.53,1.3273,
AV1281CMB,3405,1834.93,1992.71,1.7077,
AV1281CMB,3980,1834.93,2989.07,2.4906,
AV1281CMB,4493,1834.93,3985.42,3.3035,
AV1281CMB,4962,1834.93,4981.78,4.1610,
AV1281CMB,2122,2018.42,249.09,0.5667,
AV1281CMB,2375,2018.42,498.18,0.7457,
AV1281CMB,2806,2018.42,996.36,1.1185,
AV1281CMB,3171,2018.42,1494.53,1.5138,
AV1281CMB,3494,2018.42,1992.71,1.9239,
AV1281CMB,4057,2018.42,2989.07,2.7591,
AV1281CMB,4550,2018.42,3985.42,3.6316,
AV1281CMB,5006,2018.42,4981.78,4.5339,
AV1281CMB,2269,2201.92,249.09,0.7084,
AV1281CMB,2506,2201.92,498.18,0.8948,
AV1281CMB,2919,2201.92,996.36,1.2975,
AV1281CMB,3273,2201.92,1494.53,1.7151,
AV1281CMB,3588,2201.92,1992.71,2.1476,
AV1281CMB,4141,2201.92,2989.07,3.0574,
AV1281CMB,4620,2201.92,3985.42,3.9746,
AV1281CMB,5060,2201.92,4981.78,4.9365,
AV1281CMB,2419,2385.41,249.09,0.8650,
AV1281CMB,2640,2385.41,498.18,1.0664,
AV1281CMB,3036,2385.41,996.36,1.4914,
AV1281CMB,3380,2385.41,1494.53,1.9388,
AV1281CMB,3687,2385.41,1992.71,2.4012,
AV1281CMB,4227,2385.41,2989.07,3.3631,
AV1281CMB,4699,2385.41,3985.42,4.3474,
AV1281CMB,5125,2385.41,4981.78,5.3541,
AV1281CMB,2571,2568.90,249.09,1.0440,
AV1281CMB,2777,2568.90,498.18,1.2602,
AV1281CMB,3157,2568.90,996.36,1.7151,
AV1281CMB,3490,2568.90,1494.53,2.1849,
AV1281CMB,3789,2568.90,1992.71,2.6771,
AV1281CMB,4318,2568.90,2989.07,3.6912,
AV1281CMB,4783,2568.90,3985.42,4.7427,
AV1281CMB,5201,2568.90,4981.78,5.8090,
AV1281CMB,2726,2752.40,249.09,1.2528,
AV1281CMB,2918,2752.40,498.18,1.4765,
AV1281CMB,3282,2752.40,996.36,1.9612,
AV1281CMB,3605,2752.40,1494.53,2.4608,
AV1281CMB,3896,2752.40,1992.71,2.9753,
AV1281CMB,4413,2752.40,2989.07,4.0417,
AV1281CMB,4870,2752.40,3985.42,5.1602,
AV1281CMB,2882,2935.89,249.09,1.4839,
AV1281CMB,3061,2935.89,498.18,1.7226,
AV1281CMB,3410,2935.89,996.36,2.2371,
AV1281CMB,3722,2935.89,1494.53,2.7591,
AV1281CMB,4006,2935.89,1992.71,3.2960,
AV1281CMB,4512,2935.89,2989.07,4.4220,
AV1281CMB,4960,2935.89,3985.42,5.5927,
AV1281CMB,3040,3119.38,249.09,1.7524,
AV1281CMB,3208,3119.38,498.18,1.9985,
AV1281CMB,3541,3119.38,996.36,2.5354,
AV1281CMB,3843,3119.38,1494.53,3.0872,
AV1281CMB,4119,3119.38,1992.71,3.6539,
AV1281CMB,4614,3119.38,2989.07,4.8321,
AV1281CMB,5053,3119.38,3985.42,6.0476,
AV1281CMB,3198,3302.88,249.09,2.0432,
AV1281CMB,3357,3302.88,498.18,2.3042,
AV1281CMB,3674,3302.88,996.36,2.8709,
AV1281CMB,3966,3302.88,1494.53,3.4526,
AV1281CMB,4235,3302.88,1992.71,4.0417,
AV1281CMB,4719,3302.88,2989.07,5.2646,
AV1281CMB,5150,3302.88,3985.42,6.5323,
AV1562CMB,912,897.08,249.09,0.1044,
AV1562CMB,1234,897.08,498.18,0.2088,
AV1562CMB,981,1196.10,249.09,0.1417,
AV1562CMB,1275,1196.10,498.18,0.2685,
AV1562CMB,1738,1196.10,996.36,0.5593,
AV1562CMB,2114,1196.10,1494.53,0.8799,
AV1562CMB,1060,1495.13,249.09,0.1939,
AV1562CMB,1340,1495.13,498.18,0.3505,
AV1562CMB,1770,1495.13,996.36,0.6786,
AV1562CMB,2130,1495.13,1494.53,1.0440,
AV1562CMB,2443,1495.13,1992.71,1.4317,
AV1562CMB,1148,1794.16,249.09,0.2685,
AV1562CMB,1412,1794.16,498.18,0.4400,
AV1562CMB,1822,1794.16,996.36,0.8203,
AV1562CMB,2161,1794.16,1494.53,1.2229,
AV1562CMB,2463,1794.16,1992.71,1.6555,
AV1562CMB,2987,1794.16,2989.07,2.5876,
AV1562CMB,1242,2093.18,249.09,0.3505,
AV1562CMB,1492,2093.18,498.18,0.5518,
AV1562CMB,1888,2093.18,996.36,0.9769,
AV1562CMB,2209,2093.18,1494.53,1.4243,
AV1562CMB,2497,2093.18,1992.71,1.9015,
AV1562CMB,3003,2093.18,2989.07,2.9082,
AV1562CMB,3445,2093.18,3985.42,4.0044,
AV1562CMB,1342,2392.21,249.09,0.4623,
AV1562CMB,1578,2392.21,498.18,0.6786,
AV1562CMB,1958,2392.21,996.36,1.1558,
AV1562CMB,2271,2392.21,1494.53,1.6555,
AV1562CMB,2544,2392.21,1992.71,2.1700,
AV1562CMB,3031,2392.21,2989.07,3.2587,
AV1562CMB,3461,2392.21,3985.42,4.4295,
AV1562CMB,3849,2392.21,4981.78,5.6748,
AV1562CMB,1446,2691.23,249.09,0.5891,
AV1562CMB,1669,2691.23,498.18,0.8277,
AV1562CMB,2035,2691.23,996.36,1.3497,
AV1562CMB,2339,2691.23,1494.53,1.9015,
AV1562CMB,2604,2691.23,1992.71,2.4608,
AV1562CMB,3071,2691.23,2989.07,3.6465,
AV1562CMB,3487,2691.23,3985.42,4.8918,
AV1562CMB,3865,2691.23,4981.78,6.2042,
AV1562CMB,1554,2990.26,249.09,0.7457,
AV1562CMB,1765,2990.26,498.18,1.0142,
AV1562CMB,2116,2990.26,996.36,1.5734,
AV1562CMB,2411,2990.26,1494.53,2.1700,
AV1562CMB,2671,2990.26,1992.71,2.7889,
AV1562CMB,3121,2990.26,2989.07,4.0492,
AV1562CMB,3523,2990.26,3985.42,5.3840,
AV1562CMB,3891,2990.26,4981.78,6.7784,
AV1562CMB,1666,3289.28,249.09,0.9321,
AV1562CMB,1864,3289.28,498.18,1.2229,
AV1562CMB,2201,3289.28,996.36,1.8270,
AV1562CMB,2487,3289.28,1494.53,2.4683,
AV1562CMB,2741,3289.28,1992.71,3.1394,
AV1562CMB,3182,3289.28,2989.07,4.5040,
AV1562CMB,3568,3289.28,3985.42,5.9134,
AV1562CMB,3925,3289.28,4981.78,7.3899,
AV1562CMB,1781,3588.31,249.09,1.1484,
AV1562CMB,1967,3588.31,498.18,1.4690,
AV1562CMB,2290,3588.31,996.36,2.1103,
AV1562CMB,2568,3588.31,1494.53,2.7964,
AV1562CMB,2815,3588.31,1992.71,3.5122,
AV1562CMB,3248,3588.31,2989.07,4.9813,
AV1562CMB,3623,3588.31,3985.42,6.4801,
AV1562CMB,3968,3588.31,4981.78,8.0386,
AV1562CMB,1899,3887.34,249.09,1.4094,
AV1562CMB,2072,3887.34,498.18,1.7449,
AV1562CMB,2383,3887.34,996.36,2.4384,
AV1562CMB,2651,3887.34,1494.53,3.1618,
AV1562CMB,2892,3887.34,1992.71,3.9149,
AV1562CMB,3316,3887.34,2989.07,5.4884,
AV1562CMB,3686,3887.34,3985.42,7.0916,
AV1562CMB,4019,3887.34,4981.78,8.7247,
AV1562CMB,2019,4186.36,249.09,1.7077,
AV1562CMB,2180,4186.36,498.18,2.0581,
AV1562CMB,2478,4186.36,996.36,2.8038,
AV1562CMB,2738,4186.36,1494.53,3.5644,
AV1562CMB,2973,4186.36,1992.71,4.3623,
AV1562CMB,3387,4186.36,2989.07,6.0178,
AV1562CMB,3752,4186.36,3985.42,7.7404,
AV1562CMB,4079,4186.36,4981.78,9.4629,
AV1562CMB,2140,4485.39,249.09,2.0432,
AV1562CMB,2290,4485.39,498.18,2.4086,
AV1562CMB,2576,4485.39,996.36,3.2065,
AV1562CMB,2828,4485.39,1494.53,4.0119,
AV1562CMB,3056,4485.39,1992.71,4.8470,
AV1562CMB,3462,4485.39,2989.07,6.5920,
AV1562CMB,3820,4485.39,3985.42,8.4115,
AV1562CMB,2263,4784.41,249.09,2.4310,
AV1562CMB,2403,4784.41,498.18,2.8113,
AV1562CMB,2676,4784.41,996.36,3.6539,
AV1562CMB,2921,4784.41,1494.53,4.5040,
AV1562CMB,3143,4784.41,1992.71,5.3765,
AV1562CMB,3540,4784.41,2989.07,7.2109,
AV1562CMB,3890,4784.41,3985.42,9.1125,
AV1562CMB,2387,5083.44,249.09,2.8635,
AV1562CMB,2518,5083.44,498.18,3.2587,
AV1562CMB,2779,5083.44,996.36,4.1461,
AV1562CMB,3015,5083.44,1494.53,5.0409,
AV1562CMB,3232,5083.44,1992.71,5.9581,
AV1562CMB,3619,5083.44,2989.07,7.8671,
AV1562CMB,3964,5083.44,3985.42,9.8582,
AV1562CMB,2511,5382.47,249.09,3.3407,
AV1562CMB,2636,5382.47,498.18,3.7658,
AV1562CMB,2883,5382.47,996.36,4.6830,
AV1562CMB,3112,5382.47,1494.53,5.6300,
AV1562CMB,3323,5382.47,1992.71,6.5920,
AV1562CMB,3702,5382.47,2989.07,8.5830,
AV1562CMB,4040,5382.47,3985.42,10.6561,
AV1912CMB,773,1345.62,249.09,0.1790,
AV1912CMB,1030,1345.62,498.18,0.3356,
AV1912CMB,1415,1345.62,996.36,0.6786,
AV1912CMB,1716,1345.62,1494.53,1.0440,
AV1912CMB,1973,1345.62,1992.71,1.4616,
AV1912CMB,838,1794.16,249.09,0.2610,
AV1912CMB,1078,1794.16,498.18,0.4623,
AV1912CMB,1446,1794.16,996.36,0.8874,
AV1912CMB,1740,1794.16,1494.53,1.3348,
AV1912CMB,1992,1794.16,1992.71,1.8121,
AV1912CMB,2419,1794.16,2989.07,2.8337,
AV1912CMB,911,2242.69,249.09,0.3803,
AV1912CMB,1139,2242.69,498.18,0.6189,
AV1912CMB,1490,2242.69,996.36,1.1260,
AV1912CMB,1773,2242.69,1494.53,1.6555,
AV1912CMB,2020,2242.69,1992.71,2.2147,
AV1912CMB,2439,2242.69,2989.07,3.3706,
AV1912CMB,2796,2242.69,3985.42,4.6084,
AV1912CMB,3113,2242.69,4981.78,5.9432,
AV1912CMB,3400,2242.69,5978.13,7.3750,
AV1912CMB,990,2691.23,249.09,0.5294,
AV1912CMB,1208,2691.23,498.18,0.8054,
AV1912CMB,1544,2691.23,996.36,1.4019,
AV1912CMB,1817,2691.23,1494.53,2.0208,
AV1912CMB,2055,2691.23,1992.71,2.6472,
AV1912CMB,2466,2691.23,2989.07,3.9820,
AV1912CMB,2819,2691.23,3985.42,5.3616,
AV1912CMB,3131,2691.23,4981.78,6.8008,
AV1912CMB,3414,2691.23,5978.13,8.2996,
AV1912CMB,3676,2691.23,6974.49,9.8954,
AV1912CMB,3920,2691.23,7970.84,11.5733,
AV1912CMB,1074,3139.77,249.09,0.7233,
AV1912CMB,1282,3139.77,498.18,1.0440,
AV1912CMB,1605,3139.77,996.36,1.7151,
AV1912CMB,1869,3139.77,1494.53,2.4235,
AV1912CMB,2100,3139.77,1992.71,3.1469,
AV1912CMB,2500,3139.77,2989.07,4.6233,
AV1912CMB,2846,3139.77,3985.42,6.1744,
AV1912CMB,3155,3139.77,4981.78,7.7702,
AV1912CMB,3435,3139.77,5978.13,9.3958,
AV1912CMB,3693,3139.77,6974.49,11.0811,
AV1912CMB,3935,3139.77,7970.84,12.8335,
AV1912CMB,1163,3588.31,249.09,0.9620,
AV1912CMB,1360,3588.31,498.18,1.3348,
AV1912CMB,1673,3588.31,996.36,2.0880,
AV1912CMB,1928,3588.31,1494.53,2.8709,
AV1912CMB,2151,3588.31,1992.71,3.6688,
AV1912CMB,2541,3588.31,2989.07,5.3243,
AV1912CMB,2879,3588.31,3985.42,7.0170,
AV1912CMB,3183,3588.31,4981.78,8.7918,
AV1912CMB,3460,3588.31,5978.13,10.5889,
AV1912CMB,3716,3588.31,6974.49,12.4159,
AV1912CMB,3955,3588.31,7970.84,14.2876,
AV1912CMB,1254,4036.85,249.09,1.2453,
AV1912CMB,1441,4036.85,498.18,1.6778,
AV1912CMB,1744,4036.85,996.36,2.5056,
AV1912CMB,1992,4036.85,1494.53,3.3706,
AV1912CMB,2210,4036.85,1992.71,4.2579,
AV1912CMB,2588,4036.85,2989.07,6.0849,
AV1912CMB,2919,4036.85,3985.42,7.9417,
AV1912CMB,3216,4036.85,4981.78,9.8432,
AV1912CMB,3489,4036.85,5978.13,11.8193,
AV1912CMB,3742,4036.85,6974.49,13.8178,
AV1912CMB,3979,4036.85,7970.84,15.8461,
AV1912CMB,1348,4485.39,249.09,1.5958,
AV1912CMB,1527,4485.39,498.18,2.0805,
AV1912CMB,1818,4485.39,996.36,2.9977,
AV1912CMB,2061,4485.39,1494.53,3.9448,
AV1912CMB,2272,4485.39,1992.71,4.9067,
AV1912CMB,2642,4485.39,2989.07,6.8977,
AV1912CMB,2965,4485.39,3985.42,8.9409,
AV1912CMB,3256,4485.39,4981.78,10.9916,
AV1912CMB,3523,4485.39,5978.13,13.0870,
AV1912CMB,3772,4485.39,6974.49,15.2496,
AV1912CMB,4006,4485.39,7970.84,17.4643,
AV1912CMB,1446,4933.93,249.09,2.0134,
AV1912CMB,1615,4933.93,498.18,2.5503,
AV1912CMB,1896,4933.93,996.36,3.5719,
AV1912CMB,2132,4933.93,1494.53,4.5861,
AV1912CMB,2339,4933.93,1992.71,5.6300,
AV1912CMB,2700,4933.93,2989.07,7.7776,
AV1912CMB,3015,4933.93,3985.42,9.9775,
AV1912CMB,3301,4933.93,4981.78,12.2220,
AV1912CMB,3563,4933.93,5978.13,14.4740,
AV1912CMB,3807,4933.93,6974.49,16.7559,
AV1912CMB,1547,5382.47,249.09,2.5056,
AV1912CMB,1706,5382.47,498.18,3.0947,
AV1912CMB,1976,5382.47,996.36,4.2132,
AV1912CMB,2206,5382.47,1494.53,5.3094,
AV1912CMB,2409,5382.47,1992.71,6.4279,
AV1912CMB,2762,5382.47,2989.07,8.7396,
AV1912CMB,3071,5382.47,3985.42,11.1035,
AV1912CMB,3350,5382.47,4981.78,13.5121,
AV1912CMB,3608,5382.47,5978.13,15.9505,
AV1912CMB,3848,5382.47,6974.49,18.3890,
AV1912CMB,1650,5831.01,249.09,3.0872,
AV1912CMB,1798,5831.01,498.18,3.7061,
AV1912CMB,2059,5831.01,996.36,4.9365,
AV1912CMB,2282,5831.01,1494.53,6.1222,
AV1912CMB,2481,5831.01,1992.71,7.3153,
AV1912CMB,2827,5831.01,2989.07,9.7836,
AV1912CMB,3131,5831.01,3985.42,12.3115,
AV1912CMB,3404,5831.01,4981.78,14.8767,
AV1912CMB,3656,5831.01,5978.13,17.4717,
AV1912CMB,3893,5831.01,6974.49,20.1115,
AV1912CMB,1755,6279.54,249.09,3.7658,
AV1912CMB,1892,6279.54,498.18,4.3996,
AV1912CMB,2144,6279.54,996.36,5.7493,
AV1912CMB,2361,6279.54,1494.53,7.0319,
AV1912CMB,2556,6279.54,1992.71,8.3146,
AV1912CMB,2896,6279.54,2989.07,10.9245,
AV1912CMB,3193,6279.54,3985.42,13.6090,
AV1912CMB,3462,6279.54,4981.78,16.3308,
AV1912CMB,3709,6279.54,5978.13,19.0899,
AV1912CMB,3941,6279.54,6974.49,21.8863,
AV1912CMB,1861,6728.08,249.09,4.5339,
AV1912CMB,1989,6728.08,498.18,5.1975,
AV1912CMB,2232,6728.08,996.36,6.6591,
AV1912CMB,2442,6728.08,1494.53,8.0312,
AV1912CMB,2632,6728.08,1992.71,9.4033,
AV1912CMB,2966,6728.08,2989.07,12.1475,
AV1912CMB,3258,6728.08,3985.42,14.9960,
AV1912CMB,3522,6728.08,4981.78,17.8744,
AV1912CMB,3766,6728.08,5978.13,20.7976,
AV1912CMB,3993,6728.08,6974.49,23.7505,
AV1912CMB,1969,7176.62,249.09,5.4138,
AV1912CMB,2088,7176.62,498.18,6.0924,
AV1912CMB,2321,7176.62,996.36,7.6583,
AV1912CMB,2525,7176.62,1494.53,9.1348,
AV1912CMB,2710,7176.62,1992.71,10.5964,
AV1912CMB,3039,7176.62,2989.07,13.5121,
AV1912CMB,3326,7176.62,3985.42,16.4949,
AV1912CMB,3585,7176.62,4981.78,19.5299,
AV1912CMB,3825,7176.62,5978.13,22.6022,
AV1912CMB,2078,7625.16,249.09,6.4130,
AV1912CMB,2189,7625.16,498.18,7.1065,
AV1912CMB,2412,7625.16,996.36,8.7620,
AV1912CMB,2610,7625.16,1494.53,10.3429,
AV1912CMB,2791,7625.16,1992.71,11.9014,
AV1912CMB,3112,7625.16,2989.07,14.9737,
AV1912CMB,3396,7625.16,3985.42,18.1056,
AV1912CMB,3651,7625.16,4981.78,21.2972,
AV1912CMB,3887,7625.16,5978.13,24.5335,
AV1912CMB,2187,8073.70,249.09,7.5241,
AV1912CMB,2292,8073.70,498.18,8.2474,
AV1912CMB,2503,8073.70,996.36,9.9476,
AV1912CMB,2697,8073.70,1494.53,11.6702,
AV1912CMB,2873,8073.70,1992.71,13.3182,
AV1912CMB,3188,8073.70,2989.07,16.5769,
AV1912CMB,3467,8073.70,3985.42,19.8356,
AV1912CMB,3719,8073.70,4981.78,23.1838,
AV1912CMB,3950,8073.70,5978.13,26.5544,
AV2262CMB,646,1896.10,249.09,0.2312,
AV2262CMB,870,1896.10,498.18,0.4474,
AV2262CMB,1194,1896.10,996.36,0.9172,
AV2262CMB,1447,1896.10,1494.53,1.4392,
AV2262CMB,692,2528.13,249.09,0.3430,
AV2262CMB,904,2528.13,498.18,0.6040,
AV2262CMB,1222,2528.13,996.36,1.1857,
AV2262CMB,1470,2528.13,1494.53,1.8046,
AV2262CMB,1681,2528.13,1992.71,2.4608,
AV2262CMB,2038,2528.13,2989.07,3.9149,
AV2262CMB,744,3160.16,249.09,0.4847,
AV2262CMB,946,3160.16,498.18,0.8054,
AV2262CMB,1253,3160.16,996.36,1.4914,
AV2262CMB,1498,3160.16,1494.53,2.2222,
AV2262CMB,1707,3160.16,1992.71,2.9828,
AV2262CMB,2058,3160.16,2989.07,4.5861,
AV2262CMB,2357,3160.16,3985.42,6.3310,
AV2262CMB,2622,3160.16,4981.78,8.2176,
AV2262CMB,800,3792.19,249.09,0.6637,
AV2262CMB,995,3792.19,498.18,1.0440,
AV2262CMB,1290,3792.19,996.36,1.8344,
AV2262CMB,1529,3792.19,1494.53,2.6696,
AV2262CMB,1735,3792.19,1992.71,3.5421,
AV2262CMB,2084,3792.19,2989.07,5.3690,
AV2262CMB,2379,3792.19,3985.42,7.2780,
AV2262CMB,2640,3792.19,4981.78,9.2914,
AV2262CMB,2877,3792.19,5978.13,11.4241,
AV2262CMB,3096,3792.19,6974.49,13.6761,
AV2262CMB,859,4424.22,249.09,0.8948,
AV2262CMB,1048,4424.22,498.18,1.3348,
AV2262CMB,1334,4424.22,996.36,2.2446,
AV2262CMB,1565,4424.22,1494.53,3.1767,
AV2262CMB,1767,4424.22,1992.71,4.1535,
AV2262CMB,2112,4424.22,2989.07,6.1968,
AV2262CMB,2405,4424.22,3985.42,8.3220,
AV2262CMB,2664,4424.22,4981.78,10.5218,
AV2262CMB,2898,4424.22,5978.13,12.7962,
AV2262CMB,3114,4424.22,6974.49,15.1750,
AV2262CMB,3316,4424.22,7970.84,17.6507,
AV2262CMB,921,5056.26,249.09,1.1857,
AV2262CMB,1103,5056.26,498.18,1.6853,
AV2262CMB,1381,5056.26,996.36,2.7069,
AV2262CMB,1606,5056.26,1494.53,3.7509,
AV2262CMB,1803,5056.26,1992.71,4.8247,
AV2262CMB,2142,5056.26,2989.07,7.0692,
AV2262CMB,2433,5056.26,3985.42,9.4256,
AV2262CMB,2690,5056.26,4981.78,11.8417,
AV2262CMB,2922,5056.26,5978.13,14.3025,
AV2262CMB,3136,5056.26,6974.49,16.8379,
AV2262CMB,3336,5056.26,7970.84,19.4628,
AV2262CMB,987,5688.29,249.09,1.5436,
AV2262CMB,1161,5688.29,498.18,2.1029,
AV2262CMB,1432,5688.29,996.36,3.2363,
AV2262CMB,1652,5688.29,1494.53,4.3996,
AV2262CMB,1843,5688.29,1992.71,5.5778,
AV2262CMB,2175,5688.29,2989.07,8.0163,
AV2262CMB,2462,5688.29,3985.42,10.5666,
AV2262CMB,2717,5688.29,4981.78,13.2138,
AV2262CMB,2949,5688.29,5978.13,15.9132,
AV2262CMB,3161,5688.29,6974.49,18.6350,
AV2262CMB,3359,5688.29,7970.84,21.4314,
AV2262CMB,1058,6320.32,249.09,1.9686,
AV2262CMB,1220,6320.32,498.18,2.5876,
AV2262CMB,1486,6320.32,996.36,3.8404,
AV2262CMB,1700,6320.32,1494.53,5.1155,
AV2262CMB,1887,6320.32,1992.71,6.4056,
AV2262CMB,2211,6320.32,2989.07,9.0453,
AV2262CMB,2494,6320.32,3985.42,11.7970,
AV2262CMB,2746,6320.32,4981.78,14.6306,
AV2262CMB,2976,6320.32,5978.13,17.5538,
AV2262CMB,3188,6320.32,6974.49,20.5291,
AV2262CMB,1132,6952.35,249.09,2.4757,
AV2262CMB,1281,6952.35,498.18,3.1543,
AV2262CMB,1541,6952.35,996.36,4.5339,
AV2262CMB,1751,6952.35,1494.53,5.9134,
AV2262CMB,1934,6952.35,1992.71,7.3228,
AV2262CMB,2252,6952.35,2989.07,10.1788,
AV2262CMB,2529,6952.35,3985.42,13.1243,
AV2262CMB,2777,6952.35,4981.78,16.1444,
AV2262CMB,3005,6952.35,5978.13,19.2614,
AV2262CMB,3215,6952.35,6974.49,22.4456,
AV2262CMB,1208,7584.38,249.09,3.0797,
AV2262CMB,1345,7584.38,498.18,3.8105,
AV2262CMB,1597,7584.38,996.36,5.3019,
AV2262CMB,1804,7584.38,1494.53,6.8008,
AV2262CMB,1984,7584.38,1992.71,8.3295,
AV2262CMB,2296,7584.38,2989.07,11.4167,
AV2262CMB,2567,7584.38,3985.42,14.5486,
AV2262CMB,2812,7584.38,4981.78,17.7775,
AV2262CMB,3036,7584.38,5978.13,21.0735,
AV2262CMB,3244,7584.38,6974.49,24.4440,
AV2262CMB,1285,8216.42,249.09,3.7732,
AV2262CMB,1414,8216.42,498.18,4.5711,
AV2262CMB,1656,8216.42,996.36,6.1819,
AV2262CMB,1859,8216.42,1494.53,7.8000,
AV2262CMB,2036,8216.42,1992.71,9.4331,
AV2262CMB,2342,8216.42,2989.07,12.7440,
AV2262CMB,2608,8216.42,3985.42,16.0847,
AV2262CMB,2848,8216.42,4981.78,19.4926,
AV2262CMB,3070,8216.42,5978.13,23.0048,
AV2262CMB,3275,8216.42,6974.49,26.5544,
AV2262CMB,1364,8848.45,249.09,4.5861,
AV2262CMB,1484,8848.45,498.18,5.4138,
AV2262CMB,1715,8848.45,996.36,7.1587,
AV2262CMB,1914,8848.45,1494.53,8.8887,
AV2262CMB,2089,8848.45,1992.71,10.6337,
AV2262CMB,2390,8848.45,2989.07,14.1832,
AV2262CMB,2652,8848.45,3985.42,17.7402,
AV2262CMB,2888,8848.45,4981.78,21.3494,
AV2262CMB,3106,8848.45,5978.13,25.0481,
AV2262CMB,3309,8848.45,6974.49,28.8064,
AV2262CMB,1445,9480.48,249.09,5.5256,
AV2262CMB,1557,9480.48,498.18,6.3906,
AV2262CMB,1775,9480.48,996.36,8.2474,
AV2262CMB,1971,9480.48,1494.53,10.0968,
AV2262CMB,2143,9480.48,1992.71,11.9610,
AV2262CMB,2440,9480.48,2989.07,15.7194,
AV2262CMB,2698,9480.48,3985.42,19.5224,
AV2262CMB,2931,9480.48,4981.78,23.3479,
AV2262CMB,3145,9480.48,5978.13,27.2255,
AV2262CMB,3344,9480.48,6974.49,31.1479,
AV2262CMB,1526,10112.51,249.09,6.5771,
AV2262CMB,1632,10112.51,498.18,7.4868,
AV2262CMB,1837,10112.51,996.36,9.4555,
AV2262CMB,2030,10112.51,1494.53,11.4316,
AV2262CMB,2199,10112.51,1992.71,13.4151,
AV2262CMB,2492,10112.51,2989.07,17.3897,
AV2262CMB,2746,10112.51,3985.42,21.4240,
AV2262CMB,2975,10112.51,4981.78,25.4582,
AV2262CMB,3186,10112.51,5978.13,29.5372,
AV2262CMB,1608,10744.54,249.09,7.7702,
AV2262CMB,1708,10744.54,498.18,8.7172,
AV2262CMB,1902,10744.54,996.36,10.7903,
AV2262CMB,2089,10744.54,1494.53,12.8932,
AV2262CMB,2255,10744.54,1992.71,14.9737,
AV2262CMB,2545,10744.54,2989.07,19.1794,
AV2262CMB,2795,10744.54,3985.42,23.4224,
AV2262CMB,3021,10744.54,4981.78,27.6953,
AV2262CMB,3229,10744.54,5978.13,31.9831,
AV2262CMB,1691,11376.58,249.09,9.1050,
AV2262CMB,1786,11376.58,498.18,10.0968,
AV2262CMB,1969,11376.58,996.36,12.2593,
AV2262CMB,2148,11376.58,1494.53,14.4740,
AV2262CMB,2313,11376.58,1992.71,16.6888,
AV2262CMB,2598,11376.58,2989.07,21.1033,
AV2262CMB,2846,11376.58,3985.42,25.5700,
AV2262CMB,3069,11376.58,4981.78,30.0890,
AV2262CMB,3274,11376.58,5978.13,34.5781,
AV2612CMB,559,2528.13,249.09,0.3057,
AV2612CMB,753,2528.13,498.18,0.5966,
AV2612CMB,1034,2528.13,996.36,1.2229,
AV2612CMB,1253,2528.13,1494.53,1.9239,
AV2612CMB,599,3370.84,249.09,0.4549,
AV2612CMB,783,3370.84,498.18,0.8128,
AV2612CMB,1058,3370.84,996.36,1.5809,
AV2612CMB,1273,3370.84,1494.53,2.4086,
AV2612CMB,1456,3370.84,1992.71,3.2885,
AV2612CMB,1765,3370.84,2989.07,5.2199,
AV2612CMB,645,4213.55,249.09,0.6413,
AV2612CMB,820,4213.55,498.18,1.0738,
AV2612CMB,1085,4213.55,996.36,1.9836,
AV2612CMB,1298,4213.55,1494.53,2.9679,
AV2612CMB,1478,4213.55,1992.71,3.9820,
AV2612CMB,1783,4213.55,2989.07,6.1222,
AV2612CMB,2041,4213.55,3985.42,8.4413,
AV2612CMB,2270,4213.55,4981.78,10.9469,
AV2612CMB,693,5056.26,249.09,0.8874,
AV2612CMB,862,5056.26,498.18,1.3945,
AV2612CMB,1117,5056.26,996.36,2.4459,
AV2612CMB,1324,5056.26,1494.53,3.5570,
AV2612CMB,1503,5056.26,1992.71,4.7277,
AV2612CMB,1805,5056.26,2989.07,7.1587,
AV2612CMB,2060,5056.26,3985.42,9.6941,
AV2612CMB,2287,5056.26,4981.78,12.4010,
AV2612CMB,2492,5056.26,5978.13,15.2421,
AV2612CMB,2681,5056.26,6974.49,18.2324,
AV2612CMB,744,5898.97,249.09,1.2006,
AV2612CMB,908,5898.97,498.18,1.7897,
AV2612CMB,1155,5898.97,996.36,2.9903,
AV2612CMB,1355,5898.97,1494.53,4.2281,
AV2612CMB,1530,5898.97,1992.71,5.5331,
AV2612CMB,1829,5898.97,2989.07,8.2624,
AV2612CMB,2083,5898.97,3985.42,11.1035,
AV2612CMB,2307,5898.97,4981.78,14.0266,
AV2612CMB,2510,5898.97,5978.13,17.0691,
AV2612CMB,2697,5898.97,6974.49,20.2308,
AV2612CMB,2871,5898.97,7970.84,23.5194,
AV2612CMB,797,6741.67,249.09,1.5809,
AV2612CMB,956,6741.67,498.18,2.2520,
AV2612CMB,1196,6741.67,996.36,3.6092,
AV2612CMB,1391,6741.67,1494.53,4.9962,
AV2612CMB,1561,6741.67,1992.71,6.4279,
AV2612CMB,1855,6741.67,2989.07,9.4256,
AV2612CMB,2107,6741.67,3985.42,12.5725,
AV2612CMB,2329,6741.67,4981.78,15.7790,
AV2612CMB,2531,6741.67,5978.13,19.0825,
AV2612CMB,2716,6741.67,6974.49,22.4530,
AV2612CMB,2889,6741.67,7970.84,25.9504,
AV2612CMB,855,7584.38,249.09,2.0581,
AV2612CMB,1005,7584.38,498.18,2.7964,
AV2612CMB,1241,7584.38,996.36,4.3251,
AV2612CMB,1430,7584.38,1494.53,5.8612,
AV2612CMB,1596,7584.38,1992.71,7.4346,
AV2612CMB,1883,7584.38,2989.07,10.6784,
AV2612CMB,2132,7584.38,3985.42,14.0937,
AV2612CMB,2353,7584.38,4981.78,17.6134,
AV2612CMB,2554,7584.38,5978.13,21.2152,
AV2612CMB,2738,7584.38,6974.49,24.8616,
AV2612CMB,2909,7584.38,7970.84,28.5678,
AV2612CMB,916,8427.09,249.09,2.6174,
AV2612CMB,1057,8427.09,498.18,3.4526,
AV2612CMB,1287,8427.09,996.36,5.1230,
AV2612CMB,1472,8427.09,1494.53,6.8232,
AV2612CMB,1634,8427.09,1992.71,8.5383,
AV2612CMB,1915,8427.09,2989.07,12.0580,
AV2612CMB,2160,8427.09,3985.42,15.7343,
AV2612CMB,2378,8427.09,4981.78,19.5075,
AV2612CMB,2578,8427.09,5978.13,23.4299,
AV2612CMB,2761,8427.09,6974.49,27.3746,
AV2612CMB,980,9269.80,249.09,3.3035,
AV2612CMB,1109,9269.80,498.18,4.2057,
AV2612CMB,1334,9269.80,996.36,6.0327,
AV2612CMB,1517,9269.80,1494.53,7.8970,
AV2612CMB,1675,9269.80,1992.71,9.7687,
AV2612CMB,1950,9269.80,2989.07,13.5643,
AV2612CMB,2190,9269.80,3985.42,17.4941,
AV2612CMB,2405,9269.80,4981.78,21.5209,
AV2612CMB,2602,9269.80,5978.13,25.6744,
AV2612CMB,2785,9269.80,6974.49,29.9548,
AV2612CMB,1046,10112.51,249.09,4.1013,
AV2612CMB,1165,10112.51,498.18,5.0782,
AV2612CMB,1383,10112.51,996.36,7.0692,
AV2612CMB,1563,10112.51,1494.53,9.0826,
AV2612CMB,1718,10112.51,1992.71,11.1035,
AV2612CMB,1988,10112.51,2989.07,15.2123,
AV2612CMB,2223,10112.51,3985.42,19.3957,
AV2612CMB,2435,10112.51,4981.78,23.6983,
AV2612CMB,2629,10112.51,5978.13,28.0905,
AV2612CMB,2809,10112.51,6974.49,32.5796,
AV2612CMB,1113,10955.22,249.09,5.0335,
AV2612CMB,1224,10955.22,498.18,6.0849,
AV2612CMB,1434,10955.22,996.36,8.2400,
AV2612CMB,1610,10955.22,1494.53,10.4025,
AV2612CMB,1763,10955.22,1992.71,12.5725,
AV2612CMB,2028,10955.22,2989.07,16.9870,
AV2612CMB,2259,10955.22,3985.42,21.4538,
AV2612CMB,2467,10955.22,4981.78,26.0100,
AV2612CMB,2658,10955.22,5978.13,30.6483,
AV2612CMB,2836,10955.22,6974.49,35.3984,
AV2612CMB,1182,11797.93,249.09,6.1297,
AV2612CMB,1286,11797.93,498.18,7.2333,
AV2612CMB,1485,11797.93,996.36,9.5375,
AV2612CMB,1658,11797.93,1494.53,11.8566,
AV2612CMB,1809,11797.93,1992.71,14.1832,
AV2612CMB,2070,11797.93,2989.07,18.9109,
AV2612CMB,2297,11797.93,3985.42,23.6685,
AV2612CMB,2501,11797.93,4981.78,28.4634,
AV2612CMB,2690,11797.93,5978.13,33.3999,
AV2612CMB,2865,11797.93,6974.49,38.3812,
AV2612CMB,1251,12640.64,249.09,7.3601,
AV2612CMB,1349,12640.64,498.18,8.5308,
AV2612CMB,1537,12640.64,996.36,10.9916,
AV2612CMB,1707,12640.64,1494.53,13.4599,
AV2612CMB,1856,12640.64,1992.71,15.9431,
AV2612CMB,2113,12640.64,2989.07,20.9542,
AV2612CMB,2337,12640.64,3985.42,26.0398,
AV2612CMB,2538,12640.64,4981.78,31.1255,
AV2612CMB,2723,12640.64,5978.13,36.2783,
AV2612CMB,2896,12640.64,6974.49,41.5280,
AV2612CMB,1322,13483.35,249.09,8.7769,
AV2612CMB,1413,13483.35,498.18,9.9775,
AV2612CMB,1591,13483.35,996.36,12.6023,
AV2612CMB,1758,13483.35,1494.53,15.2421,
AV2612CMB,1904,13483.35,1992.71,17.8744,
AV2612CMB,2158,13483.35,2989.07,23.1764,
AV2612CMB,2378,13483.35,3985.42,28.5603,
AV2612CMB,2577,13483.35,4981.78,33.9666,
AV2612CMB,2759,13483.35,5978.13,39.3730,
AV2612CMB,1393,14326.06,249.09,10.3652,
AV2612CMB,1479,14326.06,498.18,11.6180,
AV2612CMB,1647,14326.06,996.36,14.3846,
AV2612CMB,1809,14326.06,1494.53,17.1809,
AV2612CMB,1953,14326.06,1992.71,19.9698,
AV2612CMB,2204,14326.06,2989.07,25.5775,
AV2612CMB,2421,14326.06,3985.42,31.2523,
AV2612CMB,2617,14326.06,4981.78,36.9643,
AV2612CMB,2797,14326.06,5978.13,42.6689,
AV2612CMB,1465,15168.77,249.09,12.1549,
AV2612CMB,1546,15168.77,498.18,13.4450,
AV2612CMB,1706,15168.77,996.36,16.3681,
AV2612CMB,1861,15168.77,1494.53,19.3211,
AV2612CMB,2003,15168.77,1992.71,22.2517,
AV2612CMB,2250,15168.77,2989.07,28.1427,
AV2612CMB,2465,15168.77,3985.42,34.1009,
AV2612CMB,2658,15168.77,4981.78,40.1187,
AV2612CMB,2836,15168.77,5978.13,46.1365,
AV2962CMB,493,3241.71,249.09,0.3952,
AV2962CMB,664,3241.71,498.18,0.7606,
AV2962CMB,912,3241.71,996.36,1.5660,
AV2962CMB,1105,3241.71,1494.53,2.4683,
AV2962CMB,528,4322.28,249.09,0.5816,
AV2962CMB,690,4322.28,498.18,1.0365,
AV2962CMB,933,4322.28,996.36,2.0283,
AV2962CMB,1123,4322.28,1494.53,3.0947,
AV2962CMB,1284,4322.28,1992.71,4.2207,
AV2962CMB,1556,4322.28,2989.07,6.6889,
AV2962CMB,568,5402.85,249.09,0.8203,
AV2962CMB,722,5402.85,498.18,1.3721,
AV2962CMB,957,5402.85,996.36,2.5428,
AV2962CMB,1144,5402.85,1494.53,3.8031,
AV2962CMB,1303,5402.85,1992.71,5.1006,
AV2962CMB,1572,5402.85,2989.07,7.8597,
AV2962CMB,1800,5402.85,3985.42,10.8350,
AV2962CMB,2002,5402.85,4981.78,14.0639,
AV2962CMB,610,6483.43,249.09,1.1335,
AV2962CMB,759,6483.43,498.18,1.7897,
AV2962CMB,985,6483.43,996.36,3.1394,
AV2962CMB,1167,6483.43,1494.53,4.5562,
AV2962CMB,1325,6483.43,1992.71,6.0625,
AV2962CMB,1591,6483.43,2989.07,9.1796,
AV2962CMB,1817,6483.43,3985.42,12.4532,
AV2962CMB,2016,6483.43,4981.78,15.8983,
AV2962CMB,2197,6483.43,5978.13,19.5523,
AV2962CMB,2364,6483.43,6974.49,23.4001,
AV2962CMB,655,7564.00,249.09,1.5287,
AV2962CMB,800,7564.00,498.18,2.2893,
AV2962CMB,1018,7564.00,996.36,3.8329,
AV2962CMB,1195,7564.00,1494.53,5.4287,
AV2962CMB,1349,7564.00,1992.71,7.0991,
AV2962CMB,1613,7564.00,2989.07,10.6113,
AV2962CMB,1836,7564.00,3985.42,14.2280,
AV2962CMB,2034,7564.00,4981.78,17.9937,
AV2962CMB,2213,7564.00,5978.13,21.8937,
AV2962CMB,2378,7564.00,6974.49,25.9653,
AV2962CMB,2532,7564.00,7970.84,30.2008,
AV2962CMB,702,8644.57,249.09,2.0208,
AV2962CMB,842,8644.57,498.18,2.8859,
AV2962CMB,1054,8644.57,996.36,4.6233,
AV2962CMB,1226,8644.57,1494.53,6.4056,
AV2962CMB,1376,8644.57,1992.71,8.2400,
AV2962CMB,1635,8644.57,2989.07,12.0803,
AV2962CMB,1857,8644.57,3985.42,16.1071,
AV2962CMB,2054,8644.57,4981.78,20.2532,
AV2962CMB,2231,8644.57,5978.13,24.4515,
AV2962CMB,2395,8644.57,6974.49,28.8138,
AV2962CMB,2547,8644.57,7970.84,33.2806,
AV2962CMB,753,9725.14,249.09,2.6323,
AV2962CMB,886,9725.14,498.18,3.5943,
AV2962CMB,1093,9725.14,996.36,5.5256,
AV2962CMB,1261,9725.14,1494.53,7.5167,
AV2962CMB,1407,9725.14,1992.71,9.5300,
AV2962CMB,1660,9725.14,2989.07,13.6910,
AV2962CMB,1880,9725.14,3985.42,18.0832,
AV2962CMB,2075,9725.14,4981.78,22.6096,
AV2962CMB,2251,9725.14,5978.13,27.1882,
AV2962CMB,2414,9725.14,6974.49,31.8861,
AV2962CMB,2565,9725.14,7970.84,36.6586,
AV2962CMB,806,10805.71,249.09,3.3482,
AV2962CMB,931,10805.71,498.18,4.4220,
AV2962CMB,1134,10805.71,996.36,6.5622,
AV2962CMB,1297,10805.71,1494.53,8.7321,
AV2962CMB,1440,10805.71,1992.71,10.9394,
AV2962CMB,1688,10805.71,2989.07,15.4584,
AV2962CMB,1904,10805.71,3985.42,20.1712,
AV2962CMB,2097,10805.71,4981.78,25.0331,
AV2962CMB,2272,10805.71,5978.13,30.0144,
AV2962CMB,2434,10805.71,6974.49,35.1001,
AV2962CMB,862,11886.28,249.09,4.2057,
AV2962CMB,977,11886.28,498.18,5.3765,
AV2962CMB,1175,11886.28,996.36,7.7180,
AV2962CMB,1336,11886.28,1494.53,10.0968,
AV2962CMB,1476,11886.28,1992.71,12.5128,
AV2962CMB,1719,11886.28,2989.07,17.3897,
AV2962CMB,1930,11886.28,3985.42,22.4083,
AV2962CMB,2120,11886.28,4981.78,27.5909,
AV2962CMB,2294,11886.28,5978.13,32.9226,
AV2962CMB,2455,11886.28,6974.49,38.3961,
AV2962CMB,920,12966.85,249.09,5.2348,
AV2962CMB,1026,12966.85,498.18,6.4950,
AV2962CMB,1219,12966.85,996.36,9.0603,
AV2962CMB,1377,12966.85,1494.53,11.6255,
AV2962CMB,1514,12966.85,1992.71,14.2280,
AV2962CMB,1752,12966.85,2989.07,19.4851,
AV2962CMB,1959,12966.85,3985.42,24.8393,
AV2962CMB,2146,12966.85,4981.78,30.3574,
AV2962CMB,2318,12966.85,5978.13,36.0322,
AV2962CMB,2477,12966.85,6974.49,41.8039,
AV2962CMB,979,14047.42,249.09,6.4205,
AV2962CMB,1078,14047.42,498.18,7.7851,
AV2962CMB,1263,14047.42,996.36,10.5367,
AV2962CMB,1418,14047.42,1494.53,13.3033,
AV2962CMB,1553,14047.42,1992.71,16.0847,
AV2962CMB,1787,14047.42,2989.07,21.7595,
AV2962CMB,1991,14047.42,3985.42,27.4940,
AV2962CMB,2174,14047.42,4981.78,33.3104,
AV2962CMB,2343,14047.42,5978.13,39.2835,
AV2962CMB,2500,14047.42,6974.49,45.3758,
AV2962CMB,1040,15127.99,249.09,7.8224,
AV2962CMB,1132,15127.99,498.18,9.2467,
AV2962CMB,1308,15127.99,996.36,12.1996,
AV2962CMB,1460,15127.99,1494.53,15.1601,
AV2962CMB,1594,15127.99,1992.71,18.1578,
AV2962CMB,1824,15127.99,2989.07,24.2203,
AV2962CMB,2024,15127.99,3985.42,30.3052,
AV2962CMB,2205,15127.99,4981.78,36.5095,
AV2962CMB,2371,15127.99,5978.13,42.8032,
AV2962CMB,2526,15127.99,6974.49,49.2236,
AV2962CMB,1101,16208.56,249.09,9.4033,
AV2962CMB,1187,16208.56,498.18,10.8872,
AV2962CMB,1354,16208.56,996.36,14.0639,
AV2962CMB,1504,16208.56,1494.53,17.2331,
AV2962CMB,1635,16208.56,1992.71,20.4098,
AV2962CMB,1862,16208.56,2989.07,26.8452,
AV2962CMB,2059,16208.56,3985.42,33.3402,
AV2962CMB,2237,16208.56,4981.78,39.8875,
AV2962CMB,2400,16208.56,5978.13,46.4869,
AV2962CMB,2553,16208.56,6974.49,53.2430,
AV2962CMB,1163,17289.13,249.09,11.2004,
AV2962CMB,1244,17289.13,498.18,12.7515,
AV2962CMB,1401,17289.13,996.36,16.1146,
AV2962CMB,1548,17289.13,1494.53,19.4851,
AV2962CMB,1677,17289.13,1992.71,22.8632,
AV2962CMB,1901,17289.13,2989.07,29.6565,
AV2962CMB,2095,17289.13,3985.42,36.5542,
AV2962CMB,2271,17289.13,4981.78,43.5041,
AV2962CMB,2432,17289.13,5978.13,50.4690,
AV2962CMB,1225,18369.70,249.09,13.2138,
AV2962CMB,1302,18369.70,498.18,14.8469,
AV2962CMB,1450,18369.70,996.36,18.3815,
AV2962CMB,1593,18369.70,1494.53,21.9683,
AV2962CMB,1720,18369.70,1992.71,25.5402,
AV2962CMB,1942,18369.70,2989.07,32.7511,
AV2962CMB,2133,18369.70,3985.42,40.0068,
AV2962CMB,2306,18369.70,4981.78,47.3370,
AV2962CMB,2465,18369.70,5978.13,54.6673,
AV2962CMB,1288,19450.28,249.09,15.4807,
AV2962CMB,1361,19450.28,498.18,17.1884,
AV2962CMB,1501,19450.28,996.36,20.8796,
AV2962CMB,1638,19450.28,1494.53,24.6603,
AV2962CMB,1764,19450.28,1992.71,28.4485,
AV2962CMB,1982,19450.28,2989.07,36.0024,
AV2962CMB,2172,19450.28,3985.42,43.6756,
AV2962CMB,2342,19450.28,4981.78,51.3713,
AV2962CMB,2499,19450.28,5978.13,59.0818,
AV3300CMB,443,4016.46,249.09,0.4922,
AV3300CMB,596,4016.46,498.18,0.9396,
AV3300CMB,819,4016.46,996.36,1.9463,
AV3300CMB,992,4016.46,1494.53,3.0574,
AV3300CMB,474,5355.28,249.09,0.7159,
AV3300CMB,619,5355.28,498.18,1.2826,
AV3300CMB,837,5355.28,996.36,2.5130,
AV3300CMB,1008,5355.28,1494.53,3.8329,
AV3300CMB,1152,5355.28,1992.71,5.2199,
AV3300CMB,1397,5355.28,2989.07,8.2996,
AV3300CMB,509,6694.10,249.09,1.0142,
AV3300CMB,648,6694.10,498.18,1.7002,
AV3300CMB,859,6694.10,996.36,3.1543,
AV3300CMB,1027,6694.10,1494.53,4.7128,
AV3300CMB,1170,6694.10,1992.71,6.3310,
AV3300CMB,1411,6694.10,2989.07,9.7388,
AV3300CMB,1616,6694.10,3985.42,13.4375,
AV3300CMB,1797,6694.10,4981.78,17.4345,
AV3300CMB,548,8032.92,249.09,1.4094,
AV3300CMB,681,8032.92,498.18,2.2147,
AV3300CMB,884,8032.92,996.36,3.8851,
AV3300CMB,1048,8032.92,1494.53,5.6599,
AV3300CMB,1189,8032.92,1992.71,7.5092,
AV3300CMB,1428,8032.92,2989.07,11.3719,
AV3300CMB,1631,8032.92,3985.42,15.4360,
AV3300CMB,1810,8032.92,4981.78,19.7163,
AV3300CMB,1972,8032.92,5978.13,24.2278,
AV3300CMB,2122,8032.92,6974.49,29.0077,
AV3300CMB,588,9371.74,249.09,1.8941,
AV3300CMB,717,9371.74,498.18,2.8187,
AV3300CMB,914,9371.74,996.36,4.7501,
AV3300CMB,1072,9371.74,1494.53,6.7188,
AV3300CMB,1211,9371.74,1992.71,8.7993,
AV3300CMB,1447,9371.74,2989.07,13.1243,
AV3300CMB,1648,9371.74,3985.42,17.6283,
AV3300CMB,1826,9371.74,4981.78,22.3039,
AV3300CMB,1986,9371.74,5978.13,27.1136,
AV3300CMB,2135,9371.74,6974.49,32.1919,
AV3300CMB,2273,9371.74,7970.84,37.4416,
AV3300CMB,630,10710.56,249.09,2.5056,
AV3300CMB,755,10710.56,498.18,3.5644,
AV3300CMB,946,10710.56,996.36,5.7270,
AV3300CMB,1100,10710.56,1494.53,7.9268,
AV3300CMB,1235,10710.56,1992.71,10.2086,
AV3300CMB,1468,10710.56,2989.07,14.9811,
AV3300CMB,1667,10710.56,3985.42,19.9624,
AV3300CMB,1843,10710.56,4981.78,25.0630,
AV3300CMB,2003,10710.56,5978.13,30.3202,
AV3300CMB,2150,10710.56,6974.49,35.7190,
AV3300CMB,2286,10710.56,7970.84,41.2297,
AV3300CMB,675,12049.38,249.09,3.2438,
AV3300CMB,794,12049.38,498.18,4.4295,
AV3300CMB,981,12049.38,996.36,6.8455,
AV3300CMB,1131,12049.38,1494.53,9.2989,
AV3300CMB,1262,12049.38,1992.71,11.7821,
AV3300CMB,1490,12049.38,2989.07,16.9647,
AV3300CMB,1687,12049.38,3985.42,22.3859,
AV3300CMB,1862,12049.38,4981.78,27.9861,
AV3300CMB,2021,12049.38,5978.13,33.7131,
AV3300CMB,2167,12049.38,6974.49,39.5221,
AV3300CMB,2302,12049.38,7970.84,45.3982,
AV3300CMB,723,13388.21,249.09,4.1386,
AV3300CMB,835,13388.21,498.18,5.4660,
AV3300CMB,1017,13388.21,996.36,8.1132,
AV3300CMB,1164,13388.21,1494.53,10.8201,
AV3300CMB,1293,13388.21,1992.71,13.5717,
AV3300CMB,1515,13388.21,2989.07,19.1496,
AV3300CMB,1709,13388.21,3985.42,24.9884,
AV3300CMB,1882,13388.21,4981.78,31.0062,
AV3300CMB,2040,13388.21,5978.13,37.2253,
AV3300CMB,2185,13388.21,6974.49,43.5041,
AV3300CMB,773,14727.03,249.09,5.2050,
AV3300CMB,876,14727.03,498.18,6.6442,
AV3300CMB,1055,14727.03,996.36,9.5748,
AV3300CMB,1199,14727.03,1494.53,12.5054,
AV3300CMB,1325,14727.03,1992.71,15.5106,
AV3300CMB,1543,14727.03,2989.07,21.5507,
AV3300CMB,1732,14727.03,3985.42,27.7475,
AV3300CMB,1903,14727.03,4981.78,34.1903,
AV3300CMB,2059,14727.03,5978.13,40.7898,
AV3300CMB,2204,14727.03,6974.49,47.6055,
AV3300CMB,825,16065.85,249.09,6.4652,
AV3300CMB,920,16065.85,498.18,8.0312,
AV3300CMB,1093,16065.85,996.36,11.1930,
AV3300CMB,1235,16065.85,1494.53,14.3696,
AV3300CMB,1358,16065.85,1992.71,17.5911,
AV3300CMB,1572,16065.85,2989.07,24.1159,
AV3300CMB,1758,16065.85,3985.42,30.7601,
AV3300CMB,1926,16065.85,4981.78,37.5982,
AV3300CMB,2080,16065.85,5978.13,44.6003,
AV3300CMB,2223,16065.85,6974.49,51.7739,
AV3300CMB,878,17404.67,249.09,7.9417,
AV3300CMB,967,17404.67,498.18,9.6270,
AV3300CMB,1133,17404.67,996.36,13.0348,
AV3300CMB,1272,17404.67,1494.53,16.4501,
AV3300CMB,1394,17404.67,1992.71,19.9400,
AV3300CMB,1604,17404.67,2989.07,26.9571,
AV3300CMB,1787,17404.67,3985.42,34.0561,
AV3300CMB,1951,17404.67,4981.78,41.2447,
AV3300CMB,2103,17404.67,5978.13,48.6718,
AV3300CMB,2244,17404.67,6974.49,56.2258,
AV3300CMB,932,18743.49,249.09,9.6494,
AV3300CMB,1015,18743.49,498.18,11.4241,
AV3300CMB,1173,18743.49,996.36,15.0781,
AV3300CMB,1310,18743.49,1494.53,18.7618,
AV3300CMB,1430,18743.49,1992.71,22.4679,
AV3300CMB,1636,18743.49,2989.07,29.9473,
AV3300CMB,1816,18743.49,3985.42,37.5087,
AV3300CMB,1978,18743.49,4981.78,45.1521,
AV3300CMB,2128,18743.49,5978.13,53.0193,
AV3300CMB,2267,18743.49,6974.49,60.9610,
AV3300CMB,987,20082.31,249.09,11.6105,
AV3300CMB,1065,20082.31,498.18,13.4748,
AV3300CMB,1214,20082.31,996.36,17.3748,
AV3300CMB,1349,20082.31,1494.53,21.3121,
AV3300CMB,1467,20082.31,1992.71,25.2569,
AV3300CMB,1671,20082.31,2989.07,33.2508,
AV3300CMB,1848,20082.31,3985.42,41.2969,
AV3300CMB,2007,20082.31,4981.78,49.3504,
AV3300CMB,2154,20082.31,5978.13,57.5755,
AV3300CMB,2291,20082.31,6974.49,65.9273,
AV3300CMB,1042,21421.13,249.09,13.8178,
AV3300CMB,1115,21421.13,498.18,15.7417,
AV3300CMB,1256,21421.13,996.36,19.9027,
AV3300CMB,1389,21421.13,1494.53,24.1234,
AV3300CMB,1505,21421.13,1992.71,28.3142,
AV3300CMB,1706,21421.13,2989.07,36.7332,
AV3300CMB,1880,21421.13,3985.42,45.2640,
AV3300CMB,2038,21421.13,4981.78,53.8768,
AV3300CMB,2182,21421.13,5978.13,62.4524,
AV3300CMB,1099,22759.95,249.09,16.3607,
AV3300CMB,1167,22759.95,498.18,18.3293,
AV3300CMB,1301,22759.95,996.36,22.7588,
AV3300CMB,1429,22759.95,1494.53,27.1733,
AV3300CMB,1543,22759.95,1992.71,31.5953,
AV3300CMB,1742,22759.95,2989.07,40.5064,
AV3300CMB,1914,22759.95,3985.42,49.5294,
AV3300CMB,2069,22759.95,4981.78,58.5822,
AV3300CMB,2212,22759.95,5978.13,67.6872,
AV3300CMB,1155,24098.77,249.09,19.1421,
AV3300CMB,1220,24098.77,498.18,21.2301,
AV3300CMB,1347,24098.77,996.36,25.8609,
AV3300CMB,1470,24098.77,1494.53,30.5439,
AV3300CMB,1583,24098.77,1992.71,35.2343,
AV3300CMB,1779,24098.77,2989.07,44.6152,
AV3300CMB,1949,24098.77,3985.42,54.0707,
AV3300CMB,2101,24098.77,4981.78,63.5560,
AV3300CMB,2243,24098.77,5978.13,73.2054,
AV3650CMB,396,4913.54,249.09,0.5742,
AV3650CMB,532,4913.54,498.18,1.0962,
AV3650CMB,732,4913.54,996.36,2.2744,
AV3650CMB,889,4913.54,1494.53,3.6166,
AV3650CMB,423,6551.39,249.09,0.8501,
AV3650CMB,553,6551.39,498.18,1.5063,
AV3650CMB,747,6551.39,996.36,2.9231,
AV3650CMB,901,6551.39,1494.53,4.4817,
AV3650CMB,1031,6551.39,1992.71,6.1371,
AV3650CMB,1252,6551.39,2989.07,9.7985,
AV3650CMB,453,8189.23,249.09,1.2006,
AV3650CMB,579,8189.23,498.18,2.0059,
AV3650CMB,767,8189.23,996.36,3.6912,
AV3650CMB,916,8189.23,1494.53,5.4660,
AV3650CMB,1045,8189.23,1992.71,7.3750,
AV3650CMB,1263,8189.23,2989.07,11.4465,
AV3650CMB,1448,8189.23,3985.42,15.8685,
AV3650CMB,486,9827.08,249.09,1.6555,
AV3650CMB,608,9827.08,498.18,2.6174,
AV3650CMB,790,9827.08,996.36,4.5861,
AV3650CMB,935,9827.08,1494.53,6.5994,
AV3650CMB,1061,9827.08,1992.71,8.7321,
AV3650CMB,1276,9827.08,2989.07,13.2660,
AV3650CMB,1459,9827.08,3985.42,18.1056,
AV3650CMB,1620,9827.08,4981.78,23.1987,
AV3650CMB,1767,9827.08,5978.13,28.6125,
AV3650CMB,1903,9827.08,6974.49,34.3246,
AV3650CMB,521,11464.93,249.09,2.2222,
AV3650CMB,637,11464.93,498.18,3.3258,
AV3650CMB,817,11464.93,996.36,5.6077,
AV3650CMB,958,11464.93,1494.53,7.9119,
AV3650CMB,1081,11464.93,1992.71,10.2907,
AV3650CMB,1292,11464.93,2989.07,15.2794,
AV3650CMB,1472,11464.93,3985.42,20.5515,
AV3650CMB,1632,11464.93,4981.78,26.0846,
AV3650CMB,1777,11464.93,5978.13,31.8563,
AV3650CMB,1911,11464.93,6974.49,37.8965,
AV3650CMB,2036,11464.93,7970.84,44.1753,
AV3650CMB,559,13102.77,249.09,2.9306,
AV3650CMB,670,13102.77,498.18,4.1983,
AV3650CMB,845,13102.77,996.36,6.7710,
AV3650CMB,984,13102.77,1494.53,9.3809,
AV3650CMB,1104,13102.77,1992.71,12.0431,
AV3650CMB,1310,13102.77,2989.07,17.4717,
AV3650CMB,1488,13102.77,3985.42,23.2286,
AV3650CMB,1646,13102.77,4981.78,29.2091,
AV3650CMB,1790,13102.77,5978.13,35.4357,
AV3650CMB,1922,13102.77,6974.49,41.8263,
AV3650CMB,2046,13102.77,7970.84,48.4929,
AV3650CMB,600,14740.62,249.09,3.8105,
AV3650CMB,704,14740.62,498.18,5.2124,
AV3650CMB,873,14740.62,996.36,8.0685,
AV3650CMB,1011,14740.62,1494.53,10.9842,
AV3650CMB,1128,14740.62,1992.71,13.9073,
AV3650CMB,1331,14740.62,2989.07,19.9176,
AV3650CMB,1505,14740.62,3985.42,26.0622,
AV3650CMB,1662,14740.62,4981.78,32.5647,
AV3650CMB,1804,14740.62,5978.13,39.2164,
AV3650CMB,1935,14740.62,6974.49,46.0619,
AV3650CMB,2057,14740.62,7970.84,53.0715,
AV3650CMB,643,16378.46,249.09,4.8769,
AV3650CMB,740,16378.46,498.18,6.3981,
AV3650CMB,903,16378.46,996.36,9.5450,
AV3650CMB,1039,16378.46,1494.53,12.7738,
AV3650CMB,1155,16378.46,1992.71,15.9953,
AV3650CMB,1354,16378.46,2989.07,22.5723,
AV3650CMB,1525,16378.46,3985.42,29.2091,
AV3650CMB,1679,16378.46,4981.78,36.0919,
AV3650CMB,1820,16378.46,5978.13,43.2580,
AV3650CMB,1950,16378.46,6974.49,50.5808,
AV3650CMB,2071,16378.46,7970.84,58.0378,
AV3650CMB,688,18016.31,249.09,6.1669,
AV3650CMB,778,18016.31,498.18,7.8000,
AV3650CMB,935,18016.31,996.36,11.2377,
AV3650CMB,1068,18016.31,1494.53,14.7649,
AV3650CMB,1183,18016.31,1992.71,18.2846,
AV3650CMB,1379,18016.31,2989.07,25.4284,
AV3650CMB,1548,18016.31,3985.42,32.6766,
AV3650CMB,1699,18016.31,4981.78,39.9993,
AV3650CMB,1837,18016.31,5978.13,47.5011,
AV3650CMB,1965,18016.31,6974.49,55.2265,
AV3650CMB,2086,18016.31,7970.84,63.2503,
AV3650CMB,734,19654.16,249.09,7.6733,
AV3650CMB,818,19654.16,498.18,9.4256,
AV3650CMB,969,19654.16,996.36,13.1616,
AV3650CMB,1098,19654.16,1494.53,16.9647,
AV3650CMB,1211,19654.16,1992.71,20.7677,
AV3650CMB,1405,19654.16,2989.07,28.4708,
AV3650CMB,1572,19654.16,3985.42,36.3380,
AV3650CMB,1721,19654.16,4981.78,44.2200,
AV3650CMB,1857,19654.16,5978.13,52.1766,
AV3650CMB,1983,19654.16,6974.49,60.2824,
AV3650CMB,781,21292.00,249.09,9.4331,
AV3650CMB,859,21292.00,498.18,11.2824,
AV3650CMB,1004,21292.00,996.36,15.3092,
AV3650CMB,1129,21292.00,1494.53,19.3807,
AV3650CMB,1240,21292.00,1992.71,23.4895,
AV3650CMB,1433,21292.00,2989.07,31.8116,
AV3650CMB,1597,21292.00,3985.42,40.1858,
AV3650CMB,1744,21292.00,4981.78,48.6569,
AV3650CMB,1878,21292.00,5978.13,57.1206,
AV3650CMB,2003,21292.00,6974.49,65.7409,
AV3650CMB,828,22929.85,249.09,11.4316,
AV3650CMB,902,22929.85,498.18,13.4301,
AV3650CMB,1040,22929.85,996.36,17.6955,
AV3650CMB,1162,22929.85,1494.53,22.0951,
AV3650CMB,1270,22929.85,1992.71,26.4574,
AV3650CMB,1461,22929.85,2989.07,35.3909,
AV3650CMB,1624,22929.85,3985.42,44.3542,
AV3650CMB,1768,22929.85,4981.78,53.3101,
AV3650CMB,1901,22929.85,5978.13,62.4076,
AV3650CMB,2024,22929.85,6974.49,71.4902,
AV3650CMB,877,24567.70,249.09,13.7656,
AV3650CMB,946,24567.70,498.18,15.8610,
AV3650CMB,1077,24567.70,996.36,20.3501,
AV3650CMB,1196,24567.70,1494.53,25.0630,
AV3650CMB,1302,24567.70,1992.71,29.7534,
AV3650CMB,1489,24567.70,2989.07,39.2089,
AV3650CMB,1651,24567.70,3985.42,48.7389,
AV3650CMB,1794,24567.70,4981.78,58.2839,
AV3650CMB,1925,24567.70,5978.13,67.9333,
AV3650CMB,2047,24567.70,6974.49,77.6348,
AV3650CMB,926,26205.54,249.09,16.3979,
AV3650CMB,992,26205.54,498.18,18.6574,
AV3650CMB,1116,26205.54,996.36,23.3553,
AV3650CMB,1231,26205.54,1494.53,28.3291,
AV3650CMB,1334,26205.54,1992.71,33.2657,
AV3650CMB,1518,26205.54,2989.07,43.3252,
AV3650CMB,1679,26205.54,3985.42,53.4741,
AV3650CMB,1821,26205.54,4981.78,63.5635,
AV3650CMB,1950,26205.54,5978.13,73.7050,
AV3650CMB,2071,26205.54,6974.49,84.0478,
AV3650CMB,975,27843.39,249.09,19.3211,
AV3650CMB,1038,27843.39,498.18,21.7446,
AV3650CMB,1156,27843.39,996.36,26.6737,
AV3650CMB,1267,27843.39,1494.53,31.9010,
AV3650CMB,1368,27843.39,1992.71,37.1657,
AV3650CMB,1548,27843.39,2989.07,47.7621,
AV3650CMB,1707,27843.39,3985.42,58.4778,
AV3650CMB,1848,27843.39,4981.78,69.1040,
AV3650CMB,1977,27843.39,5978.13,79.9167,
AV3650CMB,1025,29481.24,249.09,22.6320,
AV3650CMB,1084,29481.24,498.18,25.1301,
AV3650CMB,1197,29481.24,996.36,30.3276,
AV3650CMB,1304,29481.24,1494.53,35.8160,
AV3650CMB,1403,29481.24,1992.71,41.4013,
AV3650CMB,1579,29481.24,2989.07,52.5346,
AV3650CMB,1735,29481.24,3985.42,63.7499,
AV3650CMB,1876,29481.24,4981.78,75.0621,
AV3650CMB,2004,29481.24,5978.13,86.3819,
AV4000CMB,361,5912.56,249.09,0.6935,
AV4000CMB,485,5912.56,498.18,1.3199,
AV4000CMB,668,5912.56,996.36,2.7367,
AV4000CMB,811,5912.56,1494.53,4.3400,
AV4000CMB,386,7883.41,249.09,1.0216,
AV4000CMB,505,7883.41,498.18,1.8195,
AV4000CMB,682,7883.41,996.36,3.5197,
AV4000CMB,822,7883.41,1494.53,5.3840,
AV4000CMB,941,7883.41,1992.71,7.3824,
AV4000CMB,1143,7883.41,2989.07,11.8044,
AV4000CMB,413,9854.26,249.09,1.4467,
AV4000CMB,529,9854.26,498.18,2.4235,
AV4000CMB,700,9854.26,996.36,4.4444,
AV4000CMB,836,9854.26,1494.53,6.5771,
AV4000CMB,954,9854.26,1992.71,8.8813,
AV4000CMB,1152,9854.26,2989.07,13.7432,
AV4000CMB,1321,9854.26,3985.42,19.0675,
AV4000CMB,443,11825.12,249.09,1.9836,
AV4000CMB,555,11825.12,498.18,3.1543,
AV4000CMB,721,11825.12,996.36,5.5182,
AV4000CMB,854,11825.12,1494.53,7.9641,
AV4000CMB,968,11825.12,1992.71,10.4995,
AV4000CMB,1164,11825.12,2989.07,15.9431,
AV4000CMB,1331,11825.12,3985.42,21.7595,
AV4000CMB,1479,11825.12,4981.78,27.9339,
AV4000CMB,1613,11825.12,5978.13,34.4364,
AV4000CMB,1736,11825.12,6974.49,41.2372,
AV4000CMB,476,13795.97,249.09,2.6771,
AV4000CMB,582,13795.97,498.18,4.0119,
AV4000CMB,746,13795.97,996.36,6.7635,
AV4000CMB,875,13795.97,1494.53,9.5450,
AV4000CMB,987,13795.97,1992.71,12.3935,
AV4000CMB,1179,13795.97,2989.07,18.3815,
AV4000CMB,1343,13795.97,3985.42,24.6976,
AV4000CMB,1489,13795.97,4981.78,31.3492,
AV4000CMB,1622,13795.97,5978.13,38.3439,
AV4000CMB,1744,13795.97,6974.49,45.5846,
AV4000CMB,1858,13795.97,7970.84,53.1237,
AV4000CMB,511,15766.82,249.09,3.5421,
AV4000CMB,612,15766.82,498.18,5.0633,
AV4000CMB,771,15766.82,996.36,8.1430,
AV4000CMB,898,15766.82,1494.53,11.2824,
AV4000CMB,1007,15766.82,1992.71,14.4591,
AV4000CMB,1195,15766.82,2989.07,20.9915,
AV4000CMB,1358,15766.82,3985.42,27.9414,
AV4000CMB,1502,15766.82,4981.78,35.1299,
AV4000CMB,1633,15766.82,5978.13,42.5795,
AV4000CMB,1754,15766.82,6974.49,50.3124,
AV4000CMB,1867,15766.82,7970.84,58.3137,
AV4000CMB,548,17737.67,249.09,4.5935,
AV4000CMB,643,17737.67,498.18,6.2788,
AV4000CMB,797,17737.67,996.36,9.7165,
AV4000CMB,923,17737.67,1494.53,13.2287,
AV4000CMB,1030,17737.67,1992.71,16.7559,
AV4000CMB,1215,17737.67,2989.07,23.9817,
AV4000CMB,1374,17737.67,3985.42,31.3865,
AV4000CMB,1516,17737.67,4981.78,39.1120,
AV4000CMB,1646,17737.67,5978.13,47.1506,
AV4000CMB,1766,17737.67,6974.49,55.4130,
AV4000CMB,1878,17737.67,7970.84,63.9139,
AV4000CMB,587,19708.53,249.09,5.8687,
AV4000CMB,676,19708.53,498.18,7.7180,
AV4000CMB,825,19708.53,996.36,11.5211,
AV4000CMB,949,19708.53,1494.53,15.4062,
AV4000CMB,1055,19708.53,1992.71,19.2913,
AV4000CMB,1236,19708.53,2989.07,27.1733,
AV4000CMB,1392,19708.53,3985.42,35.1597,
AV4000CMB,1532,19708.53,4981.78,43.3997,
AV4000CMB,1661,19708.53,5978.13,52.0424,
AV4000CMB,1779,19708.53,6974.49,60.7895,
AV4000CMB,1890,19708.53,7970.84,69.8199,
AV4000CMB,628,21679.38,249.09,7.4123,
AV4000CMB,711,21679.38,498.18,9.4182,
AV4000CMB,854,21679.38,996.36,13.5494,
AV4000CMB,975,21679.38,1494.53,17.7775,
AV4000CMB,1080,21679.38,1992.71,22.0131,
AV4000CMB,1259,21679.38,2989.07,30.6259,
AV4000CMB,1413,21679.38,3985.42,39.3357,
AV4000CMB,1550,21679.38,4981.78,48.0753,
AV4000CMB,1676,21679.38,5978.13,57.0982,
AV4000CMB,1794,21679.38,6974.49,66.5239,
AV4000CMB,1904,21679.38,7970.84,76.1210,
AV4000CMB,670,23650.23,249.09,9.2318,
AV4000CMB,747,23650.23,498.18,11.3570,
AV4000CMB,885,23650.23,996.36,15.8610,
AV4000CMB,1002,23650.23,1494.53,20.4023,
AV4000CMB,1106,23650.23,1992.71,25.0331,
AV4000CMB,1283,23650.23,2989.07,34.3097,
AV4000CMB,1435,23650.23,3985.42,43.7502,
AV4000CMB,1571,23650.23,4981.78,53.2355,
AV4000CMB,1695,23650.23,5978.13,62.8028,
AV4000CMB,1810,23650.23,6974.49,72.5566,
AV4000CMB,713,25621.08,249.09,11.3570,
AV4000CMB,785,25621.08,498.18,13.6165,
AV4000CMB,917,25621.08,996.36,18.4561,
AV4000CMB,1031,25621.08,1494.53,23.3628,
AV4000CMB,1132,25621.08,1992.71,28.2769,
AV4000CMB,1308,25621.08,2989.07,38.2917,
AV4000CMB,1458,25621.08,3985.42,48.4034,
AV4000CMB,1592,25621.08,4981.78,58.5822,
AV4000CMB,1714,25621.08,5978.13,68.7312,
AV4000CMB,1828,25621.08,6974.49,79.0964,
AV4000CMB,757,27591.94,249.09,13.8104,
AV4000CMB,824,27591.94,498.18,16.1966,
AV4000CMB,950,27591.94,996.36,21.3419,
AV4000CMB,1061,27591.94,1494.53,26.6140,
AV4000CMB,1160,27591.94,1992.71,31.9010,
AV4000CMB,1334,27591.94,2989.07,42.6391,
