modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV1225DIDWCEB,1046,2106.77,124.54,0.1119,
AV1225DIDWCEB,1363,2106.77,249.09,0.2312,
AV1225DIDWCEB,1153,2633.47,124.54,0.1566,
AV1225DIDWCEB,1417,2633.47,249.09,0.2759,
AV1225DIDWCEB,1910,2633.47,498.18,0.6115,
AV1225DIDWCEB,2308,2633.47,747.27,0.9918,
AV1225DIDWCEB,1267,3160.16,124.54,0.2088,
AV1225DIDWCEB,1514,3160.16,249.09,0.3430,
AV1225DIDWCEB,1938,3160.16,498.18,0.6786,
AV1225DIDWCEB,2335,3160.16,747.27,1.1036,
AV1225DIDWCEB,2671,3160.16,996.36,1.5585,
AV1225DIDWCEB,1393,3686.85,124.54,0.2759,
AV1225DIDWCEB,1622,3686.85,249.09,0.4325,
AV1225DIDWCEB,1997,3686.85,498.18,0.7755,
AV1225DIDWCEB,2363,3686.85,747.27,1.2155,
AV1225DIDWCEB,2699,3686.85,996.36,1.7151,
AV1225DIDWCEB,2994,3686.85,1245.44,2.2371,
AV1225DIDWCEB,1528,4213.55,124.54,0.3579,
AV1225DIDWCEB,1734,4213.55,249.09,0.5294,
AV1225DIDWCEB,2092,4213.55,498.18,0.9023,
AV1225DIDWCEB,2402,4213.55,747.27,1.3273,
AV1225DIDWCEB,2727,4213.55,996.36,1.8642,
AV1225DIDWCEB,3022,4213.55,1245.44,2.4310,
AV1225DIDWCEB,3289,4213.55,1494.53,3.0201,
AV1225DIDWCEB,1670,4740.24,124.54,0.4698,
AV1225DIDWCEB,1854,4740.24,249.09,0.6488,
AV1225DIDWCEB,2196,4740.24,498.18,1.0589,
AV1225DIDWCEB,2485,4740.24,747.27,1.4989,
AV1225DIDWCEB,2761,4740.24,996.36,1.9985,
AV1225DIDWCEB,3050,4740.24,1245.44,2.6099,
AV1225DIDWCEB,3318,4740.24,1494.53,3.2513,
AV1225DIDWCEB,3791,4740.24,1992.71,4.5711,
AV1225DIDWCEB,1815,5266.93,124.54,0.5966,
AV1225DIDWCEB,1983,5266.93,249.09,0.7904,
AV1225DIDWCEB,2305,5266.93,498.18,1.2379,
AV1225DIDWCEB,2583,5266.93,747.27,1.7077,
AV1225DIDWCEB,2833,5266.93,996.36,2.2073,
AV1225DIDWCEB,3084,5266.93,1245.44,2.7815,
AV1225DIDWCEB,3345,5266.93,1494.53,3.4600,
AV1225DIDWCEB,3820,5266.93,1992.71,4.8843,
AV1225DIDWCEB,4237,5266.93,2490.89,6.3608,
AV1225DIDWCEB,4617,5266.93,2989.07,7.9119,
AV1225DIDWCEB,1964,5793.63,124.54,0.7457,
AV1225DIDWCEB,2118,5793.63,249.09,0.9620,
AV1225DIDWCEB,2417,5793.63,498.18,1.4317,
AV1225DIDWCEB,2688,5793.63,747.27,1.9388,
AV1225DIDWCEB,2927,5793.63,996.36,2.4683,
AV1225DIDWCEB,3151,5793.63,1245.44,3.0350,
AV1225DIDWCEB,3381,5793.63,1494.53,3.6763,
AV1225DIDWCEB,3849,5793.63,1992.71,5.1826,
AV1225DIDWCEB,4265,5793.63,2490.89,6.7486,
AV1225DIDWCEB,4643,5793.63,2989.07,8.3891,
AV1225DIDWCEB,4991,5793.63,3487.24,10.0744,
AV1225DIDWCEB,2115,6320.32,124.54,0.9247,
AV1225DIDWCEB,2258,6320.32,249.09,1.1633,
AV1225DIDWCEB,2533,6320.32,498.18,1.6480,
AV1225DIDWCEB,2796,6320.32,747.27,2.1998,
AV1225DIDWCEB,3029,6320.32,996.36,2.7665,
AV1225DIDWCEB,3244,6320.32,1245.44,3.3556,
AV1225DIDWCEB,3448,6320.32,1494.53,3.9746,
AV1225DIDWCEB,3875,6320.32,1992.71,5.4436,
AV1225DIDWCEB,4295,6320.32,2490.89,7.1363,
AV1225DIDWCEB,4671,6320.32,2989.07,8.8515,
AV1225DIDWCEB,5018,6320.32,3487.24,10.6337,
AV1225DIDWCEB,2268,6847.01,124.54,1.1335,
AV1225DIDWCEB,2400,6847.01,249.09,1.3870,
AV1225DIDWCEB,2657,6847.01,498.18,1.9015,
AV1225DIDWCEB,2907,6847.01,747.27,2.4832,
AV1225DIDWCEB,3136,6847.01,996.36,3.0872,
AV1225DIDWCEB,3343,6847.01,1245.44,3.7061,
AV1225DIDWCEB,3540,6847.01,1494.53,4.3474,
AV1225DIDWCEB,3919,6847.01,1992.71,5.7568,
AV1225DIDWCEB,4321,6847.01,2490.89,7.4719,
AV1225DIDWCEB,4701,6847.01,2989.07,9.3138,
AV1225DIDWCEB,5046,6847.01,3487.24,11.1780,
AV1225DIDWCEB,2422,7373.71,124.54,1.3721,
AV1225DIDWCEB,2546,7373.71,249.09,1.6405,
AV1225DIDWCEB,2786,7373.71,498.18,2.1924,
AV1225DIDWCEB,3020,7373.71,747.27,2.7964,
AV1225DIDWCEB,3245,7373.71,996.36,3.4377,
AV1225DIDWCEB,3448,7373.71,1245.44,4.0939,
AV1225DIDWCEB,3638,7373.71,1494.53,4.7650,
AV1225DIDWCEB,3994,7373.71,1992.71,6.1819,
AV1225DIDWCEB,4355,7373.71,2490.89,7.8224,
AV1225DIDWCEB,4727,7373.71,2989.07,9.7239,
AV1225DIDWCEB,5076,7373.71,3487.24,11.7149,
AV1225DIDWCEB,2578,7900.40,124.54,1.6405,
AV1225DIDWCEB,2694,7900.40,249.09,1.9314,
AV1225DIDWCEB,2920,7900.40,498.18,2.5205,
AV1225DIDWCEB,3139,7900.40,747.27,3.1394,
AV1225DIDWCEB,3355,7900.40,996.36,3.8180,
AV1225DIDWCEB,3556,7900.40,1245.44,4.5189,
AV1225DIDWCEB,3742,7900.40,1494.53,5.2199,
AV1225DIDWCEB,4086,7900.40,1992.71,6.6889,
AV1225DIDWCEB,4412,7900.40,2490.89,8.2698,
AV1225DIDWCEB,4757,7900.40,2989.07,10.1266,
AV1225DIDWCEB,5102,7900.40,3487.24,12.1922,
AV1225DIDWCEB,2735,8427.09,124.54,1.9537,
AV1225DIDWCEB,2844,8427.09,249.09,2.2595,
AV1225DIDWCEB,3057,8427.09,498.18,2.8859,
AV1225DIDWCEB,3264,8427.09,747.27,3.5272,
AV1225DIDWCEB,3468,8427.09,996.36,4.2281,
AV1225DIDWCEB,3666,8427.09,1245.44,4.9664,
AV1225DIDWCEB,3849,8427.09,1494.53,5.7121,
AV1225DIDWCEB,4184,8427.09,1992.71,7.2407,
AV1225DIDWCEB,4497,8427.09,2490.89,8.8589,
AV1225DIDWCEB,4805,8427.09,2989.07,10.6188,
AV1225DIDWCEB,5131,8427.09,3487.24,12.6620,
AV1225DIDWCEB,2893,8953.79,124.54,2.2968,
AV1225DIDWCEB,2995,8953.79,249.09,2.6249,
AV1225DIDWCEB,3197,8953.79,498.18,3.2885,
AV1225DIDWCEB,3393,8953.79,747.27,3.9597,
AV1225DIDWCEB,3586,8953.79,996.36,4.6830,
AV1225DIDWCEB,3777,8953.79,1245.44,5.4511,
AV1225DIDWCEB,3958,8953.79,1494.53,6.2415,
AV1225DIDWCEB,4287,8953.79,1992.71,7.8373,
AV1225DIDWCEB,4590,8953.79,2490.89,9.5002,
AV1225DIDWCEB,4879,8953.79,2989.07,11.2601,
AV1225DIDWCEB,5174,8953.79,3487.24,13.1989,
AV1225DIDWCEB,3210,10007.17,124.54,3.1170,
AV1225DIDWCEB,3302,10007.17,249.09,3.4824,
AV1225DIDWCEB,3484,10007.17,498.18,4.2281,
AV1225DIDWCEB,3662,10007.17,747.27,4.9664,
AV1225DIDWCEB,3836,10007.17,996.36,5.7270,
AV1225DIDWCEB,4008,10007.17,1245.44,6.5398,
AV1225DIDWCEB,4180,10007.17,1494.53,7.3973,
AV1225DIDWCEB,4501,10007.17,1992.71,9.1572,
AV1225DIDWCEB,4792,10007.17,2490.89,10.9469,
AV1225DIDWCEB,5065,10007.17,2989.07,12.7962,
AV1225DIDWCEB,5327,10007.17,3487.24,14.7350,
AV1225DIDWCEB,3529,11060.56,124.54,4.1237,
AV1225DIDWCEB,3613,11060.56,249.09,4.5264,
AV1225DIDWCEB,3778,11060.56,498.18,5.3392,
AV1225DIDWCEB,3941,11060.56,747.27,6.1669,
AV1225DIDWCEB,4100,11060.56,996.36,6.9798,
AV1225DIDWCEB,4258,11060.56,1245.44,7.8373,
AV1225DIDWCEB,4414,11060.56,1494.53,8.7321,
AV1225DIDWCEB,4721,11060.56,1992.71,10.6337,
AV1225DIDWCEB,5006,11060.56,2490.89,12.5874,
AV1225DIDWCEB,5269,11060.56,2989.07,14.5635,
AV1350DIDWCEB,951,2568.90,124.54,0.1417,
AV1350DIDWCEB,1238,2568.90,249.09,0.2834,
AV1350DIDWCEB,1048,3211.13,124.54,0.1864,
AV1350DIDWCEB,1287,3211.13,249.09,0.3356,
AV1350DIDWCEB,1733,3211.13,498.18,0.7457,
AV1350DIDWCEB,2095,3211.13,747.27,1.2006,
AV1350DIDWCEB,1152,3853.36,124.54,0.2535,
AV1350DIDWCEB,1377,3853.36,249.09,0.4250,
AV1350DIDWCEB,1759,3853.36,498.18,0.8277,
AV1350DIDWCEB,2120,3853.36,747.27,1.3497,
AV1350DIDWCEB,2424,3853.36,996.36,1.8941,
AV1350DIDWCEB,1267,4495.58,124.54,0.3356,
AV1350DIDWCEB,1475,4495.58,249.09,0.5220,
AV1350DIDWCEB,1814,4495.58,498.18,0.9396,
AV1350DIDWCEB,2145,4495.58,747.27,1.4765,
AV1350DIDWCEB,2450,4495.58,996.36,2.0880,
AV1350DIDWCEB,2717,4495.58,1245.44,2.7218,
AV1350DIDWCEB,2961,4495.58,1494.53,3.3855,
AV1350DIDWCEB,1391,5137.81,124.54,0.4400,
AV1350DIDWCEB,1577,5137.81,249.09,0.6488,
AV1350DIDWCEB,1901,5137.81,498.18,1.1036,
AV1350DIDWCEB,2182,5137.81,747.27,1.6182,
AV1350DIDWCEB,2475,5137.81,996.36,2.2669,
AV1350DIDWCEB,2743,5137.81,1245.44,2.9604,
AV1350DIDWCEB,2985,5137.81,1494.53,3.6688,
AV1350DIDWCEB,1520,5780.03,124.54,0.5742,
AV1350DIDWCEB,1687,5780.03,249.09,0.7904,
AV1350DIDWCEB,1997,5780.03,498.18,1.2975,
AV1350DIDWCEB,2258,5780.03,747.27,1.8344,
AV1350DIDWCEB,2507,5780.03,996.36,2.4384,
AV1350DIDWCEB,2769,5780.03,1245.44,3.1767,
AV1350DIDWCEB,3012,5780.03,1494.53,3.9597,
AV1350DIDWCEB,3441,5780.03,1992.71,5.5629,
AV1350DIDWCEB,1652,6422.26,124.54,0.7308,
AV1350DIDWCEB,1805,6422.26,249.09,0.9694,
AV1350DIDWCEB,2096,6422.26,498.18,1.5063,
AV1350DIDWCEB,2347,6422.26,747.27,2.0805,
AV1350DIDWCEB,2574,6422.26,996.36,2.6994,
AV1350DIDWCEB,2800,6422.26,1245.44,3.3929,
AV1350DIDWCEB,3036,6422.26,1494.53,4.2057,
AV1350DIDWCEB,3467,6422.26,1992.71,5.9432,
AV1350DIDWCEB,3846,6422.26,2490.89,7.7478,
AV1350DIDWCEB,4190,6422.26,2989.07,9.6270,
AV1350DIDWCEB,1788,7064.49,124.54,0.9172,
AV1350DIDWCEB,1928,7064.49,249.09,1.1782,
AV1350DIDWCEB,2197,7064.49,498.18,1.7449,
AV1350DIDWCEB,2443,7064.49,747.27,2.3713,
AV1350DIDWCEB,2660,7064.49,996.36,3.0126,
AV1350DIDWCEB,2863,7064.49,1245.44,3.6987,
AV1350DIDWCEB,3069,7064.49,1494.53,4.4667,
AV1350DIDWCEB,3493,7064.49,1992.71,6.3012,
AV1350DIDWCEB,3871,7064.49,2490.89,8.2176,
AV1350DIDWCEB,4214,7064.49,2989.07,10.2086,
AV1350DIDWCEB,4530,7064.49,3487.24,12.2668,
AV1350DIDWCEB,1926,7706.71,124.54,1.1335,
AV1350DIDWCEB,2055,7706.71,249.09,1.4243,
AV1350DIDWCEB,2304,7706.71,498.18,2.0208,
AV1350DIDWCEB,2542,7706.71,747.27,2.6845,
AV1350DIDWCEB,2753,7706.71,996.36,3.3780,
AV1350DIDWCEB,2948,7706.71,1245.44,4.0939,
AV1350DIDWCEB,3132,7706.71,1494.53,4.8396,
AV1350DIDWCEB,3518,7706.71,1992.71,6.6293,
AV1350DIDWCEB,3898,7706.71,2490.89,8.6799,
AV1350DIDWCEB,4239,7706.71,2989.07,10.7754,
AV1350DIDWCEB,4554,7706.71,3487.24,12.9379,
AV1350DIDWCEB,2065,8348.94,124.54,1.3870,
AV1350DIDWCEB,2185,8348.94,249.09,1.7002,
AV1350DIDWCEB,2417,8348.94,498.18,2.3266,
AV1350DIDWCEB,2643,8348.94,747.27,3.0350,
AV1350DIDWCEB,2850,8348.94,996.36,3.7732,
AV1350DIDWCEB,3039,8348.94,1245.44,4.5264,
AV1350DIDWCEB,3216,8348.94,1494.53,5.3019,
AV1350DIDWCEB,3559,8348.94,1992.71,7.0096,
AV1350DIDWCEB,3922,8348.94,2490.89,9.0901,
AV1350DIDWCEB,4267,8348.94,2989.07,11.3421,
AV1350DIDWCEB,4580,8348.94,3487.24,13.6090,
AV1350DIDWCEB,2206,8991.17,124.54,1.6853,
AV1350DIDWCEB,2318,8991.17,249.09,2.0134,
AV1350DIDWCEB,2535,8991.17,498.18,2.6845,
AV1350DIDWCEB,2747,8991.17,747.27,3.4153,
AV1350DIDWCEB,2950,8991.17,996.36,4.2057,
AV1350DIDWCEB,3134,8991.17,1245.44,4.9962,
AV1350DIDWCEB,3306,8991.17,1494.53,5.8165,
AV1350DIDWCEB,3629,8991.17,1992.71,7.5465,
AV1350DIDWCEB,3954,8991.17,2490.89,9.5226,
AV1350DIDWCEB,4290,8991.17,2989.07,11.8343,
AV1350DIDWCEB,4608,8991.17,3487.24,14.2652,
AV1350DIDWCEB,2348,9633.39,124.54,2.0134,
AV1350DIDWCEB,2453,9633.39,249.09,2.3713,
AV1350DIDWCEB,2657,9633.39,498.18,3.0872,
AV1350DIDWCEB,2855,9633.39,747.27,3.8404,
AV1350DIDWCEB,3051,9633.39,996.36,4.6681,
AV1350DIDWCEB,3233,9633.39,1245.44,5.5182,
AV1350DIDWCEB,3401,9633.39,1494.53,6.3757,
AV1350DIDWCEB,3713,9633.39,1992.71,8.1654,
AV1350DIDWCEB,4008,9633.39,2490.89,10.0893,
AV1350DIDWCEB,4319,9633.39,2989.07,12.3339,
AV1350DIDWCEB,4631,9633.39,3487.24,14.8469,
AV1350DIDWCEB,2491,10275.62,124.54,2.3937,
AV1350DIDWCEB,2589,10275.62,249.09,2.7740,
AV1350DIDWCEB,2782,10275.62,498.18,3.5346,
AV1350DIDWCEB,2969,10275.62,747.27,4.3176,
AV1350DIDWCEB,3154,10275.62,996.36,5.1752,
AV1350DIDWCEB,3333,10275.62,1245.44,6.0700,
AV1350DIDWCEB,3499,10275.62,1494.53,6.9798,
AV1350DIDWCEB,3802,10275.62,1992.71,8.8365,
AV1350DIDWCEB,4086,10275.62,2490.89,10.8052,
AV1350DIDWCEB,4363,10275.62,2989.07,12.9379,
AV1350DIDWCEB,4658,10275.62,3487.24,15.4136,
AV1350DIDWCEB,2635,10917.84,124.54,2.8262,
AV1350DIDWCEB,2727,10917.84,249.09,3.2214,
AV1350DIDWCEB,2910,10917.84,498.18,4.0342,
AV1350DIDWCEB,3087,10917.84,747.27,4.8470,
AV1350DIDWCEB,3261,10917.84,996.36,5.7270,
AV1350DIDWCEB,3434,10917.84,1245.44,6.6591,
AV1350DIDWCEB,3598,10917.84,1494.53,7.6211,
AV1350DIDWCEB,3896,10917.84,1992.71,9.5673,
AV1350DIDWCEB,4171,10917.84,2490.89,11.5956,
AV1350DIDWCEB,4432,10917.84,2989.07,13.7283,
AV1350DIDWCEB,4698,10917.84,3487.24,16.0847,
AV1350DIDWCEB,2924,12202.30,124.54,3.8329,
AV1350DIDWCEB,3007,12202.30,249.09,4.2729,
AV1350DIDWCEB,3171,12202.30,498.18,5.1752,
AV1350DIDWCEB,3332,12202.30,747.27,6.0849,
AV1350DIDWCEB,3490,12202.30,996.36,7.0096,
AV1350DIDWCEB,3646,12202.30,1245.44,8.0014,
AV1350DIDWCEB,3801,12202.30,1494.53,9.0453,
AV1350DIDWCEB,4092,12202.30,1992.71,11.1930,
AV1350DIDWCEB,4355,12202.30,2490.89,13.3629,
AV1350DIDWCEB,4603,12202.30,2989.07,15.6224,
AV1350DIDWCEB,4840,12202.30,3487.24,17.9714,
AV1350DIDWCEB,3215,13486.75,124.54,5.0633,
AV1350DIDWCEB,3290,13486.75,249.09,5.5480,
AV1350DIDWCEB,3440,13486.75,498.18,6.5472,
AV1350DIDWCEB,3587,13486.75,747.27,7.5539,
AV1350DIDWCEB,3731,13486.75,996.36,8.5532,
AV1350DIDWCEB,3873,13486.75,1245.44,9.5822,
AV1350DIDWCEB,4014,13486.75,1494.53,10.6784,
AV1350DIDWCEB,4292,13486.75,1992.71,12.9901,
AV1350DIDWCEB,4551,13486.75,2490.89,15.3763,
AV1350DIDWCEB,4789,13486.75,2989.07,17.7849,
AV1500DIDWCEB,843,3166.96,124.54,0.1790,
AV1500DIDWCEB,1116,3166.96,249.09,0.3654,
AV1500DIDWCEB,926,3958.70,124.54,0.2386,
AV1500DIDWCEB,1153,3958.70,249.09,0.4400,
AV1500DIDWCEB,1019,4750.43,124.54,0.3207,
AV1500DIDWCEB,1219,4750.43,249.09,0.5369,
AV1500DIDWCEB,1589,4750.43,498.18,1.0887,
AV1500DIDWCEB,1121,5542.17,124.54,0.4250,
AV1500DIDWCEB,1303,5542.17,249.09,0.6711,
AV1500DIDWCEB,1627,5542.17,498.18,1.2304,
AV1500DIDWCEB,1935,5542.17,747.27,1.9314,
AV1500DIDWCEB,1228,6333.91,124.54,0.5593,
AV1500DIDWCEB,1395,6333.91,249.09,0.8352,
AV1500DIDWCEB,1687,6333.91,498.18,1.4168,
AV1500DIDWCEB,1968,6333.91,747.27,2.1252,
AV1500DIDWCEB,2232,6333.91,996.36,2.9530,
AV1500DIDWCEB,1338,7125.65,124.54,0.7159,
AV1500DIDWCEB,1493,7125.65,249.09,1.0142,
AV1500DIDWCEB,1765,7125.65,498.18,1.6555,
AV1500DIDWCEB,2014,7125.65,747.27,2.3639,
AV1500DIDWCEB,2264,7125.65,996.36,3.2140,
AV1500DIDWCEB,2497,7125.65,1245.44,4.1386,
AV1500DIDWCEB,2711,7125.65,1494.53,5.0931,
AV1500DIDWCEB,1452,7917.39,124.54,0.9023,
AV1500DIDWCEB,1595,7917.39,249.09,1.2304,
AV1500DIDWCEB,1852,7917.39,498.18,1.9388,
AV1500DIDWCEB,2081,7917.39,747.27,2.6696,
AV1500DIDWCEB,2306,7917.39,996.36,3.5048,
AV1500DIDWCEB,2529,7917.39,1245.44,4.4667,
AV1500DIDWCEB,2740,7917.39,1494.53,5.5033,
AV1500DIDWCEB,1568,8709.13,124.54,1.1260,
AV1500DIDWCEB,1702,8709.13,249.09,1.4839,
AV1500DIDWCEB,1943,8709.13,498.18,2.2446,
AV1500DIDWCEB,2160,8709.13,747.27,3.0350,
AV1500DIDWCEB,2363,8709.13,996.36,3.8702,
AV1500DIDWCEB,2569,8709.13,1245.44,4.8247,
AV1500DIDWCEB,2772,8709.13,1494.53,5.8910,
AV1500DIDWCEB,3147,8709.13,1992.71,8.1729,
AV1500DIDWCEB,1686,9500.87,124.54,1.3870,
AV1500DIDWCEB,1812,9500.87,249.09,1.7822,
AV1500DIDWCEB,2039,9500.87,498.18,2.5950,
AV1500DIDWCEB,2246,9500.87,747.27,3.4526,
AV1500DIDWCEB,2437,9500.87,996.36,4.3176,
AV1500DIDWCEB,2623,9500.87,1245.44,5.2646,
AV1500DIDWCEB,2812,9500.87,1494.53,6.3235,
AV1500DIDWCEB,3177,9500.87,1992.71,8.7023,
AV1500DIDWCEB,3511,9500.87,2490.89,11.2228,
AV1500DIDWCEB,1805,10292.61,124.54,1.6927,
AV1500DIDWCEB,1923,10292.61,249.09,2.1103,
AV1500DIDWCEB,2139,10292.61,498.18,2.9903,
AV1500DIDWCEB,2336,10292.61,747.27,3.9000,
AV1500DIDWCEB,2519,10292.61,996.36,4.8321,
AV1500DIDWCEB,2693,10292.61,1245.44,5.7941,
AV1500DIDWCEB,2864,10292.61,1494.53,6.8306,
AV1500DIDWCEB,3212,10292.61,1992.71,9.2318,
AV1500DIDWCEB,3539,10292.61,2490.89,11.8865,
AV1500DIDWCEB,3842,10292.61,2989.07,14.6306,
AV1500DIDWCEB,1925,11084.35,124.54,2.0432,
AV1500DIDWCEB,2037,11084.35,249.09,2.4906,
AV1500DIDWCEB,2241,11084.35,498.18,3.4228,
AV1500DIDWCEB,2430,11084.35,747.27,4.3996,
AV1500DIDWCEB,2606,11084.35,996.36,5.3914,
AV1500DIDWCEB,2772,11084.35,1245.44,6.4056,
AV1500DIDWCEB,2932,11084.35,1494.53,7.4495,
AV1500DIDWCEB,3254,11084.35,1992.71,9.8283,
AV1500DIDWCEB,3571,11084.35,2490.89,12.5352,
AV1500DIDWCEB,3870,11084.35,2989.07,15.4434,
AV1500DIDWCEB,4148,11084.35,3487.24,18.3890,
AV1500DIDWCEB,2047,11876.09,124.54,2.4534,
AV1500DIDWCEB,2153,11876.09,249.09,2.9231,
AV1500DIDWCEB,2347,11876.09,498.18,3.9075,
AV1500DIDWCEB,2527,11876.09,747.27,4.9365,
AV1500DIDWCEB,2696,11876.09,996.36,5.9954,
AV1500DIDWCEB,2857,11876.09,1245.44,7.0767,
AV1500DIDWCEB,3009,11876.09,1494.53,8.1580,
AV1500DIDWCEB,3307,11876.09,1992.71,10.5144,
AV1500DIDWCEB,3609,11876.09,2490.89,13.2287,
AV1500DIDWCEB,3901,11876.09,2989.07,16.2190,
AV1500DIDWCEB,4177,11876.09,3487.24,19.3509,
AV1500DIDWCEB,2169,12667.82,124.54,2.9082,
AV1500DIDWCEB,2269,12667.82,249.09,3.4004,
AV1500DIDWCEB,2455,12667.82,498.18,4.4518,
AV1500DIDWCEB,2627,12667.82,747.27,5.5331,
AV1500DIDWCEB,2790,12667.82,996.36,6.6516,
AV1500DIDWCEB,2945,12667.82,1245.44,7.8000,
AV1500DIDWCEB,3092,12667.82,1494.53,8.9409,
AV1500DIDWCEB,3374,12667.82,1992.71,11.3272,
AV1500DIDWCEB,3655,12667.82,2490.89,14.0192,
AV1500DIDWCEB,3936,12667.82,2989.07,17.0169,
AV1500DIDWCEB,4207,12667.82,3487.24,20.2532,
AV1500DIDWCEB,2292,13459.56,124.54,3.4153,
AV1500DIDWCEB,2387,13459.56,249.09,3.9448,
AV1500DIDWCEB,2565,13459.56,498.18,5.0484,
AV1500DIDWCEB,2730,13459.56,747.27,6.1893,
AV1500DIDWCEB,2886,13459.56,996.36,7.3601,
AV1500DIDWCEB,3035,13459.56,1245.44,8.5606,
AV1500DIDWCEB,3179,13459.56,1494.53,9.7836,
AV1500DIDWCEB,3449,13459.56,1992.71,12.2444,
AV1500DIDWCEB,3711,13459.56,2490.89,14.9140,
AV1500DIDWCEB,3979,13459.56,2989.07,17.9192,
AV1500DIDWCEB,4241,13459.56,3487.24,21.1779,
AV1500DIDWCEB,2539,15043.04,124.54,4.6233,
AV1500DIDWCEB,2626,15043.04,249.09,5.2124,
AV1500DIDWCEB,2790,15043.04,498.18,6.4205,
AV1500DIDWCEB,2942,15043.04,747.27,7.6807,
AV1500DIDWCEB,3087,15043.04,996.36,8.9708,
AV1500DIDWCEB,3226,15043.04,1245.44,10.2832,
AV1500DIDWCEB,3360,15043.04,1494.53,11.6180,
AV1500DIDWCEB,3616,15043.04,1992.71,14.3547,
AV1500DIDWCEB,3856,15043.04,2490.89,17.1138,
AV1500DIDWCEB,4090,15043.04,2989.07,20.0519,
AV1500DIDWCEB,4328,15043.04,3487.24,23.3031,
AV1500DIDWCEB,2789,16626.52,124.54,6.1073,
AV1500DIDWCEB,2868,16626.52,249.09,6.7486,
AV1500DIDWCEB,3020,16626.52,498.18,8.0759,
AV1500DIDWCEB,3162,16626.52,747.27,9.4406,
AV1500DIDWCEB,3297,16626.52,996.36,10.8499,
AV1500DIDWCEB,3427,16626.52,1245.44,12.2817,
AV1500DIDWCEB,3553,16626.52,1494.53,13.7358,
AV1500DIDWCEB,3793,16626.52,1992.71,16.6962,
AV1500DIDWCEB,4022,16626.52,2490.89,19.7238,
AV1500DIDWCEB,4239,16626.52,2989.07,22.7662,
AV1500DIDWCEB,4451,16626.52,3487.24,25.9727,
AV1650DIDWCEB,767,3832.97,124.54,0.2163,
AV1650DIDWCEB,1015,3832.97,249.09,0.4474,
AV1650DIDWCEB,842,4791.21,124.54,0.2908,
AV1650DIDWCEB,1048,4791.21,249.09,0.5294,
AV1650DIDWCEB,927,5749.45,124.54,0.3952,
AV1650DIDWCEB,1108,5749.45,249.09,0.6562,
AV1650DIDWCEB,1444,5749.45,498.18,1.3124,
AV1650DIDWCEB,1019,6707.69,124.54,0.5220,
AV1650DIDWCEB,1185,6707.69,249.09,0.8203,
AV1650DIDWCEB,1479,6707.69,498.18,1.4839,
AV1650DIDWCEB,1759,6707.69,747.27,2.3340,
AV1650DIDWCEB,1116,7665.94,124.54,0.6711,
AV1650DIDWCEB,1268,7665.94,249.09,1.0067,
AV1650DIDWCEB,1534,7665.94,498.18,1.7151,
AV1650DIDWCEB,1789,7665.94,747.27,2.5727,
AV1650DIDWCEB,2029,7665.94,996.36,3.5719,
AV1650DIDWCEB,1217,8624.18,124.54,0.8650,
AV1650DIDWCEB,1357,8624.18,249.09,1.2304,
AV1650DIDWCEB,1605,8624.18,498.18,2.0059,
AV1650DIDWCEB,1831,8624.18,747.27,2.8635,
AV1650DIDWCEB,2058,8624.18,996.36,3.8851,
AV1650DIDWCEB,2270,8624.18,1245.44,5.0111,
AV1650DIDWCEB,2465,8624.18,1494.53,6.1669,
AV1650DIDWCEB,1320,9582.42,124.54,1.0887,
AV1650DIDWCEB,1451,9582.42,249.09,1.4989,
AV1650DIDWCEB,1684,9582.42,498.18,2.3490,
AV1650DIDWCEB,1892,9582.42,747.27,3.2289,
AV1650DIDWCEB,2096,9582.42,996.36,4.2430,
AV1650DIDWCEB,2299,9582.42,1245.44,5.4063,
AV1650DIDWCEB,2491,9582.42,1494.53,6.6591,
AV1650DIDWCEB,1426,10540.66,124.54,1.3646,
AV1650DIDWCEB,1548,10540.66,249.09,1.8046,
AV1650DIDWCEB,1767,10540.66,498.18,2.7218,
AV1650DIDWCEB,1964,10540.66,747.27,3.6763,
AV1650DIDWCEB,2149,10540.66,996.36,4.6905,
AV1650DIDWCEB,2336,10540.66,1245.44,5.8463,
AV1650DIDWCEB,2520,10540.66,1494.53,7.1289,
AV1650DIDWCEB,2861,10540.66,1992.71,9.8880,
AV1650DIDWCEB,1533,11498.91,124.54,1.6853,
AV1650DIDWCEB,1647,11498.91,249.09,2.1551,
AV1650DIDWCEB,1854,11498.91,498.18,3.1469,
AV1650DIDWCEB,2042,11498.91,747.27,4.1759,
AV1650DIDWCEB,2216,11498.91,996.36,5.2274,
AV1650DIDWCEB,2385,11498.91,1245.44,6.3757,
AV1650DIDWCEB,2557,11498.91,1494.53,7.6583,
AV1650DIDWCEB,2888,11498.91,1992.71,10.5218,
AV1650DIDWCEB,3192,11498.91,2490.89,13.5867,
AV1650DIDWCEB,1641,12457.15,124.54,2.0507,
AV1650DIDWCEB,1749,12457.15,249.09,2.5578,
AV1650DIDWCEB,1945,12457.15,498.18,3.6166,
AV1650DIDWCEB,2124,12457.15,747.27,4.7203,
AV1650DIDWCEB,2291,12457.15,996.36,5.8537,
AV1650DIDWCEB,2448,12457.15,1245.44,7.0096,
AV1650DIDWCEB,2604,12457.15,1494.53,8.2698,
AV1650DIDWCEB,2920,12457.15,1992.71,11.1780,
AV1650DIDWCEB,3218,12457.15,2490.89,14.3920,
AV1650DIDWCEB,3493,12457.15,2989.07,17.7104,
AV1650DIDWCEB,1751,13415.39,124.54,2.4832,
AV1650DIDWCEB,1852,13415.39,249.09,3.0126,
AV1650DIDWCEB,2038,13415.39,498.18,4.1461,
AV1650DIDWCEB,2209,13415.39,747.27,5.3168,
AV1650DIDWCEB,2369,13415.39,996.36,6.5249,
AV1650DIDWCEB,2520,13415.39,1245.44,7.7478,
AV1650DIDWCEB,2666,13415.39,1494.53,9.0230,
AV1650DIDWCEB,2958,13415.39,1992.71,11.8865,
AV1650DIDWCEB,3247,13415.39,2490.89,15.1824,
AV1650DIDWCEB,3518,13415.39,2989.07,18.6798,
AV1650DIDWCEB,3771,13415.39,3487.24,22.2591,
AV1650DIDWCEB,1861,14373.63,124.54,2.9679,
AV1650DIDWCEB,1957,14373.63,249.09,3.5346,
AV1650DIDWCEB,2134,14373.63,498.18,4.7352,
AV1650DIDWCEB,2298,14373.63,747.27,5.9805,
AV1650DIDWCEB,2451,14373.63,996.36,7.2557,
AV1650DIDWCEB,2597,14373.63,1245.44,8.5606,
AV1650DIDWCEB,2736,14373.63,1494.53,9.8805,
AV1650DIDWCEB,3006,14373.63,1992.71,12.7216,
AV1650DIDWCEB,3281,14373.63,2490.89,16.0102,
AV1650DIDWCEB,3546,14373.63,2989.07,19.6194,
AV1650DIDWCEB,3797,14373.63,3487.24,23.4150,
AV1650DIDWCEB,1972,15331.87,124.54,3.5197,
AV1650DIDWCEB,2064,15331.87,249.09,4.1237,
AV1650DIDWCEB,2232,15331.87,498.18,5.3840,
AV1650DIDWCEB,2389,15331.87,747.27,6.7038,
AV1650DIDWCEB,2536,15331.87,996.36,8.0461,
AV1650DIDWCEB,2677,15331.87,1245.44,9.4331,
AV1650DIDWCEB,2811,15331.87,1494.53,10.8201,
AV1650DIDWCEB,3067,15331.87,1992.71,13.7060,
AV1650DIDWCEB,3323,15331.87,2490.89,16.9647,
AV1650DIDWCEB,3579,15331.87,2989.07,20.6111,
AV1650DIDWCEB,3825,15331.87,3487.24,24.5186,
AV1650DIDWCEB,2084,16290.12,124.54,4.1386,
AV1650DIDWCEB,2171,16290.12,249.09,4.7799,
AV1650DIDWCEB,2332,16290.12,498.18,6.1073,
AV1650DIDWCEB,2482,16290.12,747.27,7.4943,
AV1650DIDWCEB,2624,16290.12,996.36,8.9111,
AV1650DIDWCEB,2760,16290.12,1245.44,10.3652,
AV1650DIDWCEB,2890,16290.12,1494.53,11.8417,
AV1650DIDWCEB,3136,16290.12,1992.71,14.8245,
AV1650DIDWCEB,3374,16290.12,2490.89,18.0534,
AV1650DIDWCEB,3617,16290.12,2989.07,21.6775,
AV1650DIDWCEB,3856,16290.12,3487.24,25.6372,
AV1650DIDWCEB,2309,18206.60,124.54,5.6002,
AV1650DIDWCEB,2388,18206.60,249.09,6.3086,
AV1650DIDWCEB,2537,18206.60,498.18,7.7776,
AV1650DIDWCEB,2675,18206.60,747.27,9.2989,
AV1650DIDWCEB,2807,18206.60,996.36,10.8574,
AV1650DIDWCEB,2934,18206.60,1245.44,12.4532,
AV1650DIDWCEB,3055,18206.60,1494.53,14.0639,
AV1650DIDWCEB,3287,18206.60,1992.71,17.3599,
AV1650DIDWCEB,3506,18206.60,2490.89,20.7155,
AV1650DIDWCEB,3718,18206.60,2989.07,24.2651,
AV1650DIDWCEB,3935,18206.60,3487.24,28.2024,
AV1650DIDWCEB,2536,20123.08,124.54,7.3899,
AV1650DIDWCEB,2608,20123.08,249.09,8.1654,
AV1650DIDWCEB,2746,20123.08,498.18,9.7761,
AV1650DIDWCEB,2875,20123.08,747.27,11.4316,
AV1650DIDWCEB,2997,20123.08,996.36,13.1243,
AV1650DIDWCEB,3116,20123.08,1245.44,14.8618,
AV1650DIDWCEB,3230,20123.08,1494.53,16.6142,
AV1650DIDWCEB,3449,20123.08,1992.71,20.2159,
AV1650DIDWCEB,3656,20123.08,2490.89,23.8549,
AV1650DIDWCEB,3854,20123.08,2989.07,27.5611,
AV1650DIDWCEB,4047,20123.08,3487.24,31.4387,
AV1825DIDWCEB,692,4689.27,124.54,0.2461,
AV1825DIDWCEB,888,4689.27,249.09,0.4772,
AV1825DIDWCEB,755,5861.59,124.54,0.3356,
AV1825DIDWCEB,938,5861.59,249.09,0.6040,
AV1825DIDWCEB,824,7033.90,124.54,0.4549,
AV1825DIDWCEB,1000,7033.90,249.09,0.7606,
AV1825DIDWCEB,1270,7033.90,498.18,1.4243,
AV1825DIDWCEB,901,8206.22,124.54,0.5966,
AV1825DIDWCEB,1063,8206.22,249.09,0.9470,
AV1825DIDWCEB,1323,8206.22,498.18,1.6853,
AV1825DIDWCEB,1541,8206.22,747.27,2.4906,
AV1825DIDWCEB,982,9378.54,124.54,0.7755,
AV1825DIDWCEB,1131,9378.54,249.09,1.1633,
AV1825DIDWCEB,1385,9378.54,498.18,1.9985,
AV1825DIDWCEB,1587,9378.54,747.27,2.8560,
AV1825DIDWCEB,1776,9378.54,996.36,3.8031,
AV1825DIDWCEB,1067,10550.86,124.54,0.9918,
AV1825DIDWCEB,1204,10550.86,249.09,1.4168,
AV1825DIDWCEB,1446,10550.86,498.18,2.3340,
AV1825DIDWCEB,1647,10550.86,747.27,3.2885,
AV1825DIDWCEB,1820,10550.86,996.36,4.2729,
AV1825DIDWCEB,1988,10550.86,1245.44,5.3467,
AV1825DIDWCEB,1157,11723.17,124.54,1.2602,
AV1825DIDWCEB,1282,11723.17,249.09,1.7226,
AV1825DIDWCEB,1510,11723.17,498.18,2.7143,
AV1825DIDWCEB,1709,11723.17,747.27,3.7658,
AV1825DIDWCEB,1877,11723.17,996.36,4.8247,
AV1825DIDWCEB,2031,11723.17,1245.44,5.9209,
AV1825DIDWCEB,2183,11723.17,1494.53,7.1214,
AV1825DIDWCEB,1249,12895.49,124.54,1.5809,
AV1825DIDWCEB,1362,12895.49,249.09,2.0656,
AV1825DIDWCEB,1578,12895.49,498.18,3.1394,
AV1825DIDWCEB,1770,12895.49,747.27,4.2803,
AV1825DIDWCEB,1939,12895.49,996.36,5.4362,
AV1825DIDWCEB,2088,12895.49,1245.44,6.6144,
AV1825DIDWCEB,2227,12895.49,1494.53,7.8224,
AV1825DIDWCEB,2501,12895.49,1992.71,10.4920,
AV1825DIDWCEB,1344,14067.81,124.54,1.9537,
AV1825DIDWCEB,1447,14067.81,249.09,2.4757,
AV1825DIDWCEB,1649,14067.81,498.18,3.6241,
AV1825DIDWCEB,1833,14067.81,747.27,4.8321,
AV1825DIDWCEB,2000,14067.81,996.36,6.0924,
AV1825DIDWCEB,2150,14067.81,1245.44,7.3750,
AV1825DIDWCEB,2284,14067.81,1494.53,8.6427,
AV1825DIDWCEB,2539,14067.81,1992.71,11.3645,
AV1825DIDWCEB,1439,15240.13,124.54,2.3937,
AV1825DIDWCEB,1534,15240.13,249.09,2.9455,
AV1825DIDWCEB,1723,15240.13,498.18,4.1610,
AV1825DIDWCEB,1900,15240.13,747.27,5.4585,
AV1825DIDWCEB,2062,15240.13,996.36,6.7933,
AV1825DIDWCEB,2211,15240.13,1245.44,8.1729,
AV1825DIDWCEB,2346,15240.13,1494.53,9.5524,
AV1825DIDWCEB,2588,15240.13,1992.71,12.3562,
AV1825DIDWCEB,2822,15240.13,2490.89,15.4211,
AV1825DIDWCEB,1536,16412.44,124.54,2.8933,
AV1825DIDWCEB,1623,16412.44,249.09,3.4824,
AV1825DIDWCEB,1801,16412.44,498.18,4.7725,
AV1825DIDWCEB,1969,16412.44,747.27,6.1371,
AV1825DIDWCEB,2126,16412.44,996.36,7.5614,
AV1825DIDWCEB,2272,16412.44,1245.44,9.0155,
AV1825DIDWCEB,2408,16412.44,1494.53,10.5144,
AV1825DIDWCEB,2646,16412.44,1992.71,13.4748,
AV1825DIDWCEB,2866,16412.44,2490.89,16.5918,
AV1825DIDWCEB,3082,16412.44,2989.07,19.9475,
AV1825DIDWCEB,1634,17584.76,124.54,3.4750,
AV1825DIDWCEB,1715,17584.76,249.09,4.0939,
AV1825DIDWCEB,1881,17584.76,498.18,5.4436,
AV1825DIDWCEB,2041,17584.76,747.27,6.8903,
AV1825DIDWCEB,2193,17584.76,996.36,8.3891,
AV1825DIDWCEB,2335,17584.76,1245.44,9.9327,
AV1825DIDWCEB,2468,17584.76,1494.53,11.4987,
AV1825DIDWCEB,2708,17584.76,1992.71,14.6903,
AV1825DIDWCEB,2919,17584.76,2490.89,17.8968,
AV1825DIDWCEB,3123,17584.76,2989.07,21.3046,
AV1825DIDWCEB,3325,17584.76,3487.24,24.9660,
AV1825DIDWCEB,1733,18757.08,124.54,4.1312,
AV1825DIDWCEB,1808,18757.08,249.09,4.7799,
AV1825DIDWCEB,1964,18757.08,498.18,6.2042,
AV1825DIDWCEB,2116,18757.08,747.27,7.7180,
AV1825DIDWCEB,2262,18757.08,996.36,9.2914,
AV1825DIDWCEB,2400,18757.08,1245.44,10.9170,
AV1825DIDWCEB,2530,18757.08,1494.53,12.5650,
AV1825DIDWCEB,2770,18757.08,1992.71,15.9654,
AV1825DIDWCEB,2979,18757.08,2490.89,19.3360,
AV1825DIDWCEB,3174,18757.08,2989.07,22.8333,
AV1825DIDWCEB,3365,18757.08,3487.24,26.5320,
AV1825DIDWCEB,1832,19929.40,124.54,4.8694,
AV1825DIDWCEB,1903,19929.40,249.09,5.5555,
AV1825DIDWCEB,2048,19929.40,498.18,7.0319,
AV1825DIDWCEB,2194,19929.40,747.27,8.6277,
AV1825DIDWCEB,2334,19929.40,996.36,10.2832,
AV1825DIDWCEB,2467,19929.40,1245.44,11.9685,
AV1825DIDWCEB,2594,19929.40,1494.53,13.7060,
AV1825DIDWCEB,2831,19929.40,1992.71,17.2853,
AV1825DIDWCEB,3042,19929.40,2490.89,20.8871,
AV1825DIDWCEB,3232,19929.40,2989.07,24.5112,
AV1825DIDWCEB,3413,19929.40,3487.24,28.2471,
AV1825DIDWCEB,2032,22274.03,124.54,6.6144,
AV1825DIDWCEB,2095,22274.03,249.09,7.3675,
AV1825DIDWCEB,2224,22274.03,498.18,8.9708,
AV1825DIDWCEB,2356,22274.03,747.27,10.7083,
AV1825DIDWCEB,2484,22274.03,996.36,12.5054,
AV1825DIDWCEB,2609,22274.03,1245.44,14.3622,
AV1825DIDWCEB,2729,22274.03,1494.53,16.2488,
AV1825DIDWCEB,2955,22274.03,1992.71,20.1414,
AV1825DIDWCEB,3164,22274.03,2490.89,24.1308,
AV1825DIDWCEB,3356,22274.03,2989.07,28.1800,
AV1825DIDWCEB,3529,22274.03,3487.24,32.1769,
AV1825DIDWCEB,2233,24618.67,124.54,8.7471,
AV1825DIDWCEB,2290,24618.67,249.09,9.5673,
AV1825DIDWCEB,2406,24618.67,498.18,11.3048,
AV1825DIDWCEB,2524,24618.67,747.27,13.1541,
AV1825DIDWCEB,2643,24618.67,996.36,15.1079,
AV1825DIDWCEB,2759,24618.67,1245.44,17.1213,
AV1825DIDWCEB,2871,24618.67,1494.53,19.1496,
AV1825DIDWCEB,3087,24618.67,1992.71,23.3628,
AV1825DIDWCEB,3288,24618.67,2490.89,27.6804,
AV1825DIDWCEB,3478,24618.67,2989.07,32.1173,
AV1825DIDWCEB,3654,24618.67,3487.24,36.5691,
AV2000DIDWCEB,632,5627.12,124.54,0.2983,
AV2000DIDWCEB,810,5627.12,249.09,0.5667,
AV2000DIDWCEB,689,7033.90,124.54,0.4101,
AV2000DIDWCEB,856,7033.90,249.09,0.7233,
AV2000DIDWCEB,752,8440.69,124.54,0.5444,
AV2000DIDWCEB,912,8440.69,249.09,0.9098,
AV2000DIDWCEB,1158,8440.69,498.18,1.7077,
AV2000DIDWCEB,821,9847.47,124.54,0.7159,
AV2000DIDWCEB,970,9847.47,249.09,1.1335,
AV2000DIDWCEB,1207,9847.47,498.18,2.0208,
AV2000DIDWCEB,1406,9847.47,747.27,2.9903,
AV2000DIDWCEB,895,11254.25,124.54,0.9247,
AV2000DIDWCEB,1032,11254.25,249.09,1.3945,
AV2000DIDWCEB,1263,11254.25,498.18,2.3937,
AV2000DIDWCEB,1448,11254.25,747.27,3.4228,
AV2000DIDWCEB,1621,11254.25,996.36,4.5637,
AV2000DIDWCEB,973,12661.03,124.54,1.1931,
AV2000DIDWCEB,1098,12661.03,249.09,1.7002,
AV2000DIDWCEB,1319,12661.03,498.18,2.7964,
AV2000DIDWCEB,1502,12661.03,747.27,3.9448,
AV2000DIDWCEB,1660,12661.03,996.36,5.1230,
AV2000DIDWCEB,1814,12661.03,1245.44,6.4130,
AV2000DIDWCEB,1055,14067.81,124.54,1.5138,
AV2000DIDWCEB,1169,14067.81,249.09,2.0656,
AV2000DIDWCEB,1377,14067.81,498.18,3.2513,
AV2000DIDWCEB,1559,14067.81,747.27,4.5189,
AV2000DIDWCEB,1712,14067.81,996.36,5.7866,
AV2000DIDWCEB,1853,14067.81,1245.44,7.1065,
AV2000DIDWCEB,1992,14067.81,1494.53,8.5457,
AV2000DIDWCEB,1139,15474.59,124.54,1.8941,
AV2000DIDWCEB,1243,15474.59,249.09,2.4832,
AV2000DIDWCEB,1439,15474.59,498.18,3.7658,
AV2000DIDWCEB,1614,15474.59,747.27,5.1230,
AV2000DIDWCEB,1769,15474.59,996.36,6.5249,
AV2000DIDWCEB,1904,15474.59,1245.44,7.9268,
AV2000DIDWCEB,2032,15474.59,1494.53,9.3884,
AV2000DIDWCEB,2282,15474.59,1992.71,12.5874,
AV2000DIDWCEB,1225,16881.37,124.54,2.3415,
AV2000DIDWCEB,1319,16881.37,249.09,2.9679,
AV2000DIDWCEB,1504,16881.37,498.18,4.3474,
AV2000DIDWCEB,1672,16881.37,747.27,5.8015,
AV2000DIDWCEB,1825,16881.37,996.36,7.3153,
AV2000DIDWCEB,1961,16881.37,1245.44,8.8440,
AV2000DIDWCEB,2083,16881.37,1494.53,10.3652,
AV2000DIDWCEB,2317,16881.37,1992.71,13.6463,
AV2000DIDWCEB,1313,18288.15,124.54,2.8709,
AV2000DIDWCEB,1399,18288.15,249.09,3.5346,
AV2000DIDWCEB,1572,18288.15,498.18,4.9962,
AV2000DIDWCEB,1733,18288.15,747.27,6.5472,
AV2000DIDWCEB,1881,18288.15,996.36,8.1505,
AV2000DIDWCEB,2017,18288.15,1245.44,9.8060,
AV2000DIDWCEB,2140,18288.15,1494.53,11.4614,
AV2000DIDWCEB,2361,18288.15,1992.71,14.8320,
AV2000DIDWCEB,2575,18288.15,2490.89,18.5083,
AV2000DIDWCEB,1401,19694.93,124.54,3.4750,
AV2000DIDWCEB,1480,19694.93,249.09,4.1685,
AV2000DIDWCEB,1643,19694.93,498.18,5.7270,
AV2000DIDWCEB,1796,19694.93,747.27,7.3601,
AV2000DIDWCEB,1939,19694.93,996.36,9.0603,
AV2000DIDWCEB,2073,19694.93,1245.44,10.8276,
AV2000DIDWCEB,2196,19694.93,1494.53,12.6023,
AV2000DIDWCEB,2414,19694.93,1992.71,16.1742,
AV2000DIDWCEB,2614,19694.93,2490.89,19.8953,
AV2000DIDWCEB,2812,19694.93,2989.07,23.9444,
AV2000DIDWCEB,1490,21101.71,124.54,4.1685,
AV2000DIDWCEB,1564,21101.71,249.09,4.9067,
AV2000DIDWCEB,1716,21101.71,498.18,6.5398,
AV2000DIDWCEB,1862,21101.71,747.27,8.2624,
AV2000DIDWCEB,2000,21101.71,996.36,10.0595,
AV2000DIDWCEB,2130,21101.71,1245.44,11.9163,
AV2000DIDWCEB,2252,21101.71,1494.53,13.8104,
AV2000DIDWCEB,2470,21101.71,1992.71,17.6134,
AV2000DIDWCEB,2663,21101.71,2490.89,21.4687,
AV2000DIDWCEB,2849,21101.71,2989.07,25.5626,
AV2000DIDWCEB,3033,21101.71,3487.24,29.9398,
AV2000DIDWCEB,1580,22508.50,124.54,4.9514,
AV2000DIDWCEB,1649,22508.50,249.09,5.7344,
AV2000DIDWCEB,1791,22508.50,498.18,7.4346,
AV2000DIDWCEB,1930,22508.50,747.27,9.2541,
AV2000DIDWCEB,2063,22508.50,996.36,11.1408,
AV2000DIDWCEB,2189,22508.50,1245.44,13.0870,
AV2000DIDWCEB,2308,22508.50,1494.53,15.0781,
AV2000DIDWCEB,2527,22508.50,1992.71,19.1496,
AV2000DIDWCEB,2718,22508.50,2490.89,23.2136,
AV2000DIDWCEB,2895,22508.50,2989.07,27.3821,
AV2000DIDWCEB,3070,22508.50,3487.24,31.8414,
AV2000DIDWCEB,1670,23915.28,124.54,5.8314,
AV2000DIDWCEB,1735,23915.28,249.09,6.6516,
AV2000DIDWCEB,1868,23915.28,498.18,8.4339,
AV2000DIDWCEB,2001,23915.28,747.27,10.3429,
AV2000DIDWCEB,2129,23915.28,996.36,12.3339,
AV2000DIDWCEB,2251,23915.28,1245.44,14.3696,
AV2000DIDWCEB,2366,23915.28,1494.53,16.4427,
AV2000DIDWCEB,2582,23915.28,1992.71,20.7230,
AV2000DIDWCEB,2775,23915.28,2490.89,25.0630,
AV2000DIDWCEB,2948,23915.28,2989.07,29.3880,
AV2000DIDWCEB,3113,23915.28,3487.24,33.8771,
AV2000DIDWCEB,1853,26728.84,124.54,7.9268,
AV2000DIDWCEB,1910,26728.84,249.09,8.8216,
AV2000DIDWCEB,2028,26728.84,498.18,10.7530,
AV2000DIDWCEB,2148,26728.84,747.27,12.8260,
AV2000DIDWCEB,2266,26728.84,996.36,15.0035,
AV2000DIDWCEB,2379,26728.84,1245.44,17.2033,
AV2000DIDWCEB,2489,26728.84,1494.53,19.4851,
AV2000DIDWCEB,2695,26728.84,1992.71,24.1458,
AV2000DIDWCEB,2887,26728.84,2490.89,28.9704,
AV2000DIDWCEB,3061,26728.84,2989.07,33.7951,
AV2000DIDWCEB,3220,26728.84,3487.24,38.6273,
AV2000DIDWCEB,2036,29542.40,124.54,10.4845,
AV2000DIDWCEB,2088,29542.40,249.09,11.4689,
AV2000DIDWCEB,2194,29542.40,498.18,13.5494,
AV2000DIDWCEB,2302,29542.40,747.27,15.7790,
AV2000DIDWCEB,2411,29542.40,996.36,18.1280,
AV2000DIDWCEB,2516,29542.40,1245.44,20.5217,
AV2000DIDWCEB,2619,29542.40,1494.53,22.9750,
AV2000DIDWCEB,2815,29542.40,1992.71,28.0010,
AV2000DIDWCEB,2999,29542.40,2490.89,33.1911,
AV2000DIDWCEB,3173,29542.40,2989.07,38.5378,
AV2000DIDWCEB,3333,29542.40,3487.24,43.8621,
AV2225DIDWCEB,568,6959.15,124.54,0.3728,
AV2225DIDWCEB,728,6959.15,249.09,0.7084,
AV2225DIDWCEB,619,8698.94,124.54,0.4996,
AV2225DIDWCEB,769,8698.94,249.09,0.8948,
AV2225DIDWCEB,676,10438.72,124.54,0.6711,
AV2225DIDWCEB,820,10438.72,249.09,1.1335,
AV2225DIDWCEB,1041,10438.72,498.18,2.1103,
AV2225DIDWCEB,738,12178.51,124.54,0.8874,
AV2225DIDWCEB,871,12178.51,249.09,1.4019,
AV2225DIDWCEB,1085,12178.51,498.18,2.5056,
AV2225DIDWCEB,1264,12178.51,747.27,3.7061,
AV2225DIDWCEB,804,13918.30,124.54,1.1484,
AV2225DIDWCEB,927,13918.30,249.09,1.7226,
AV2225DIDWCEB,1135,13918.30,498.18,2.9604,
AV2225DIDWCEB,1301,13918.30,747.27,4.2356,
AV2225DIDWCEB,1457,13918.30,996.36,5.6524,
AV2225DIDWCEB,875,15658.08,124.54,1.4765,
AV2225DIDWCEB,987,15658.08,249.09,2.1029,
AV2225DIDWCEB,1185,15658.08,498.18,3.4600,
AV2225DIDWCEB,1350,15658.08,747.27,4.8769,
AV2225DIDWCEB,1492,15658.08,996.36,6.3384,
AV2225DIDWCEB,1630,15658.08,1245.44,7.9342,
AV2225DIDWCEB,948,17397.87,124.54,1.8642,
AV2225DIDWCEB,1050,17397.87,249.09,2.5503,
AV2225DIDWCEB,1237,17397.87,498.18,4.0193,
AV2225DIDWCEB,1401,17397.87,747.27,5.5853,
AV2225DIDWCEB,1539,17397.87,996.36,7.1587,
AV2225DIDWCEB,1665,17397.87,1245.44,8.7843,
AV2225DIDWCEB,1790,17397.87,1494.53,10.5666,
AV2225DIDWCEB,1023,19137.66,124.54,2.3340,
AV2225DIDWCEB,1116,19137.66,249.09,3.0648,
AV2225DIDWCEB,1293,19137.66,498.18,4.6532,
AV2225DIDWCEB,1451,19137.66,747.27,6.3459,
AV2225DIDWCEB,1590,19137.66,996.36,8.0759,
AV2225DIDWCEB,1711,19137.66,1245.44,9.7985,
AV2225DIDWCEB,1826,19137.66,1494.53,11.6031,
AV2225DIDWCEB,2051,19137.66,1992.71,15.5702,
AV2225DIDWCEB,1101,20877.44,124.54,2.9008,
AV2225DIDWCEB,1185,20877.44,249.09,3.6688,
AV2225DIDWCEB,1351,20877.44,498.18,5.3690,
AV2225DIDWCEB,1502,20877.44,747.27,7.1662,
AV2225DIDWCEB,1640,20877.44,996.36,9.0453,
AV2225DIDWCEB,1762,20877.44,1245.44,10.9245,
AV2225DIDWCEB,1872,20877.44,1494.53,12.8186,
AV2225DIDWCEB,2082,20877.44,1992.71,16.8677,
AV2225DIDWCEB,1179,22617.23,124.54,3.5421,
AV2225DIDWCEB,1256,22617.23,249.09,4.3549,
AV2225DIDWCEB,1412,22617.23,498.18,6.1744,
AV2225DIDWCEB,1557,22617.23,747.27,8.0908,
AV2225DIDWCEB,1690,22617.23,996.36,10.0744,
AV2225DIDWCEB,1813,22617.23,1245.44,12.1325,
AV2225DIDWCEB,1923,22617.23,1494.53,14.1683,
AV2225DIDWCEB,2122,22617.23,1992.71,18.3442,
AV2225DIDWCEB,2314,22617.23,2490.89,22.8855,
AV2225DIDWCEB,1258,24357.02,124.54,4.2878,
AV2225DIDWCEB,1330,24357.02,249.09,5.1602,
AV2225DIDWCEB,1476,24357.02,498.18,7.0767,
AV2225DIDWCEB,1614,24357.02,747.27,9.1050,
AV2225DIDWCEB,1742,24357.02,996.36,11.2004,
AV2225DIDWCEB,1863,24357.02,1245.44,13.3853,
AV2225DIDWCEB,1974,24357.02,1494.53,15.5926,
AV2225DIDWCEB,2169,24357.02,1992.71,19.9922,
AV2225DIDWCEB,2350,24357.02,2490.89,24.6230,
AV2225DIDWCEB,2527,24357.02,2989.07,29.5968,
AV2225DIDWCEB,1338,26096.81,124.54,5.1379,
AV2225DIDWCEB,1405,26096.81,249.09,6.0625,
AV2225DIDWCEB,1542,26096.81,498.18,8.0834,
AV2225DIDWCEB,1673,26096.81,747.27,10.2161,
AV2225DIDWCEB,1797,26096.81,996.36,12.4308,
AV2225DIDWCEB,1914,26096.81,1245.44,14.7350,
AV2225DIDWCEB,2024,26096.81,1494.53,17.0840,
AV2225DIDWCEB,2220,26096.81,1992.71,21.7968,
AV2225DIDWCEB,2393,26096.81,2490.89,26.5469,
AV2225DIDWCEB,2561,26096.81,2989.07,31.6326,
AV2225DIDWCEB,2726,26096.81,3487.24,37.0315,
AV2225DIDWCEB,1419,27836.59,124.54,6.1147,
AV2225DIDWCEB,1481,27836.59,249.09,7.0767,
AV2225DIDWCEB,1609,27836.59,498.18,9.1870,
AV2225DIDWCEB,1734,27836.59,747.27,11.4390,
AV2225DIDWCEB,1854,27836.59,996.36,13.7805,
AV2225DIDWCEB,1967,27836.59,1245.44,16.1817,
AV2225DIDWCEB,2074,27836.59,1494.53,18.6425,
AV2225DIDWCEB,2271,27836.59,1992.71,23.6834,
AV2225DIDWCEB,2442,27836.59,2490.89,28.6796,
AV2225DIDWCEB,2602,27836.59,2989.07,33.8697,
AV2225DIDWCEB,2759,27836.59,3487.24,39.3730,
AV2225DIDWCEB,1500,29576.38,124.54,7.2035,
AV2225DIDWCEB,1559,29576.38,249.09,8.2251,
AV2225DIDWCEB,1678,29576.38,498.18,10.4174,
AV2225DIDWCEB,1798,29576.38,747.27,12.7888,
AV2225DIDWCEB,1913,29576.38,996.36,15.2421,
AV2225DIDWCEB,2022,29576.38,1245.44,17.7477,
AV2225DIDWCEB,2126,29576.38,1494.53,20.3203,
AV2225DIDWCEB,2321,29576.38,1992.71,25.6446,
AV2225DIDWCEB,2494,29576.38,2490.89,30.9987,
AV2225DIDWCEB,2649,29576.38,2989.07,36.3305,
AV2225DIDWCEB,2798,29576.38,3487.24,41.9083,
AV2225DIDWCEB,1664,33055.95,124.54,9.7836,
AV2225DIDWCEB,1716,33055.95,249.09,10.9021,
AV2225DIDWCEB,1822,33055.95,498.18,13.2884,
AV2225DIDWCEB,1930,33055.95,747.27,15.8536,
AV2225DIDWCEB,2036,33055.95,996.36,18.5456,
AV2225DIDWCEB,2138,33055.95,1245.44,21.2823,
AV2225DIDWCEB,2237,33055.95,1494.53,24.1010,
AV2225DIDWCEB,2422,33055.95,1992.71,29.8578,
AV2225DIDWCEB,2594,33055.95,2490.89,35.8011,
AV2225DIDWCEB,2751,33055.95,2989.07,41.7965,
AV2225DIDWCEB,2893,33055.95,3487.24,47.7322,
AV2225DIDWCEB,1829,36535.53,124.54,12.9528,
AV2225DIDWCEB,1876,36535.53,249.09,14.1758,
AV2225DIDWCEB,1971,36535.53,498.18,16.7410,
AV2225DIDWCEB,2068,36535.53,747.27,19.4926,
AV2225DIDWCEB,2166,36535.53,996.36,22.4008,
AV2225DIDWCEB,2261,36535.53,1245.44,25.3762,
AV2225DIDWCEB,2353,36535.53,1494.53,28.3963,
AV2225DIDWCEB,2530,36535.53,1992.71,34.6378,
AV2225DIDWCEB,2695,36535.53,2490.89,41.0433,
AV2225DIDWCEB,2851,36535.53,2989.07,47.6279,
AV2225DIDWCEB,2996,36535.53,3487.24,54.2795,
AV2450DIDWCEB,516,8440.69,124.54,0.4474,
AV2450DIDWCEB,661,8440.69,249.09,0.8576,
AV2450DIDWCEB,562,10550.86,124.54,0.6115,
AV2450DIDWCEB,699,10550.86,249.09,1.0887,
AV2450DIDWCEB,614,12661.03,124.54,0.8128,
AV2450DIDWCEB,745,12661.03,249.09,1.3721,
AV2450DIDWCEB,946,12661.03,498.18,2.5652,
AV2450DIDWCEB,670,14771.20,124.54,1.0738,
AV2450DIDWCEB,791,14771.20,249.09,1.7002,
AV2450DIDWCEB,985,14771.20,498.18,3.0275,
AV2450DIDWCEB,1148,14771.20,747.27,4.4966,
AV2450DIDWCEB,731,16881.37,124.54,1.3945,
AV2450DIDWCEB,842,16881.37,249.09,2.0880,
AV2450DIDWCEB,1031,16881.37,498.18,3.5868,
AV2450DIDWCEB,1182,16881.37,747.27,5.1379,
AV2450DIDWCEB,1323,16881.37,996.36,6.8455,
AV2450DIDWCEB,794,18991.54,124.54,1.7822,
AV2450DIDWCEB,896,18991.54,249.09,2.5503,
AV2450DIDWCEB,1077,18991.54,498.18,4.2057,
AV2450DIDWCEB,1226,18991.54,747.27,5.9134,
AV2450DIDWCEB,1355,18991.54,996.36,7.6807,
AV2450DIDWCEB,1481,18991.54,1245.44,9.6270,
AV2450DIDWCEB,861,21101.71,124.54,2.2669,
AV2450DIDWCEB,954,21101.71,249.09,3.0947,
AV2450DIDWCEB,1124,21101.71,498.18,4.8769,
AV2450DIDWCEB,1272,21101.71,747.27,6.7710,
AV2450DIDWCEB,1398,21101.71,996.36,8.6874,
AV2450DIDWCEB,1513,21101.71,1245.44,10.6710,
AV2450DIDWCEB,1626,21101.71,1494.53,12.8186,
AV2450DIDWCEB,930,23211.89,124.54,2.8411,
AV2450DIDWCEB,1014,23211.89,249.09,3.7210,
AV2450DIDWCEB,1175,23211.89,498.18,5.6524,
AV2450DIDWCEB,1318,23211.89,747.27,7.6956,
AV2450DIDWCEB,1444,23211.89,996.36,9.7910,
AV2450DIDWCEB,1554,23211.89,1245.44,11.8790,
AV2450DIDWCEB,1659,23211.89,1494.53,14.0937,
AV2450DIDWCEB,1863,23211.89,1992.71,18.8960,
AV2450DIDWCEB,1000,25322.06,124.54,3.5122,
AV2450DIDWCEB,1077,25322.06,249.09,4.4593,
AV2450DIDWCEB,1227,25322.06,498.18,6.5100,
AV2450DIDWCEB,1365,25322.06,747.27,8.7023,
AV2450DIDWCEB,1489,25322.06,996.36,10.9618,
AV2450DIDWCEB,1601,25322.06,1245.44,13.2735,
AV2450DIDWCEB,1701,25322.06,1494.53,15.5702,
AV2450DIDWCEB,1891,25322.06,1992.71,20.4620,
AV2450DIDWCEB,1071,27432.23,124.54,4.2952,
AV2450DIDWCEB,1141,27432.23,249.09,5.2870,
AV2450DIDWCEB,1283,27432.23,498.18,7.4943,
AV2450DIDWCEB,1414,27432.23,747.27,9.8060,
AV2450DIDWCEB,1535,27432.23,996.36,12.2220,
AV2450DIDWCEB,1646,27432.23,1245.44,14.6977,
AV2450DIDWCEB,1747,27432.23,1494.53,17.1958,
AV2450DIDWCEB,1927,27432.23,1992.71,22.2368,
AV2450DIDWCEB,2102,27432.23,2490.89,27.7699,
AV2450DIDWCEB,1143,29542.40,124.54,5.2050,
AV2450DIDWCEB,1208,29542.40,249.09,6.2564,
AV2450DIDWCEB,1341,29542.40,498.18,8.5905,
AV2450DIDWCEB,1466,29542.40,747.27,11.0438,
AV2450DIDWCEB,1583,29542.40,996.36,13.6016,
AV2450DIDWCEB,1692,29542.40,1245.44,16.2339,
AV2450DIDWCEB,1793,29542.40,1494.53,18.9184,
AV2450DIDWCEB,1970,29542.40,1992.71,24.2427,
AV2450DIDWCEB,2134,29542.40,2490.89,29.8504,
AV2450DIDWCEB,2295,29542.40,2989.07,35.8980,
AV2450DIDWCEB,1216,31652.57,124.54,6.2415,
AV2450DIDWCEB,1276,31652.57,249.09,7.3526,
AV2450DIDWCEB,1400,31652.57,498.18,9.7910,
AV2450DIDWCEB,1520,31652.57,747.27,12.4010,
AV2450DIDWCEB,1633,31652.57,996.36,15.1004,
AV2450DIDWCEB,1738,31652.57,1245.44,17.8595,
AV2450DIDWCEB,1838,31652.57,1494.53,20.7081,
AV2450DIDWCEB,2016,31652.57,1992.71,26.4201,
AV2450DIDWCEB,2174,31652.57,2490.89,32.2217,
AV2450DIDWCEB,2326,31652.57,2989.07,38.3663,
AV2450DIDWCEB,2476,31652.57,3487.24,44.9284,
AV2450DIDWCEB,1289,33762.74,124.54,7.4123,
AV2450DIDWCEB,1346,33762.74,249.09,8.5979,
AV2450DIDWCEB,1461,33762.74,498.18,11.1333,
AV2450DIDWCEB,1575,33762.74,747.27,13.8700,
AV2450DIDWCEB,1684,33762.74,996.36,16.7111,
AV2450DIDWCEB,1786,33762.74,1245.44,19.6119,
AV2450DIDWCEB,1884,33762.74,1494.53,22.6245,
AV2450DIDWCEB,2062,33762.74,1992.71,28.7020,
AV2450DIDWCEB,2218,33762.74,2490.89,34.7944,
AV2450DIDWCEB,2363,33762.74,2989.07,41.0657,
AV2450DIDWCEB,2506,33762.74,3487.24,47.7695,
AV2450DIDWCEB,1363,35872.91,124.54,8.7471,
AV2450DIDWCEB,1416,35872.91,249.09,9.9775,
AV2450DIDWCEB,1524,35872.91,498.18,12.6322,
AV2450DIDWCEB,1633,35872.91,747.27,15.5106,
AV2450DIDWCEB,1737,35872.91,996.36,18.4784,
AV2450DIDWCEB,1837,35872.91,1245.44,21.5433,
AV2450DIDWCEB,1931,35872.91,1494.53,24.6528,
AV2450DIDWCEB,2108,35872.91,1992.71,31.1031,
AV2450DIDWCEB,2265,35872.91,2490.89,37.5907,
AV2450DIDWCEB,2406,35872.91,2989.07,44.0709,
AV2450DIDWCEB,2541,35872.91,3487.24,50.8120,
AV2450DIDWCEB,1512,40093.26,124.54,11.8865,
AV2450DIDWCEB,1559,40093.26,249.09,13.2362,
AV2450DIDWCEB,1655,40093.26,498.18,16.1220,
AV2450DIDWCEB,1753,40093.26,747.27,19.2316,
AV2450DIDWCEB,1849,40093.26,996.36,22.4829,
AV2450DIDWCEB,1942,40093.26,1245.44,25.8161,
AV2450DIDWCEB,2032,40093.26,1494.53,29.2389,
AV2450DIDWCEB,2200,40093.26,1992.71,36.2261,
AV2450DIDWCEB,2356,40093.26,2490.89,43.4221,
AV2450DIDWCEB,2499,40093.26,2989.07,50.7225,
AV2450DIDWCEB,2628,40093.26,3487.24,57.9260,
AV2450DIDWCEB,1661,44313.60,124.54,15.7044,
AV2450DIDWCEB,1704,44313.60,249.09,17.1958,
AV2450DIDWCEB,1790,44313.60,498.18,20.2980,
AV2450DIDWCEB,1878,44313.60,747.27,23.6312,
AV2450DIDWCEB,1967,44313.60,996.36,27.1584,
AV2450DIDWCEB,2053,44313.60,1245.44,30.7527,
AV2450DIDWCEB,2137,44313.60,1494.53,34.4364,
AV2450DIDWCEB,2298,44313.60,1992.71,42.0202,
AV2450DIDWCEB,2448,44313.60,2490.89,49.7978,
AV2450DIDWCEB,2590,44313.60,2989.07,57.8067,
AV2450DIDWCEB,2721,44313.60,3487.24,65.8304,
AV2700DIDWCEB,447,10248.43,124.54,0.5071,
AV2700DIDWCEB,588,10248.43,249.09,0.9918,
AV2700DIDWCEB,488,12810.54,124.54,0.6860,
AV2700DIDWCEB,611,12810.54,249.09,1.2379,
AV2700DIDWCEB,537,15372.65,124.54,0.9247,
AV2700DIDWCEB,645,15372.65,249.09,1.5361,
AV2700DIDWCEB,836,15372.65,498.18,2.9530,
AV2700DIDWCEB,590,17934.76,124.54,1.2229,
AV2700DIDWCEB,687,17934.76,249.09,1.9090,
AV2700DIDWCEB,861,17934.76,498.18,3.4526,
AV2700DIDWCEB,1019,17934.76,747.27,5.2050,
AV2700DIDWCEB,646,20496.87,124.54,1.5958,
AV2700DIDWCEB,735,20496.87,249.09,2.3639,
AV2700DIDWCEB,895,20496.87,498.18,4.0566,
AV2700DIDWCEB,1038,20496.87,747.27,5.8761,
AV2700DIDWCEB,1175,20496.87,996.36,7.9342,
AV2700DIDWCEB,705,23058.97,124.54,2.0581,
AV2700DIDWCEB,786,23058.97,249.09,2.9008,
AV2700DIDWCEB,933,23058.97,498.18,4.7128,
AV2700DIDWCEB,1069,23058.97,747.27,6.7337,
AV2700DIDWCEB,1193,23058.97,996.36,8.8216,
AV2700DIDWCEB,1315,23058.97,1245.44,11.1557,
AV2700DIDWCEB,765,25621.08,124.54,2.6174,
AV2700DIDWCEB,839,25621.08,249.09,3.5272,
AV2700DIDWCEB,976,25621.08,498.18,5.4809,
AV2700DIDWCEB,1103,25621.08,747.27,7.6285,
AV2700DIDWCEB,1221,25621.08,996.36,9.8880,
AV2700DIDWCEB,1332,25621.08,1245.44,12.2444,
AV2700DIDWCEB,1442,25621.08,1494.53,14.8320,
AV2700DIDWCEB,828,28183.19,124.54,3.2885,
AV2700DIDWCEB,895,28183.19,249.09,4.2579,
AV2700DIDWCEB,1023,28183.19,498.18,6.3683,
AV2700DIDWCEB,1142,28183.19,747.27,8.6352,
AV2700DIDWCEB,1254,28183.19,996.36,11.0662,
AV2700DIDWCEB,1360,28183.19,1245.44,13.5792,
AV2700DIDWCEB,1461,28183.19,1494.53,16.1891,
AV2700DIDWCEB,891,30745.30,124.54,4.0790,
AV2700DIDWCEB,953,30745.30,249.09,5.1155,
AV2700DIDWCEB,1073,30745.30,498.18,7.3824,
AV2700DIDWCEB,1185,30745.30,747.27,9.7761,
AV2700DIDWCEB,1291,30745.30,996.36,12.3413,
AV2700DIDWCEB,1392,30745.30,1245.44,15.0184,
AV2700DIDWCEB,1488,30745.30,1494.53,17.7551,
AV2700DIDWCEB,1672,30745.30,1992.71,23.6014,
AV2700DIDWCEB,956,33307.41,124.54,5.0111,
AV2700DIDWCEB,1013,33307.41,249.09,6.1073,
AV2700DIDWCEB,1126,33307.41,498.18,8.5383,
AV2700DIDWCEB,1231,33307.41,747.27,11.0587,
AV2700DIDWCEB,1331,33307.41,996.36,13.7283,
AV2700DIDWCEB,1428,33307.41,1245.44,16.5769,
AV2700DIDWCEB,1520,33307.41,1494.53,19.4851,
AV2700DIDWCEB,1694,33307.41,1992.71,25.5029,
AV2700DIDWCEB,1863,33307.41,2490.89,32.1024,
AV2700DIDWCEB,1021,35869.52,124.54,6.0775,
AV2700DIDWCEB,1074,35869.52,249.09,7.2407,
AV2700DIDWCEB,1179,35869.52,498.18,9.7836,
AV2700DIDWCEB,1279,35869.52,747.27,12.4756,
AV2700DIDWCEB,1374,35869.52,996.36,15.2645,
AV2700DIDWCEB,1466,35869.52,1245.44,18.2249,
AV2700DIDWCEB,1555,35869.52,1494.53,21.3196,
AV2700DIDWCEB,1723,35869.52,1992.71,27.6804,
AV2700DIDWCEB,1881,35869.52,2490.89,34.3097,
AV2700DIDWCEB,2037,35869.52,2989.07,41.5728,
AV2700DIDWCEB,1087,38431.62,124.54,7.3079,
AV2700DIDWCEB,1136,38431.62,249.09,8.5233,
AV2700DIDWCEB,1235,38431.62,498.18,11.2153,
AV2700DIDWCEB,1330,38431.62,747.27,14.0639,
AV2700DIDWCEB,1420,38431.62,996.36,16.9796,
AV2700DIDWCEB,1508,38431.62,1245.44,20.0668,
AV2700DIDWCEB,1593,38431.62,1494.53,23.2808,
AV2700DIDWCEB,1755,38431.62,1992.71,29.9846,
AV2700DIDWCEB,1907,38431.62,2490.89,36.8823,
AV2700DIDWCEB,2054,38431.62,2989.07,44.1976,
AV2700DIDWCEB,2199,38431.62,3487.24,52.0648,
AV2700DIDWCEB,1153,40993.73,124.54,8.6949,
AV2700DIDWCEB,1199,40993.73,249.09,9.9775,
AV2700DIDWCEB,1292,40993.73,498.18,12.7888,
AV2700DIDWCEB,1383,40993.73,747.27,15.8163,
AV2700DIDWCEB,1469,40993.73,996.36,18.8886,
AV2700DIDWCEB,1552,40993.73,1245.44,22.0578,
AV2700DIDWCEB,1633,40993.73,1494.53,25.3762,
AV2700DIDWCEB,1790,40993.73,1992.71,32.4305,
AV2700DIDWCEB,1937,40993.73,2490.89,39.6638,
AV2700DIDWCEB,2077,40993.73,2989.07,47.1059,
AV2700DIDWCEB,2214,40993.73,3487.24,55.0103,
AV2700DIDWCEB,1219,43555.84,124.54,10.2459,
AV2700DIDWCEB,1263,43555.84,249.09,11.6180,
AV2700DIDWCEB,1350,43555.84,498.18,14.5337,
AV2700DIDWCEB,1437,43555.84,747.27,17.7253,
AV2700DIDWCEB,1519,43555.84,996.36,20.9393,
AV2700DIDWCEB,1599,43555.84,1245.44,24.2651,
AV2700DIDWCEB,1677,43555.84,1494.53,27.7251,
AV2700DIDWCEB,1827,43555.84,1992.71,34.9882,
AV2700DIDWCEB,1970,43555.84,2490.89,42.6018,
AV2700DIDWCEB,2105,43555.84,2989.07,50.3124,
AV2700DIDWCEB,2236,43555.84,3487.24,58.3361,
AV2700DIDWCEB,1353,48680.06,124.54,13.9520,
AV2700DIDWCEB,1392,48680.06,249.09,15.4434,
AV2700DIDWCEB,1469,48680.06,498.18,18.5754,
AV2700DIDWCEB,1548,48680.06,747.27,22.0429,
AV2700DIDWCEB,1625,48680.06,996.36,25.6521,
AV2700DIDWCEB,1698,48680.06,1245.44,29.2538,
