modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV2700DIDWCEB,1770,48680.06,1494.53,32.9674,
AV2700DIDWCEB,1908,48680.06,1992.71,40.6481,
AV2700DIDWCEB,2042,48680.06,2490.89,48.8508,
AV2700DIDWCEB,2171,48680.06,2989.07,57.3592,
AV2700DIDWCEB,2294,48680.06,3487.24,65.9721,
AV2700DIDWCEB,1487,53804.27,124.54,18.4561,
AV2700DIDWCEB,1523,53804.27,249.09,20.1190,
AV2700DIDWCEB,1593,53804.27,498.18,23.5194,
AV2700DIDWCEB,1664,53804.27,747.27,27.1957,
AV2700DIDWCEB,1734,53804.27,996.36,31.0584,
AV2700DIDWCEB,1803,53804.27,1245.44,35.0479,
AV2700DIDWCEB,1870,53804.27,1494.53,39.0821,
AV2700DIDWCEB,1999,53804.27,1992.71,47.3147,
AV2700DIDWCEB,2123,53804.27,2490.89,55.9051,
AV2700DIDWCEB,2244,53804.27,2989.07,64.9505,
AV2700DIDWCEB,2362,53804.27,3487.24,74.3537,
AV3000DIDWCEB,403,12654.23,124.54,0.6264,
AV3000DIDWCEB,529,12654.23,249.09,1.2229,
AV3000DIDWCEB,439,15817.79,124.54,0.8426,
AV3000DIDWCEB,550,15817.79,249.09,1.5287,
AV3000DIDWCEB,483,18981.35,124.54,1.1409,
AV3000DIDWCEB,581,18981.35,249.09,1.9015,
AV3000DIDWCEB,752,18981.35,498.18,3.6390,
AV3000DIDWCEB,531,22144.91,124.54,1.5138,
AV3000DIDWCEB,618,22144.91,249.09,2.3490,
AV3000DIDWCEB,775,22144.91,498.18,4.2654,
AV3000DIDWCEB,917,22144.91,747.27,6.4205,
AV3000DIDWCEB,581,25308.47,124.54,1.9686,
AV3000DIDWCEB,661,25308.47,249.09,2.9157,
AV3000DIDWCEB,805,25308.47,498.18,4.9962,
AV3000DIDWCEB,935,25308.47,747.27,7.2780,
AV3000DIDWCEB,1058,25308.47,996.36,9.8060,
AV3000DIDWCEB,634,28472.02,124.54,2.5354,
AV3000DIDWCEB,707,28472.02,249.09,3.5794,
AV3000DIDWCEB,840,28472.02,498.18,5.8239,
AV3000DIDWCEB,962,28472.02,747.27,8.3071,
AV3000DIDWCEB,1074,28472.02,996.36,10.9021,
AV3000DIDWCEB,1183,28472.02,1245.44,13.7582,
AV3000DIDWCEB,689,31635.58,124.54,3.2363,
AV3000DIDWCEB,756,31635.58,249.09,4.3698,
AV3000DIDWCEB,879,31635.58,498.18,6.7784,
AV3000DIDWCEB,993,31635.58,747.27,9.4256,
AV3000DIDWCEB,1099,31635.58,996.36,12.2146,
AV3000DIDWCEB,1199,31635.58,1245.44,15.1228,
AV3000DIDWCEB,1298,31635.58,1494.53,18.3218,
AV3000DIDWCEB,745,34799.14,124.54,4.0641,
AV3000DIDWCEB,806,34799.14,249.09,5.2646,
AV3000DIDWCEB,921,34799.14,498.18,7.8671,
AV3000DIDWCEB,1028,34799.14,747.27,10.6710,
AV3000DIDWCEB,1129,34799.14,996.36,13.6761,
AV3000DIDWCEB,1224,34799.14,1245.44,16.7708,
AV3000DIDWCEB,1315,34799.14,1494.53,19.9848,
AV3000DIDWCEB,1493,34799.14,1992.71,27.1136,
AV3000DIDWCEB,802,37962.70,124.54,5.0335,
AV3000DIDWCEB,858,37962.70,249.09,6.3161,
AV3000DIDWCEB,966,37962.70,498.18,9.1199,
AV3000DIDWCEB,1066,37962.70,747.27,12.0580,
AV3000DIDWCEB,1162,37962.70,996.36,15.2421,
AV3000DIDWCEB,1253,37962.70,1245.44,18.5530,
AV3000DIDWCEB,1339,37962.70,1494.53,21.9161,
AV3000DIDWCEB,1505,37962.70,1992.71,29.1494,
AV3000DIDWCEB,860,41126.26,124.54,6.1819,
AV3000DIDWCEB,912,41126.26,249.09,7.5465,
AV3000DIDWCEB,1013,41126.26,498.18,10.5293,
AV3000DIDWCEB,1108,41126.26,747.27,13.6612,
AV3000DIDWCEB,1198,41126.26,996.36,16.9572,
AV3000DIDWCEB,1285,41126.26,1245.44,20.4620,
AV3000DIDWCEB,1368,41126.26,1494.53,24.0563,
AV3000DIDWCEB,1525,41126.26,1992.71,31.5058,
AV3000DIDWCEB,1677,41126.26,2490.89,39.6638,
AV3000DIDWCEB,919,44289.81,124.54,7.5092,
AV3000DIDWCEB,966,44289.81,249.09,8.9186,
AV3000DIDWCEB,1062,44289.81,498.18,12.1102,
AV3000DIDWCEB,1151,44289.81,747.27,15.3987,
AV3000DIDWCEB,1237,44289.81,996.36,18.8662,
AV3000DIDWCEB,1320,44289.81,1245.44,22.5351,
AV3000DIDWCEB,1400,44289.81,1494.53,26.3456,
AV3000DIDWCEB,1551,44289.81,1992.71,34.1978,
AV3000DIDWCEB,1693,44289.81,2490.89,42.3707,
AV3000DIDWCEB,1834,44289.81,2989.07,51.3862,
AV3000DIDWCEB,978,47453.37,124.54,9.0155,
AV3000DIDWCEB,1022,47453.37,249.09,10.5069,
AV3000DIDWCEB,1111,47453.37,498.18,13.8253,
AV3000DIDWCEB,1197,47453.37,747.27,17.3599,
AV3000DIDWCEB,1279,47453.37,996.36,21.0064,
AV3000DIDWCEB,1357,47453.37,1245.44,24.7647,
AV3000DIDWCEB,1434,47453.37,1494.53,28.7616,
AV3000DIDWCEB,1580,47453.37,1992.71,37.0613,
AV3000DIDWCEB,1716,47453.37,2490.89,45.5175,
AV3000DIDWCEB,1848,47453.37,2989.07,54.5181,
AV3000DIDWCEB,1979,47453.37,3487.24,64.2719,
AV3000DIDWCEB,1037,50616.93,124.54,10.7157,
AV3000DIDWCEB,1079,50616.93,249.09,12.3115,
AV3000DIDWCEB,1163,50616.93,498.18,15.8014,
AV3000DIDWCEB,1245,50616.93,747.27,19.5448,
AV3000DIDWCEB,1322,50616.93,996.36,23.3106,
AV3000DIDWCEB,1397,50616.93,1245.44,27.2404,
AV3000DIDWCEB,1470,50616.93,1494.53,31.3492,
AV3000DIDWCEB,1611,50616.93,1992.71,40.0366,
AV3000DIDWCEB,1743,50616.93,2490.89,48.9403,
AV3000DIDWCEB,1869,50616.93,2989.07,58.1273,
AV3000DIDWCEB,1993,50616.93,3487.24,67.9556,
AV3000DIDWCEB,1097,53780.49,124.54,12.6471,
AV3000DIDWCEB,1136,53780.49,249.09,14.3100,
AV3000DIDWCEB,1215,53780.49,498.18,17.9415,
AV3000DIDWCEB,1293,53780.49,747.27,21.8639,
AV3000DIDWCEB,1368,53780.49,996.36,25.9056,
AV3000DIDWCEB,1439,53780.49,1245.44,29.9548,
AV3000DIDWCEB,1509,53780.49,1494.53,34.2053,
AV3000DIDWCEB,1644,53780.49,1992.71,43.1760,
AV3000DIDWCEB,1773,53780.49,2490.89,52.5942,
AV3000DIDWCEB,1895,53780.49,2989.07,62.1615,
AV3000DIDWCEB,2013,53780.49,3487.24,72.0868,
AV3000DIDWCEB,1218,60107.60,124.54,17.2331,
AV3000DIDWCEB,1253,60107.60,249.09,19.0750,
AV3000DIDWCEB,1323,60107.60,498.18,22.9825,
AV3000DIDWCEB,1393,60107.60,747.27,27.2031,
AV3000DIDWCEB,1462,60107.60,996.36,31.6400,
AV3000DIDWCEB,1529,60107.60,1245.44,36.1664,
AV3000DIDWCEB,1593,60107.60,1494.53,40.7078,
AV3000DIDWCEB,1718,60107.60,1992.71,50.2527,
AV3000DIDWCEB,1838,60107.60,2490.89,60.3271,
AV3000DIDWCEB,1954,60107.60,2989.07,70.8340,
AV3000DIDWCEB,2065,60107.60,3487.24,81.4975,
AV3000DIDWCEB,1339,66434.72,124.54,22.8259,
AV3000DIDWCEB,1371,66434.72,249.09,24.8542,
AV3000DIDWCEB,1434,66434.72,498.18,29.0525,
AV3000DIDWCEB,1497,66434.72,747.27,33.5341,
AV3000DIDWCEB,1561,66434.72,996.36,38.3663,
AV3000DIDWCEB,1623,66434.72,1245.44,43.2879,
AV3000DIDWCEB,1683,66434.72,1494.53,48.2468,
AV3000DIDWCEB,1799,66434.72,1992.71,58.4032,
AV3000DIDWCEB,1911,66434.72,2490.89,69.0518,
AV3000DIDWCEB,2020,66434.72,2989.07,80.2298,
AV3000DIDWCEB,2125,66434.72,3487.24,91.6987,
AV3300DIDWCEB,366,15318.28,124.54,0.7532,
AV3300DIDWCEB,481,15318.28,249.09,1.4839,
AV3300DIDWCEB,399,19147.85,124.54,1.0216,
AV3300DIDWCEB,500,19147.85,249.09,1.8493,
AV3300DIDWCEB,439,22977.42,124.54,1.3795,
AV3300DIDWCEB,528,22977.42,249.09,2.3042,
AV3300DIDWCEB,684,22977.42,498.18,4.4071,
AV3300DIDWCEB,483,26806.99,124.54,1.8344,
AV3300DIDWCEB,562,26806.99,249.09,2.8486,
AV3300DIDWCEB,705,26806.99,498.18,5.1752,
AV3300DIDWCEB,834,26806.99,747.27,7.7851,
AV3300DIDWCEB,529,30636.56,124.54,2.3937,
AV3300DIDWCEB,601,30636.56,249.09,3.5272,
AV3300DIDWCEB,732,30636.56,498.18,6.0476,
AV3300DIDWCEB,850,30636.56,747.27,8.8067,
AV3300DIDWCEB,962,30636.56,996.36,11.8790,
AV3300DIDWCEB,577,34466.13,124.54,3.0797,
AV3300DIDWCEB,643,34466.13,249.09,4.3400,
AV3300DIDWCEB,764,34466.13,498.18,7.0543,
AV3300DIDWCEB,874,34466.13,747.27,10.0371,
AV3300DIDWCEB,976,34466.13,996.36,13.1765,
AV3300DIDWCEB,1076,34466.13,1245.44,16.6813,
AV3300DIDWCEB,627,38295.70,124.54,3.9224,
AV3300DIDWCEB,687,38295.70,249.09,5.2796,
AV3300DIDWCEB,799,38295.70,498.18,8.1952,
AV3300DIDWCEB,903,38295.70,747.27,11.4167,
AV3300DIDWCEB,999,38295.70,996.36,14.7798,
AV3300DIDWCEB,1090,38295.70,1245.44,18.2995,
AV3300DIDWCEB,1180,38295.70,1494.53,22.1697,
AV3300DIDWCEB,678,42125.27,124.54,4.9291,
AV3300DIDWCEB,733,42125.27,249.09,6.3832,
AV3300DIDWCEB,838,42125.27,498.18,9.5450,
AV3300DIDWCEB,935,42125.27,747.27,12.9304,
AV3300DIDWCEB,1027,42125.27,996.36,16.5769,
AV3300DIDWCEB,1113,42125.27,1245.44,20.3054,
AV3300DIDWCEB,1195,42125.27,1494.53,24.1607,
AV3300DIDWCEB,1357,42125.27,1992.71,32.7959,
AV3300DIDWCEB,730,45954.84,124.54,6.1147,
AV3300DIDWCEB,780,45954.84,249.09,7.6434,
AV3300DIDWCEB,878,45954.84,498.18,11.0289,
AV3300DIDWCEB,969,45954.84,747.27,14.5859,
AV3300DIDWCEB,1056,45954.84,996.36,18.4188,
AV3300DIDWCEB,1139,45954.84,1245.44,22.4456,
AV3300DIDWCEB,1218,45954.84,1494.53,26.5693,
AV3300DIDWCEB,1368,45954.84,1992.71,35.2641,
AV3300DIDWCEB,782,49784.42,124.54,7.4794,
AV3300DIDWCEB,829,49784.42,249.09,9.1274,
AV3300DIDWCEB,921,49784.42,498.18,12.7440,
AV3300DIDWCEB,1007,49784.42,747.27,16.5173,
AV3300DIDWCEB,1089,49784.42,996.36,20.5142,
AV3300DIDWCEB,1168,49784.42,1245.44,24.7498,
AV3300DIDWCEB,1244,49784.42,1494.53,29.1420,
AV3300DIDWCEB,1386,49784.42,1992.71,38.1053,
AV3300DIDWCEB,1524,49784.42,2490.89,47.9485,
AV3300DIDWCEB,836,53613.99,124.54,9.1050,
AV3300DIDWCEB,879,53613.99,249.09,10.8201,
AV3300DIDWCEB,965,53613.99,498.18,14.6381,
AV3300DIDWCEB,1047,53613.99,747.27,18.6649,
AV3300DIDWCEB,1125,53613.99,996.36,22.8557,
AV3300DIDWCEB,1200,53613.99,1245.44,27.2628,
AV3300DIDWCEB,1273,53613.99,1494.53,31.9010,
AV3300DIDWCEB,1410,53613.99,1992.71,41.3863,
AV3300DIDWCEB,1539,53613.99,2490.89,51.2669,
AV3300DIDWCEB,1667,53613.99,2989.07,62.1615,
AV3300DIDWCEB,889,57443.56,124.54,10.9021,
AV3300DIDWCEB,930,57443.56,249.09,12.7515,
AV3300DIDWCEB,1011,57443.56,498.18,16.7782,
AV3300DIDWCEB,1089,57443.56,747.27,21.0586,
AV3300DIDWCEB,1163,57443.56,996.36,25.4358,
AV3300DIDWCEB,1234,57443.56,1245.44,29.9920,
AV3300DIDWCEB,1303,57443.56,1494.53,34.7571,
AV3300DIDWCEB,1436,57443.56,1992.71,44.8166,
AV3300DIDWCEB,1560,57443.56,2490.89,55.0848,
AV3300DIDWCEB,1680,57443.56,2989.07,65.9795,
AV3300DIDWCEB,1799,57443.56,3487.24,77.7765,
AV3300DIDWCEB,944,61273.13,124.54,13.0199,
AV3300DIDWCEB,981,61273.13,249.09,14.9065,
AV3300DIDWCEB,1057,61273.13,498.18,19.1048,
AV3300DIDWCEB,1132,61273.13,747.27,23.6611,
AV3300DIDWCEB,1202,61273.13,996.36,28.2247,
AV3300DIDWCEB,1270,61273.13,1245.44,32.9674,
AV3300DIDWCEB,1337,61273.13,1494.53,37.9860,
AV3300DIDWCEB,1465,61273.13,1992.71,48.5003,
AV3300DIDWCEB,1585,61273.13,2490.89,59.2831,
AV3300DIDWCEB,1700,61273.13,2989.07,70.4612,
AV3300DIDWCEB,1812,61273.13,3487.24,82.2731,
AV3300DIDWCEB,998,65102.70,124.54,15.3390,
AV3300DIDWCEB,1034,65102.70,249.09,17.3823,
AV3300DIDWCEB,1105,65102.70,498.18,21.7372,
AV3300DIDWCEB,1176,65102.70,747.27,26.4947,
AV3300DIDWCEB,1244,65102.70,996.36,31.3716,
AV3300DIDWCEB,1309,65102.70,1245.44,36.3156,
AV3300DIDWCEB,1372,65102.70,1494.53,41.4087,
AV3300DIDWCEB,1495,65102.70,1992.71,52.2885,
AV3300DIDWCEB,1612,65102.70,2490.89,63.6679,
AV3300DIDWCEB,1723,65102.70,2989.07,75.2635,
AV3300DIDWCEB,1830,65102.70,3487.24,87.2469,
AV3300DIDWCEB,1107,72761.84,124.54,20.8423,
AV3300DIDWCEB,1139,72761.84,249.09,23.0720,
AV3300DIDWCEB,1203,72761.84,498.18,27.8221,
AV3300DIDWCEB,1267,72761.84,747.27,32.9599,
AV3300DIDWCEB,1330,72761.84,996.36,38.3588,
AV3300DIDWCEB,1390,72761.84,1245.44,43.7651,
AV3300DIDWCEB,1449,72761.84,1494.53,49.3355,
AV3300DIDWCEB,1562,72761.84,1992.71,60.8342,
AV3300DIDWCEB,1671,72761.84,2490.89,73.0115,
AV3300DIDWCEB,1776,72761.84,2989.07,85.6660,
AV3300DIDWCEB,1877,72761.84,3487.24,98.5815,
AV3300DIDWCEB,1218,80420.98,124.54,27.6655,
AV3300DIDWCEB,1246,80420.98,249.09,30.0442,
AV3300DIDWCEB,1304,80420.98,498.18,35.1821,
AV3300DIDWCEB,1362,80420.98,747.27,40.6779,
AV3300DIDWCEB,1420,80420.98,996.36,46.5168,
AV3300DIDWCEB,1476,80420.98,1245.44,52.4376,
AV3300DIDWCEB,1531,80420.98,1494.53,58.4927,
AV3300DIDWCEB,1636,80420.98,1992.71,70.7445,
AV3300DIDWCEB,1738,80420.98,2490.89,83.6601,
AV3300DIDWCEB,1837,80420.98,2989.07,97.1945,
AV3300DIDWCEB,1933,80420.98,3487.24,111.1689,
AV3650DIDWCEB,326,18743.49,124.54,0.9098,
AV3650DIDWCEB,353,23429.36,124.54,1.2229,
AV3650DIDWCEB,447,23429.36,249.09,2.2073,
AV3650DIDWCEB,388,28115.23,124.54,1.6555,
AV3650DIDWCEB,469,28115.23,249.09,2.7591,
AV3650DIDWCEB,616,28115.23,498.18,5.2348,
AV3650DIDWCEB,426,32801.10,124.54,2.1849,
AV3650DIDWCEB,498,32801.10,249.09,3.4302,
AV3650DIDWCEB,630,32801.10,498.18,6.1520,
AV3650DIDWCEB,466,37486.97,124.54,2.8411,
AV3650DIDWCEB,531,37486.97,249.09,4.2207,
AV3650DIDWCEB,652,37486.97,498.18,7.2706,
AV3650DIDWCEB,762,37486.97,747.27,10.4398,
AV3650DIDWCEB,508,42172.85,124.54,3.6465,
AV3650DIDWCEB,567,42172.85,249.09,5.1677,
AV3650DIDWCEB,677,42172.85,498.18,8.4413,
AV3650DIDWCEB,780,42172.85,747.27,11.9909,
AV3650DIDWCEB,876,42172.85,996.36,15.6000,
AV3650DIDWCEB,552,46858.72,124.54,4.6383,
AV3650DIDWCEB,606,46858.72,249.09,6.2937,
AV3650DIDWCEB,707,46858.72,498.18,9.8283,
AV3650DIDWCEB,803,46858.72,747.27,13.6836,
AV3650DIDWCEB,893,46858.72,996.36,17.6209,
AV3650DIDWCEB,978,46858.72,1245.44,21.6328,
AV3650DIDWCEB,597,51544.59,124.54,5.8165,
AV3650DIDWCEB,646,51544.59,249.09,7.5838,
AV3650DIDWCEB,740,51544.59,498.18,11.4018,
AV3650DIDWCEB,829,51544.59,747.27,15.4956,
AV3650DIDWCEB,915,51544.59,996.36,19.8729,
AV3650DIDWCEB,995,51544.59,1245.44,24.1458,
AV3650DIDWCEB,1072,51544.59,1494.53,28.5603,
AV3650DIDWCEB,643,56230.46,124.54,7.2258,
AV3650DIDWCEB,688,56230.46,249.09,9.0975,
AV3650DIDWCEB,775,56230.46,498.18,13.1765,
AV3650DIDWCEB,858,56230.46,747.27,17.5016,
AV3650DIDWCEB,939,56230.46,996.36,22.1622,
AV3650DIDWCEB,1016,56230.46,1245.44,26.9123,
AV3650DIDWCEB,1089,56230.46,1494.53,31.5729,
AV3650DIDWCEB,1231,56230.46,1992.71,41.7517,
AV3650DIDWCEB,690,60916.33,124.54,8.8738,
AV3650DIDWCEB,731,60916.33,249.09,10.8350,
AV3650DIDWCEB,813,60916.33,498.18,15.2272,
AV3650DIDWCEB,890,60916.33,747.27,19.7610,
AV3650DIDWCEB,966,60916.33,996.36,24.6528,
AV3650DIDWCEB,1039,60916.33,1245.44,29.7161,
AV3650DIDWCEB,1110,60916.33,1494.53,34.9137,
AV3650DIDWCEB,1243,60916.33,1992.71,45.1670,
AV3650DIDWCEB,1374,60916.33,2490.89,56.8969,
AV3650DIDWCEB,736,65602.21,124.54,10.7232,
AV3650DIDWCEB,775,65602.21,249.09,12.8410,
AV3650DIDWCEB,851,65602.21,498.18,17.4345,
AV3650DIDWCEB,925,65602.21,747.27,22.3412,
AV3650DIDWCEB,995,65602.21,996.36,27.3448,
AV3650DIDWCEB,1065,65602.21,1245.44,32.7362,
AV3650DIDWCEB,1132,65602.21,1494.53,38.2022,
AV3650DIDWCEB,1260,65602.21,1992.71,49.2013,
AV3650DIDWCEB,1382,65602.21,2490.89,60.6552,
AV3650DIDWCEB,784,70288.08,124.54,12.9081,
AV3650DIDWCEB,820,70288.08,249.09,15.1228,
AV3650DIDWCEB,891,70288.08,498.18,19.9400,
AV3650DIDWCEB,961,70288.08,747.27,25.1301,
AV3650DIDWCEB,1028,70288.08,996.36,30.4544,
AV3650DIDWCEB,1093,70288.08,1245.44,35.9576,
AV3650DIDWCEB,1157,70288.08,1494.53,41.7145,
AV3650DIDWCEB,1281,70288.08,1992.71,53.6456,
AV3650DIDWCEB,1397,70288.08,2490.89,65.3830,
AV3650DIDWCEB,1510,70288.08,2989.07,78.0449,
AV3650DIDWCEB,831,74973.95,124.54,15.3167,
AV3650DIDWCEB,865,74973.95,249.09,17.6656,
AV3650DIDWCEB,932,74973.95,498.18,22.7140,
AV3650DIDWCEB,998,74973.95,747.27,28.1651,
AV3650DIDWCEB,1062,74973.95,996.36,33.7802,
AV3650DIDWCEB,1124,74973.95,1245.44,39.5519,
AV3650DIDWCEB,1185,74973.95,1494.53,45.5623,
AV3650DIDWCEB,1304,74973.95,1992.71,58.1646,
AV3650DIDWCEB,1416,74973.95,2490.89,70.7073,
AV3650DIDWCEB,1523,74973.95,2989.07,83.3394,
AV3650DIDWCEB,1629,74973.95,3487.24,97.2243,
AV3650DIDWCEB,879,79659.82,124.54,18.0683,
AV3650DIDWCEB,911,79659.82,249.09,20.5440,
AV3650DIDWCEB,974,79659.82,498.18,25.8012,
AV3650DIDWCEB,1037,79659.82,747.27,31.5580,
AV3650DIDWCEB,1098,79659.82,996.36,37.4640,
AV3650DIDWCEB,1156,79659.82,1245.44,43.3699,
AV3650DIDWCEB,1214,79659.82,1494.53,49.5890,
AV3650DIDWCEB,1328,79659.82,1992.71,62.7283,
AV3650DIDWCEB,1437,79659.82,2490.89,76.2180,
AV3650DIDWCEB,1541,79659.82,2989.07,89.5586,
AV3650DIDWCEB,1641,79659.82,3487.24,103.1899,
AV3650DIDWCEB,976,89031.56,124.54,24.6156,
AV3650DIDWCEB,1004,89031.56,249.09,27.2852,
AV3650DIDWCEB,1060,89031.56,498.18,32.9599,
AV3650DIDWCEB,1117,89031.56,747.27,39.1940,
AV3650DIDWCEB,1173,89031.56,996.36,45.7189,
AV3650DIDWCEB,1227,89031.56,1245.44,52.2810,
AV3650DIDWCEB,1280,89031.56,1494.53,58.9923,
AV3650DIDWCEB,1383,89031.56,1992.71,72.8698,
AV3650DIDWCEB,1485,89031.56,2490.89,87.7018,
AV3650DIDWCEB,1583,89031.56,2989.07,102.7873,
AV3650DIDWCEB,1677,89031.56,3487.24,117.6864,
AV3650DIDWCEB,1073,98403.31,124.54,32.5796,
AV3650DIDWCEB,1098,98403.31,249.09,35.4729,
AV3650DIDWCEB,1149,98403.31,498.18,41.6399,
AV3650DIDWCEB,1200,98403.31,747.27,48.2244,
AV3650DIDWCEB,1252,98403.31,996.36,55.3533,
AV3650DIDWCEB,1302,98403.31,1245.44,62.5344,
AV3650DIDWCEB,1351,98403.31,1494.53,69.8050,
AV3650DIDWCEB,1446,98403.31,1992.71,84.6444,
AV3650DIDWCEB,1539,98403.31,2490.89,100.1773,
AV3650DIDWCEB,1631,98403.31,2989.07,116.5156,
AV3650DIDWCEB,1721,98403.31,3487.24,133.3162,
AV4025DIDWCEB,296,22793.93,124.54,1.1111,
AV4025DIDWCEB,321,28492.41,124.54,1.4989,
AV4025DIDWCEB,405,28492.41,249.09,2.6771,
AV4025DIDWCEB,352,34190.89,124.54,2.0134,
AV4025DIDWCEB,426,34190.89,249.09,3.3780,
AV4025DIDWCEB,558,34190.89,498.18,6.3384,
AV4025DIDWCEB,386,39889.38,124.54,2.6547,
AV4025DIDWCEB,451,39889.38,249.09,4.1535,
AV4025DIDWCEB,571,39889.38,498.18,7.4645,
AV4025DIDWCEB,423,45587.86,124.54,3.4600,
AV4025DIDWCEB,481,45587.86,249.09,5.1155,
AV4025DIDWCEB,591,45587.86,498.18,8.8291,
AV4025DIDWCEB,691,45587.86,747.27,12.6918,
AV4025DIDWCEB,461,51286.34,124.54,4.4369,
AV4025DIDWCEB,514,51286.34,249.09,6.2713,
AV4025DIDWCEB,614,51286.34,498.18,10.2757,
AV4025DIDWCEB,708,51286.34,747.27,14.6157,
AV4025DIDWCEB,794,51286.34,996.36,18.9482,
AV4025DIDWCEB,501,56984.82,124.54,5.6524,
AV4025DIDWCEB,549,56984.82,249.09,7.6285,
AV4025DIDWCEB,641,56984.82,498.18,11.9387,
AV4025DIDWCEB,728,56984.82,747.27,16.6291,
AV4025DIDWCEB,810,56984.82,996.36,21.4389,
AV4025DIDWCEB,887,56984.82,1245.44,26.3157,
AV4025DIDWCEB,542,62683.31,124.54,7.0991,
AV4025DIDWCEB,586,62683.31,249.09,9.2243,
AV4025DIDWCEB,671,62683.31,498.18,13.8626,
AV4025DIDWCEB,752,62683.31,747.27,18.8662,
AV4025DIDWCEB,829,62683.31,996.36,24.1010,
AV4025DIDWCEB,902,62683.31,1245.44,29.3284,
AV4025DIDWCEB,973,62683.31,1494.53,34.8242,
AV4025DIDWCEB,583,68381.79,124.54,8.7769,
AV4025DIDWCEB,624,68381.79,249.09,11.0662,
AV4025DIDWCEB,703,68381.79,498.18,16.0325,
AV4025DIDWCEB,778,68381.79,747.27,21.2748,
AV4025DIDWCEB,851,68381.79,996.36,26.9049,
AV4025DIDWCEB,921,68381.79,1245.44,32.6915,
AV4025DIDWCEB,987,68381.79,1494.53,38.3364,
AV4025DIDWCEB,1116,68381.79,1992.71,50.7300,
AV4025DIDWCEB,625,74080.27,124.54,10.7604,
AV4025DIDWCEB,663,74080.27,249.09,13.1840,
AV4025DIDWCEB,737,74080.27,498.18,18.5008,
AV4025DIDWCEB,807,74080.27,747.27,24.0264,
AV4025DIDWCEB,876,74080.27,996.36,29.9846,
AV4025DIDWCEB,942,74080.27,1245.44,36.1142,
AV4025DIDWCEB,1006,74080.27,1494.53,42.3856,
AV4025DIDWCEB,1127,74080.27,1992.71,54.8984,
AV4025DIDWCEB,1246,74080.27,2490.89,69.1935,
AV4025DIDWCEB,668,79778.75,124.54,13.0721,
AV4025DIDWCEB,703,79778.75,249.09,15.6224,
AV4025DIDWCEB,772,79778.75,498.18,21.2226,
AV4025DIDWCEB,838,79778.75,747.27,27.0838,
AV4025DIDWCEB,903,79778.75,996.36,33.3253,
AV4025DIDWCEB,966,79778.75,1245.44,39.8353,
AV4025DIDWCEB,1027,79778.75,1494.53,46.5168,
AV4025DIDWCEB,1143,79778.75,1992.71,59.8946,
AV4025DIDWCEB,1253,79778.75,2490.89,73.7124,
AV4025DIDWCEB,711,85477.23,124.54,15.6970,
AV4025DIDWCEB,743,85477.23,249.09,18.3442,
AV4025DIDWCEB,808,85477.23,498.18,24.2427,
AV4025DIDWCEB,871,85477.23,747.27,30.5140,
AV4025DIDWCEB,932,85477.23,996.36,37.0016,
AV4025DIDWCEB,991,85477.23,1245.44,43.7055,
AV4025DIDWCEB,1050,85477.23,1494.53,50.8418,
AV4025DIDWCEB,1162,85477.23,1992.71,65.2935,
AV4025DIDWCEB,1267,85477.23,2490.89,79.5363,
AV4025DIDWCEB,1370,85477.23,2989.07,95.0469,
AV4025DIDWCEB,754,91175.72,124.54,18.6574,
AV4025DIDWCEB,784,91175.72,249.09,21.4463,
AV4025DIDWCEB,845,91175.72,498.18,27.6058,
AV4025DIDWCEB,905,91175.72,747.27,34.2500,
AV4025DIDWCEB,963,91175.72,996.36,41.0731,
AV4025DIDWCEB,1019,91175.72,1245.44,48.0604,
AV4025DIDWCEB,1074,91175.72,1494.53,55.3160,
AV4025DIDWCEB,1182,91175.72,1992.71,70.6476,
AV4025DIDWCEB,1284,91175.72,2490.89,85.9717,
AV4025DIDWCEB,1381,91175.72,2989.07,101.3182,
AV4025DIDWCEB,1478,91175.72,3487.24,118.4171,
AV4025DIDWCEB,797,96874.20,124.54,21.9609,
AV4025DIDWCEB,826,96874.20,249.09,24.9660,
AV4025DIDWCEB,883,96874.20,498.18,31.3492,
AV4025DIDWCEB,940,96874.20,747.27,38.3290,
AV4025DIDWCEB,995,96874.20,996.36,45.4579,
AV4025DIDWCEB,1049,96874.20,1245.44,52.8403,
AV4025DIDWCEB,1101,96874.20,1494.53,60.3197,
AV4025DIDWCEB,1204,96874.20,1992.71,76.2329,
AV4025DIDWCEB,1303,96874.20,2490.89,92.6532,
AV4025DIDWCEB,1397,96874.20,2989.07,108.8125,
AV4025DIDWCEB,1488,96874.20,3487.24,125.4565,
AV4025DIDWCEB,885,108271.16,124.54,29.9249,
AV4025DIDWCEB,910,108271.16,249.09,33.1314,
AV4025DIDWCEB,962,108271.16,498.18,40.1709,
AV4025DIDWCEB,1013,108271.16,747.27,47.6726,
AV4025DIDWCEB,1064,108271.16,996.36,55.6367,
AV4025DIDWCEB,1113,108271.16,1245.44,63.6306,
AV4025DIDWCEB,1161,108271.16,1494.53,71.7885,
AV4025DIDWCEB,1254,108271.16,1992.71,88.5817,
AV4025DIDWCEB,1346,108271.16,2490.89,106.5009,
AV4025DIDWCEB,1435,108271.16,2989.07,124.8600,
AV4025DIDWCEB,1520,108271.16,3487.24,142.9059,
AV4025DIDWCEB,973,119668.13,124.54,39.6190,
AV4025DIDWCEB,996,119668.13,249.09,43.1760,
AV4025DIDWCEB,1042,119668.13,498.18,50.6405,
AV4025DIDWCEB,1089,119668.13,747.27,58.7686,
AV4025DIDWCEB,1135,119668.13,996.36,67.2472,
AV4025DIDWCEB,1181,119668.13,1245.44,76.0987,
AV4025DIDWCEB,1225,119668.13,1494.53,84.8606,
AV4025DIDWCEB,1311,119668.13,1992.71,102.8618,
AV4025DIDWCEB,1396,119668.13,2490.89,121.9145,
AV4025DIDWCEB,1479,119668.13,2989.07,141.6755,
AV4025DIDWCEB,1560,119668.13,3487.24,161.9138,
AV4450DIDWCEB,267,27850.19,124.54,1.3423,
AV4450DIDWCEB,290,34812.73,124.54,1.8270,
AV4450DIDWCEB,366,34812.73,249.09,3.2662,
AV4450DIDWCEB,318,41775.28,124.54,2.4534,
AV4450DIDWCEB,385,41775.28,249.09,4.1163,
AV4450DIDWCEB,505,41775.28,498.18,7.7627,
AV4450DIDWCEB,349,48737.82,124.54,3.2363,
AV4450DIDWCEB,408,48737.82,249.09,5.0782,
AV4450DIDWCEB,517,48737.82,498.18,9.1572,
AV4450DIDWCEB,382,55700.37,124.54,4.2132,
AV4450DIDWCEB,435,55700.37,249.09,6.2564,
AV4450DIDWCEB,535,55700.37,498.18,10.8201,
AV4450DIDWCEB,625,55700.37,747.27,15.5106,
AV4450DIDWCEB,417,62662.92,124.54,5.4287,
AV4450DIDWCEB,465,62662.92,249.09,7.6733,
AV4450DIDWCEB,556,62662.92,498.18,12.5949,
AV4450DIDWCEB,640,62662.92,747.27,17.8371,
AV4450DIDWCEB,718,62662.92,996.36,23.1391,
AV4450DIDWCEB,453,69625.46,124.54,6.8977,
AV4450DIDWCEB,497,69625.46,249.09,9.3511,
AV4450DIDWCEB,580,69625.46,498.18,14.6083,
AV4450DIDWCEB,659,69625.46,747.27,20.3725,
AV4450DIDWCEB,732,69625.46,996.36,26.1293,
AV4450DIDWCEB,803,69625.46,1245.44,32.2441,
AV4450DIDWCEB,490,76588.01,124.54,8.6650,
AV4450DIDWCEB,530,76588.01,249.09,11.2750,
AV4450DIDWCEB,607,76588.01,498.18,16.9498,
AV4450DIDWCEB,680,76588.01,747.27,23.0347,
AV4450DIDWCEB,750,76588.01,996.36,29.4775,
AV4450DIDWCEB,816,76588.01,1245.44,35.8607,
AV4450DIDWCEB,880,76588.01,1494.53,42.5422,
AV4450DIDWCEB,527,83550.56,124.54,10.7157,
AV4450DIDWCEB,564,83550.56,249.09,13.4972,
AV4450DIDWCEB,636,83550.56,498.18,19.6119,
AV4450DIDWCEB,704,83550.56,747.27,26.0398,
AV4450DIDWCEB,770,83550.56,996.36,32.9152,
AV4450DIDWCEB,833,83550.56,1245.44,39.9471,
AV4450DIDWCEB,893,83550.56,1494.53,46.8896,
AV4450DIDWCEB,1010,83550.56,1992.71,62.0944,
AV4450DIDWCEB,565,90513.10,124.54,13.1318,
AV4450DIDWCEB,599,90513.10,249.09,16.0624,
AV4450DIDWCEB,666,90513.10,498.18,22.5500,
AV4450DIDWCEB,730,90513.10,747.27,29.3731,
AV4450DIDWCEB,792,90513.10,996.36,36.5989,
AV4450DIDWCEB,852,90513.10,1245.44,44.1305,
AV4450DIDWCEB,910,90513.10,1494.53,51.8112,
AV4450DIDWCEB,1019,90513.10,1992.71,67.0160,
AV4450DIDWCEB,1127,90513.10,2490.89,84.5549,
AV4450DIDWCEB,604,97475.65,124.54,15.9654,
AV4450DIDWCEB,635,97475.65,249.09,19.0228,
AV4450DIDWCEB,698,97475.65,498.18,25.9131,
AV4450DIDWCEB,758,97475.65,747.27,33.1091,
AV4450DIDWCEB,816,97475.65,996.36,40.6183,
AV4450DIDWCEB,873,97475.65,1245.44,48.5674,
AV4450DIDWCEB,929,97475.65,1494.53,56.8671,
AV4450DIDWCEB,1034,97475.65,1992.71,73.2277,
AV4450DIDWCEB,1133,97475.65,2490.89,89.9985,
AV4450DIDWCEB,643,104438.20,124.54,19.1794,
AV4450DIDWCEB,672,104438.20,249.09,22.4232,
AV4450DIDWCEB,731,104438.20,498.18,29.6565,
AV4450DIDWCEB,788,104438.20,747.27,37.3223,
AV4450DIDWCEB,843,104438.20,996.36,45.2267,
AV4450DIDWCEB,896,104438.20,1245.44,53.3548,
AV4450DIDWCEB,949,104438.20,1494.53,61.9975,
AV4450DIDWCEB,1051,104438.20,1992.71,79.7899,
AV4450DIDWCEB,1146,104438.20,2490.89,97.2020,
AV4450DIDWCEB,1239,104438.20,2989.07,116.1055,
AV4450DIDWCEB,682,111400.74,124.54,22.8035,
AV4450DIDWCEB,709,111400.74,249.09,26.2039,
AV4450DIDWCEB,764,111400.74,498.18,33.7056,
AV4450DIDWCEB,819,111400.74,747.27,41.9307,
AV4450DIDWCEB,871,111400.74,996.36,50.2005,
AV4450DIDWCEB,922,111400.74,1245.44,58.7984,
AV4450DIDWCEB,972,111400.74,1494.53,67.7319,
AV4450DIDWCEB,1069,111400.74,1992.71,86.3073,
AV4450DIDWCEB,1161,111400.74,2490.89,104.9573,
AV4450DIDWCEB,1249,111400.74,2989.07,123.7862,
AV4450DIDWCEB,1337,111400.74,3487.24,144.7627,
AV4450DIDWCEB,721,118363.29,124.54,26.8601,
AV4450DIDWCEB,747,118363.29,249.09,30.5066,
AV4450DIDWCEB,799,118363.29,498.18,38.3737,
AV4450DIDWCEB,850,118363.29,747.27,46.8150,
AV4450DIDWCEB,900,118363.29,996.36,55.5696,
AV4450DIDWCEB,948,118363.29,1245.44,64.4210,
AV4450DIDWCEB,996,118363.29,1494.53,73.7572,
AV4450DIDWCEB,1089,118363.29,1992.71,93.1677,
AV4450DIDWCEB,1179,118363.29,2490.89,113.3613,
AV4450DIDWCEB,1263,118363.29,2989.07,132.7942,
AV4450DIDWCEB,1346,118363.29,3487.24,153.3457,
AV4450DIDWCEB,800,132288.38,124.54,36.5095,
AV4450DIDWCEB,823,132288.38,249.09,40.4840,
AV4450DIDWCEB,869,132288.38,498.18,48.9179,
AV4450DIDWCEB,916,132288.38,747.27,58.2242,
AV4450DIDWCEB,962,132288.38,996.36,67.9258,
AV4450DIDWCEB,1006,132288.38,1245.44,77.6124,
AV4450DIDWCEB,1049,132288.38,1494.53,87.4631,
AV4450DIDWCEB,1134,132288.38,1992.71,108.1936,
AV4450DIDWCEB,1218,132288.38,2490.89,130.3409,
AV4450DIDWCEB,1298,132288.38,2989.07,152.6149,
AV4450DIDWCEB,1375,132288.38,3487.24,174.7026,
AV4450DIDWCEB,879,146213.47,124.54,48.2468,
AV4450DIDWCEB,901,146213.47,249.09,52.7956,
AV4450DIDWCEB,942,146213.47,498.18,61.8111,
AV4450DIDWCEB,984,146213.47,747.27,71.6245,
AV4450DIDWCEB,1026,146213.47,996.36,82.0568,
AV4450DIDWCEB,1068,146213.47,1245.44,92.9664,
AV4450DIDWCEB,1108,146213.47,1494.53,103.7269,
AV4450DIDWCEB,1186,146213.47,1992.71,125.7921,
AV4450DIDWCEB,1262,146213.47,2490.89,148.7746,
AV4450DIDWCEB,1338,146213.47,2989.07,173.2485,
AV4450DIDWCEB,1411,146213.47,3487.24,197.8715,
AV4900DIDWCEB,243,33776.34,124.54,1.6405,
AV4900DIDWCEB,263,42220.42,124.54,2.2073,
AV4900DIDWCEB,333,42220.42,249.09,3.9820,
AV4900DIDWCEB,289,50664.50,124.54,2.9753,
AV4900DIDWCEB,350,50664.50,249.09,5.0036,
AV4900DIDWCEB,459,50664.50,498.18,9.4331,
AV4900DIDWCEB,317,59108.59,124.54,3.9298,
AV4900DIDWCEB,371,59108.59,249.09,6.1819,
AV4900DIDWCEB,469,59108.59,498.18,11.0662,
AV4900DIDWCEB,347,67552.67,124.54,5.1155,
AV4900DIDWCEB,395,67552.67,249.09,7.5763,
AV4900DIDWCEB,486,67552.67,498.18,13.1318,
AV4900DIDWCEB,567,67552.67,747.27,18.7469,
AV4900DIDWCEB,379,75996.75,124.54,6.5994,
AV4900DIDWCEB,423,75996.75,249.09,9.3511,
AV4900DIDWCEB,505,75996.75,498.18,15.2794,
AV4900DIDWCEB,581,75996.75,747.27,21.6029,
AV4900DIDWCEB,652,75996.75,996.36,28.0532,
AV4900DIDWCEB,411,84440.84,124.54,8.3444,
AV4900DIDWCEB,451,84440.84,249.09,11.3123,
AV4900DIDWCEB,527,84440.84,498.18,17.7402,
AV4900DIDWCEB,598,84440.84,747.27,24.6454,
AV4900DIDWCEB,665,84440.84,996.36,31.7221,
AV4900DIDWCEB,729,84440.84,1245.44,39.0598,
AV4900DIDWCEB,445,92884.92,124.54,10.5069,
AV4900DIDWCEB,481,92884.92,249.09,13.6463,
AV4900DIDWCEB,551,92884.92,498.18,20.5217,
AV4900DIDWCEB,617,92884.92,747.27,27.8593,
AV4900DIDWCEB,681,92884.92,996.36,35.7190,
AV4900DIDWCEB,741,92884.92,1245.44,43.4818,
AV4900DIDWCEB,799,92884.92,1494.53,51.5577,
AV4900DIDWCEB,479,101329.01,124.54,13.0199,
AV4900DIDWCEB,512,101329.01,249.09,16.3457,
AV4900DIDWCEB,578,101329.01,498.18,23.8251,
AV4900DIDWCEB,639,101329.01,747.27,31.5207,
AV4900DIDWCEB,699,101329.01,996.36,39.8651,
AV4900DIDWCEB,757,101329.01,1245.44,48.5376,
AV4900DIDWCEB,811,101329.01,1494.53,56.8596,
AV4900DIDWCEB,917,101329.01,1992.71,75.2411,
AV4900DIDWCEB,514,109773.09,124.54,16.0027,
AV4900DIDWCEB,544,109773.09,249.09,19.4777,
AV4900DIDWCEB,605,109773.09,498.18,27.3597,
AV4900DIDWCEB,663,109773.09,747.27,35.6221,
AV4900DIDWCEB,719,109773.09,996.36,44.3319,
AV4900DIDWCEB,774,109773.09,1245.44,53.5636,
AV4900DIDWCEB,826,109773.09,1494.53,62.7283,
AV4900DIDWCEB,926,109773.09,1992.71,81.4230,
AV4900DIDWCEB,1024,109773.09,2490.89,102.6829,
AV4900DIDWCEB,549,118217.17,124.54,19.4031,
AV4900DIDWCEB,577,118217.17,249.09,23.1018,
AV4900DIDWCEB,634,118217.17,498.18,31.4312,
AV4900DIDWCEB,689,118217.17,747.27,40.2529,
AV4900DIDWCEB,741,118217.17,996.36,49.2386,
AV4900DIDWCEB,793,118217.17,1245.44,58.9252,
AV4900DIDWCEB,844,118217.17,1494.53,69.0294,
AV4900DIDWCEB,939,118217.17,1992.71,88.7905,
AV4900DIDWCEB,1029,118217.17,2490.89,109.1555,
AV4900DIDWCEB,584,126661.26,124.54,23.2584,
AV4900DIDWCEB,610,126661.26,249.09,27.1435,
AV4900DIDWCEB,664,126661.26,498.18,35.9800,
AV4900DIDWCEB,716,126661.26,747.27,45.3236,
AV4900DIDWCEB,765,126661.26,996.36,54.7195,
AV4900DIDWCEB,814,126661.26,1245.44,64.7640,
AV4900DIDWCEB,862,126661.26,1494.53,75.2187,
AV4900DIDWCEB,954,126661.26,1992.71,96.6129,
AV4900DIDWCEB,1040,126661.26,2490.89,117.6118,
AV4900DIDWCEB,1125,126661.26,2989.07,140.7210,
AV4900DIDWCEB,619,135105.34,124.54,27.5984,
AV4900DIDWCEB,644,135105.34,249.09,31.7817,
AV4900DIDWCEB,694,135105.34,498.18,40.8942,
AV4900DIDWCEB,744,135105.34,747.27,50.8866,
AV4900DIDWCEB,791,135105.34,996.36,60.8640,
AV4900DIDWCEB,837,135105.34,1245.44,71.2143,
AV4900DIDWCEB,882,135105.34,1494.53,81.9226,
AV4900DIDWCEB,971,135105.34,1992.71,104.7112,
AV4900DIDWCEB,1055,135105.34,2490.89,127.4998,
AV4900DIDWCEB,1135,135105.34,2989.07,150.3928,
AV4900DIDWCEB,1214,135105.34,3487.24,175.4557,
AV4900DIDWCEB,655,143549.42,124.54,32.6020,
AV4900DIDWCEB,678,143549.42,249.09,36.9196,
AV4900DIDWCEB,725,143549.42,498.18,46.4049,
AV4900DIDWCEB,772,143549.42,747.27,56.7701,
AV4900DIDWCEB,818,143549.42,996.36,67.5455,
AV4900DIDWCEB,861,143549.42,1245.44,78.1270,
AV4900DIDWCEB,905,143549.42,1494.53,89.5735,
AV4900DIDWCEB,989,143549.42,1992.71,112.9735,
AV4900DIDWCEB,1071,143549.42,2490.89,137.5742,
AV4900DIDWCEB,1147,143549.42,2989.07,161.0264,
AV4900DIDWCEB,1222,143549.42,3487.24,185.7837,
AV4900DIDWCEB,727,160437.59,124.54,44.3542,
AV4900DIDWCEB,748,160437.59,249.09,49.2013,
AV4900DIDWCEB,790,160437.59,498.18,59.4919,
AV4900DIDWCEB,832,160437.59,747.27,70.6252,
AV4900DIDWCEB,874,160437.59,996.36,82.4595,
AV4900DIDWCEB,914,160437.59,1245.44,94.2192,
AV4900DIDWCEB,953,160437.59,1494.53,106.1653,
AV4900DIDWCEB,1030,160437.59,1992.71,131.2432,
AV4900DIDWCEB,1106,160437.59,2490.89,157.9840,
AV4900DIDWCEB,1179,160437.59,2989.07,185.1573,
AV4900DIDWCEB,1249,160437.59,3487.24,211.9876,
AV4900DIDWCEB,799,177325.76,124.54,58.6568,
AV4900DIDWCEB,818,177325.76,249.09,63.9512,
AV4900DIDWCEB,856,177325.76,498.18,75.0771,
AV4900DIDWCEB,894,177325.76,747.27,86.9411,
AV4900DIDWCEB,932,177325.76,996.36,99.5584,
AV4900DIDWCEB,970,177325.76,1245.44,112.7498,
AV4900DIDWCEB,1006,177325.76,1494.53,125.6728,
AV4900DIDWCEB,1077,177325.76,1992.71,152.4956,
AV4900DIDWCEB,1147,177325.76,2490.89,180.8173,
AV4900DIDWCEB,1215,177325.76,2989.07,210.0189,
AV4900DIDWCEB,1282,177325.76,3487.24,240.2720,
AV5425DIDWCEB,219,41401.50,124.54,1.9985,
AV5425DIDWCEB,238,51751.87,124.54,2.7218,
AV5425DIDWCEB,300,51751.87,249.09,4.8470,
AV5425DIDWCEB,261,62102.24,124.54,3.6465,
AV5425DIDWCEB,316,62102.24,249.09,6.1297,
AV5425DIDWCEB,414,62102.24,498.18,11.5211,
AV5425DIDWCEB,286,72452.62,124.54,4.8023,
AV5425DIDWCEB,335,72452.62,249.09,7.5689,
AV5425DIDWCEB,424,72452.62,498.18,13.6016,
AV5425DIDWCEB,314,82802.99,124.54,6.3012,
AV5425DIDWCEB,357,82802.99,249.09,9.3063,
AV5425DIDWCEB,439,82802.99,498.18,16.0997,
AV5425DIDWCEB,512,82802.99,747.27,22.9676,
AV5425DIDWCEB,342,93153.37,124.54,8.0610,
AV5425DIDWCEB,382,93153.37,249.09,11.4540,
AV5425DIDWCEB,456,93153.37,498.18,18.7171,
AV5425DIDWCEB,525,93153.37,747.27,26.5096,
AV5425DIDWCEB,589,93153.37,996.36,34.3991,
AV5425DIDWCEB,372,103503.74,124.54,10.2907,
AV5425DIDWCEB,408,103503.74,249.09,13.9297,
AV5425DIDWCEB,476,103503.74,498.18,21.7446,
AV5425DIDWCEB,540,103503.74,747.27,30.1859,
AV5425DIDWCEB,601,103503.74,996.36,38.9479,
AV5425DIDWCEB,658,103503.74,1245.44,47.7770,
AV5425DIDWCEB,402,113854.11,124.54,12.8857,
AV5425DIDWCEB,435,113854.11,249.09,16.7857,
AV5425DIDWCEB,498,113854.11,498.18,25.2047,
AV5425DIDWCEB,558,113854.11,747.27,34.2798,
AV5425DIDWCEB,615,113854.11,996.36,43.7651,
AV5425DIDWCEB,669,113854.11,1245.44,53.2281,
AV5425DIDWCEB,722,113854.11,1494.53,63.2801,
AV5425DIDWCEB,433,124204.49,124.54,16.0027,
AV5425DIDWCEB,463,124204.49,249.09,20.1041,
AV5425DIDWCEB,522,124204.49,498.18,29.1941,
AV5425DIDWCEB,577,124204.49,747.27,38.6049,
AV5425DIDWCEB,632,124204.49,996.36,49.0149,
AV5425DIDWCEB,683,124204.49,1245.44,59.3055,
AV5425DIDWCEB,733,124204.49,1494.53,69.8348,
AV5425DIDWCEB,828,124204.49,1992.71,92.1461,
AV5425DIDWCEB,464,134554.86,124.54,19.5821,
AV5425DIDWCEB,492,134554.86,249.09,23.9668,
AV5425DIDWCEB,547,134554.86,498.18,33.6385,
AV5425DIDWCEB,599,134554.86,747.27,43.6980,
AV5425DIDWCEB,650,134554.86,996.36,54.4808,
AV5425DIDWCEB,699,134554.86,1245.44,65.6290,
AV5425DIDWCEB,747,134554.86,1494.53,77.1799,
AV5425DIDWCEB,836,134554.86,1992.71,99.6628,
AV5425DIDWCEB,925,134554.86,2490.89,125.9040,
AV5425DIDWCEB,495,144905.23,124.54,23.6611,
AV5425DIDWCEB,521,144905.23,249.09,28.2919,
AV5425DIDWCEB,573,144905.23,498.18,38.6049,
AV5425DIDWCEB,622,144905.23,747.27,49.2684,
AV5425DIDWCEB,670,144905.23,996.36,60.5508,
AV5425DIDWCEB,716,144905.23,1245.44,72.1465,
AV5425DIDWCEB,762,144905.23,1494.53,84.5102,
AV5425DIDWCEB,848,144905.23,1992.71,108.7827,
AV5425DIDWCEB,930,144905.23,2490.89,134.0545,
AV5425DIDWCEB,527,155255.61,124.54,28.4335,
AV5425DIDWCEB,551,155255.61,249.09,33.2806,
AV5425DIDWCEB,600,155255.61,498.18,44.1603,
AV5425DIDWCEB,646,155255.61,747.27,55.3757,
AV5425DIDWCEB,691,155255.61,996.36,67.0757,
AV5425DIDWCEB,735,155255.61,1245.44,79.3126,
AV5425DIDWCEB,779,155255.61,1494.53,92.3549,
AV5425DIDWCEB,862,155255.61,1992.71,118.5514,
AV5425DIDWCEB,940,155255.61,2490.89,144.4644,
AV5425DIDWCEB,1016,155255.61,2989.07,172.4207,
AV5425DIDWCEB,559,165605.98,124.54,33.8100,
AV5425DIDWCEB,582,165605.98,249.09,39.0225,
AV5425DIDWCEB,627,165605.98,498.18,50.1707,
AV5425DIDWCEB,672,165605.98,747.27,62.3703,
AV5425DIDWCEB,714,165605.98,996.36,74.4656,
AV5425DIDWCEB,756,165605.98,1245.44,87.2916,
AV5425DIDWCEB,797,165605.98,1494.53,100.5502,
AV5425DIDWCEB,877,165605.98,1992.71,128.3424,
AV5425DIDWCEB,953,165605.98,2490.89,156.3360,
AV5425DIDWCEB,1025,165605.98,2989.07,184.2550,
AV5425DIDWCEB,1096,165605.98,3487.24,214.7616,
AV5425DIDWCEB,591,175956.36,124.54,39.7011,
AV5425DIDWCEB,613,175956.36,249.09,45.3982,
AV5425DIDWCEB,655,175956.36,498.18,56.9193,
AV5425DIDWCEB,698,175956.36,747.27,69.8050,
AV5425DIDWCEB,738,175956.36,996.36,82.5117,
AV5425DIDWCEB,778,175956.36,1245.44,95.8895,
AV5425DIDWCEB,817,175956.36,1494.53,109.6253,
AV5425DIDWCEB,894,175956.36,1992.71,138.8120,
AV5425DIDWCEB,967,175956.36,2490.89,168.4461,
AV5425DIDWCEB,1036,175956.36,2989.07,197.3793,
AV5425DIDWCEB,1104,175956.36,3487.24,227.8859,
AV5425DIDWCEB,656,196657.10,124.54,54.2124,
AV5425DIDWCEB,675,196657.10,249.09,59.7007,
AV5425DIDWCEB,713,196657.10,498.18,72.7505,
AV5425DIDWCEB,751,196657.10,747.27,86.4042,
AV5425DIDWCEB,789,196657.10,996.36,100.9156,
AV5425DIDWCEB,825,196657.10,1245.44,115.2628,
AV5425DIDWCEB,861,196657.10,1494.53,130.2290,
AV5425DIDWCEB,931,196657.10,1992.71,161.2278,
AV5425DIDWCEB,999,196657.10,2490.89,193.6657,
AV5425DIDWCEB,1065,196657.10,2989.07,227.0209,
AV5425DIDWCEB,1128,196657.10,3487.24,259.7571,
AV5425DIDWCEB,722,217357.85,124.54,71.9973,
AV5425DIDWCEB,739,217357.85,249.09,78.4402,
AV5425DIDWCEB,773,217357.85,498.18,91.9672,
AV5425DIDWCEB,808,217357.85,747.27,106.7768,
AV5425DIDWCEB,842,217357.85,996.36,122.1233,
AV5425DIDWCEB,876,217357.85,1245.44,138.1409,
AV5425DIDWCEB,909,217357.85,1494.53,154.2256,
AV5425DIDWCEB,973,217357.85,1992.71,187.0514,
AV5425DIDWCEB,1036,217357.85,2490.89,221.6369,
AV5425DIDWCEB,1098,217357.85,2989.07,257.8406,
AV5425DIDWCEB,1158,217357.85,3487.24,294.5589,
AV6000DIDWCEB,198,50644.11,124.54,2.4459,
AV6000DIDWCEB,215,63305.14,124.54,3.3184,
AV6000DIDWCEB,272,63305.14,249.09,5.9731,
AV6000DIDWCEB,236,75966.17,124.54,4.4667,
AV6000DIDWCEB,285,75966.17,249.09,7.4346,
AV6000DIDWCEB,374,75966.17,498.18,14.0490,
AV6000DIDWCEB,259,88627.20,124.54,5.8985,
AV6000DIDWCEB,303,88627.20,249.09,9.2690,
AV6000DIDWCEB,383,88627.20,498.18,16.5844,
AV6000DIDWCEB,283,101288.23,124.54,7.6360,
AV6000DIDWCEB,323,101288.23,249.09,11.4092,
AV6000DIDWCEB,397,101288.23,498.18,19.7014,
AV6000DIDWCEB,463,101288.23,747.27,28.1054,
AV6000DIDWCEB,309,113949.26,124.54,9.8432,
AV6000DIDWCEB,345,113949.26,249.09,13.9670,
AV6000DIDWCEB,412,113949.26,498.18,22.8408,
AV6000DIDWCEB,475,113949.26,747.27,32.4976,
AV6000DIDWCEB,533,113949.26,996.36,42.1842,
AV6000DIDWCEB,336,126610.29,124.54,12.5501,
AV6000DIDWCEB,369,126610.29,249.09,17.0542,
AV6000DIDWCEB,430,126610.29,498.18,26.5320,
AV6000DIDWCEB,489,126610.29,747.27,37.0911,
AV6000DIDWCEB,543,126610.29,996.36,47.5384,
AV6000DIDWCEB,595,126610.29,1245.44,58.4629,
AV6000DIDWCEB,363,139271.31,124.54,15.7044,
AV6000DIDWCEB,393,139271.31,249.09,20.4844,
AV6000DIDWCEB,450,139271.31,498.18,30.7750,
AV6000DIDWCEB,504,139271.31,747.27,41.7965,
AV6000DIDWCEB,556,139271.31,996.36,53.5189,
AV6000DIDWCEB,605,139271.31,1245.44,65.1443,
AV6000DIDWCEB,652,139271.31,1494.53,77.1203,
AV6000DIDWCEB,391,151932.34,124.54,19.5001,
AV6000DIDWCEB,418,151932.34,249.09,24.4813,
AV6000DIDWCEB,472,151932.34,498.18,35.7190,
AV6000DIDWCEB,522,151932.34,747.27,47.2997,
AV6000DIDWCEB,571,151932.34,996.36,59.8200,
AV6000DIDWCEB,618,151932.34,1245.44,72.7057,
AV6000DIDWCEB,662,151932.34,1494.53,85.1366,
AV6000DIDWCEB,749,151932.34,1992.71,112.8691,
AV6000DIDWCEB,419,164593.37,124.54,23.8624,
AV6000DIDWCEB,445,164593.37,249.09,29.3507,
AV6000DIDWCEB,494,164593.37,498.18,41.0060,
AV6000DIDWCEB,542,164593.37,747.27,53.5711,
AV6000DIDWCEB,587,164593.37,996.36,66.4046,
AV6000DIDWCEB,632,164593.37,1245.44,80.2746,
AV6000DIDWCEB,675,164593.37,1494.53,94.2341,
AV6000DIDWCEB,756,164593.37,1992.71,121.9667,
AV6000DIDWCEB,836,164593.37,2490.89,153.8155,
AV6000DIDWCEB,448,177254.40,124.54,29.0226,
AV6000DIDWCEB,471,177254.40,249.09,34.5930,
AV6000DIDWCEB,518,177254.40,498.18,47.1953,
AV6000DIDWCEB,562,177254.40,747.27,60.1332,
AV6000DIDWCEB,605,177254.40,996.36,73.7721,
AV6000DIDWCEB,648,177254.40,1245.44,88.5071,
AV6000DIDWCEB,689,177254.40,1494.53,103.3838,
AV6000DIDWCEB,767,177254.40,1992.71,133.2118,
AV6000DIDWCEB,841,177254.40,2490.89,164.0540,
AV6000DIDWCEB,477,189915.43,124.54,34.8913,
AV6000DIDWCEB,499,189915.43,249.09,40.9091,
AV6000DIDWCEB,542,189915.43,498.18,53.8694,
AV6000DIDWCEB,584,189915.43,747.27,67.7021,
AV6000DIDWCEB,625,189915.43,996.36,82.1388,
AV6000DIDWCEB,665,189915.43,1245.44,97.2094,
AV6000DIDWCEB,704,189915.43,1494.53,112.8020,
AV6000DIDWCEB,779,189915.43,1992.71,144.8000,
AV6000DIDWCEB,850,189915.43,2490.89,176.7607,
AV6000DIDWCEB,919,189915.43,2989.07,211.1673,
AV6000DIDWCEB,506,202576.46,124.54,41.4982,
AV6000DIDWCEB,526,202576.46,249.09,47.6726,
AV6000DIDWCEB,567,202576.46,498.18,61.3935,
AV6000DIDWCEB,607,202576.46,747.27,76.0688,
AV6000DIDWCEB,646,202576.46,996.36,91.2662,
AV6000DIDWCEB,684,202576.46,1245.44,106.9856,
AV6000DIDWCEB,721,202576.46,1494.53,123.1896,
AV6000DIDWCEB,793,202576.46,1992.71,157.0146,
AV6000DIDWCEB,861,202576.46,2490.89,190.7873,
AV6000DIDWCEB,927,202576.46,2989.07,225.5518,
AV6000DIDWCEB,991,202576.46,3487.24,262.7324,
AV6000DIDWCEB,535,215237.49,124.54,48.9030,
AV6000DIDWCEB,554,215237.49,249.09,55.4502,
AV6000DIDWCEB,592,215237.49,498.18,69.5440,
AV6000DIDWCEB,631,215237.49,747.27,85.3379,
AV6000DIDWCEB,668,215237.49,996.36,101.2586,
AV6000DIDWCEB,704,215237.49,1245.44,117.5670,
AV6000DIDWCEB,739,215237.49,1494.53,134.2558,
AV6000DIDWCEB,808,215237.49,1992.71,169.5945,
AV6000DIDWCEB,874,215237.49,2490.89,205.8132,
AV6000DIDWCEB,937,215237.49,2989.07,241.6590,
AV6000DIDWCEB,998,215237.49,3487.24,278.5860,
AV6000DIDWCEB,593,240559.54,124.54,66.2629,
AV6000DIDWCEB,611,240559.54,249.09,73.8243,
AV6000DIDWCEB,645,240559.54,498.18,89.1260,
AV6000DIDWCEB,679,240559.54,747.27,105.6731,
AV6000DIDWCEB,713,240559.54,996.36,123.2344,
AV6000DIDWCEB,746,240559.54,1245.44,141.0268,
AV6000DIDWCEB,778,240559.54,1494.53,159.0056,
AV6000DIDWCEB,841,240559.54,1992.71,196.6709,
AV6000DIDWCEB,903,240559.54,2490.89,236.6926,
AV6000DIDWCEB,963,240559.54,2989.07,277.7508,
AV6000DIDWCEB,1020,240559.54,3487.24,317.8397,
AV6000DIDWCEB,652,265881.60,124.54,87.7465,
AV6000DIDWCEB,668,265881.60,249.09,95.8746,
AV6000DIDWCEB,699,265881.60,498.18,112.5336,
AV6000DIDWCEB,730,265881.60,747.27,130.3111,
AV6000DIDWCEB,761,265881.60,996.36,149.1996,
AV6000DIDWCEB,792,265881.60,1245.44,168.9458,
AV6000DIDWCEB,822,265881.60,1494.53,188.7292,
AV6000DIDWCEB,880,265881.60,1992.71,228.9970,
AV6000DIDWCEB,936,265881.60,2490.89,270.4952,
AV6000DIDWCEB,992,265881.60,2989.07,314.6555,
AV6000DIDWCEB,1047,265881.60,3487.24,360.2924,
AV6600DIDWCEB,180,61273.13,124.54,2.9604,
AV6600DIDWCEB,195,76591.41,124.54,3.9820,
AV6600DIDWCEB,247,76591.41,249.09,7.2035,
AV6600DIDWCEB,214,91909.69,124.54,5.3616,
AV6600DIDWCEB,260,91909.69,249.09,9.0975,
AV6600DIDWCEB,340,91909.69,498.18,17.0020,
AV6600DIDWCEB,235,107227.97,124.54,7.0991,
AV6600DIDWCEB,275,107227.97,249.09,11.1557,
AV6600DIDWCEB,348,107227.97,498.18,20.0370,
AV6600DIDWCEB,258,122546.25,124.54,9.3138,
AV6600DIDWCEB,294,122546.25,249.09,13.8551,
AV6600DIDWCEB,360,122546.25,498.18,23.6611,
AV6600DIDWCEB,421,122546.25,747.27,34.0263,
AV6600DIDWCEB,281,137864.53,124.54,11.9237,
AV6600DIDWCEB,314,137864.53,249.09,16.9572,
AV6600DIDWCEB,375,137864.53,498.18,27.7400,
AV6600DIDWCEB,432,137864.53,747.27,39.3655,
AV6600DIDWCEB,484,137864.53,996.36,50.8716,
AV6600DIDWCEB,305,153182.82,124.54,15.1153,
AV6600DIDWCEB,335,153182.82,249.09,20.5515,
AV6600DIDWCEB,391,153182.82,498.18,32.1248,
AV6600DIDWCEB,444,153182.82,747.27,44.7196,
AV6600DIDWCEB,494,153182.82,996.36,57.6501,
AV6600DIDWCEB,541,153182.82,1245.44,70.7669,
AV6600DIDWCEB,330,168501.10,124.54,19.0004,
AV6600DIDWCEB,357,168501.10,249.09,24.7349,
AV6600DIDWCEB,409,168501.10,498.18,37.2179,
AV6600DIDWCEB,458,168501.10,747.27,50.5137,
AV6600DIDWCEB,506,168501.10,996.36,64.9654,
AV6600DIDWCEB,550,168501.10,1245.44,78.8205,
AV6600DIDWCEB,593,168501.10,1494.53,93.4362,
AV6600DIDWCEB,356,183819.38,124.54,23.6983,
AV6600DIDWCEB,380,183819.38,249.09,29.6267,
AV6600DIDWCEB,429,183819.38,498.18,43.1909,
AV6600DIDWCEB,475,183819.38,747.27,57.3965,
AV6600DIDWCEB,519,183819.38,996.36,72.3403,
AV6600DIDWCEB,562,183819.38,1245.44,88.0522,
AV6600DIDWCEB,602,183819.38,1494.53,103.1005,
AV6600DIDWCEB,681,183819.38,1992.71,136.6197,
AV6600DIDWCEB,381,199137.66,124.54,28.8884,
AV6600DIDWCEB,404,199137.66,249.09,35.3685,
AV6600DIDWCEB,449,199137.66,498.18,49.5890,
AV6600DIDWCEB,492,199137.66,747.27,64.5329,
AV6600DIDWCEB,534,199137.66,996.36,80.5132,
AV6600DIDWCEB,575,199137.66,1245.44,97.3586,
AV6600DIDWCEB,614,199137.66,1494.53,114.2263,
AV6600DIDWCEB,687,199137.66,1992.71,147.4025,
AV6600DIDWCEB,760,199137.66,2490.89,186.1043,
AV6600DIDWCEB,407,214455.94,124.54,35.0479,
AV6600DIDWCEB,428,214455.94,249.09,41.7965,
AV6600DIDWCEB,471,214455.94,498.18,57.1430,
AV6600DIDWCEB,511,214455.94,747.27,72.8027,
AV6600DIDWCEB,550,214455.94,996.36,89.2677,
AV6600DIDWCEB,589,214455.94,1245.44,107.0452,
AV6600DIDWCEB,626,214455.94,1494.53,124.8749,
AV6600DIDWCEB,697,214455.94,1992.71,160.9817,
AV6600DIDWCEB,764,214455.94,2490.89,198.0653,
AV6600DIDWCEB,433,229774.22,124.54,42.0276,
AV6600DIDWCEB,453,229774.22,249.09,49.2908,
AV6600DIDWCEB,493,229774.22,498.18,65.2860,
AV6600DIDWCEB,531,229774.22,747.27,81.9599,
AV6600DIDWCEB,568,229774.22,996.36,99.2899,
AV6600DIDWCEB,604,229774.22,1245.44,117.2986,
AV6600DIDWCEB,640,229774.22,1494.53,136.4854,
AV6600DIDWCEB,708,229774.22,1992.71,175.0680,
AV6600DIDWCEB,772,229774.22,2490.89,213.2702,
AV6600DIDWCEB,835,229774.22,2989.07,255.0816,
AV6600DIDWCEB,460,245092.50,124.54,50.2154,
AV6600DIDWCEB,478,245092.50,249.09,57.6202,
AV6600DIDWCEB,515,245092.50,498.18,74.0927,
AV6600DIDWCEB,552,245092.50,747.27,92.1387,
AV6600DIDWCEB,587,245092.50,996.36,110.2741,
AV6600DIDWCEB,621,245092.50,1245.44,128.9390,
AV6600DIDWCEB,655,245092.50,1494.53,148.7448,
AV6600DIDWCEB,721,245092.50,1992.71,190.0565,
AV6600DIDWCEB,783,245092.50,2490.89,231.0775,
AV6600DIDWCEB,842,245092.50,2989.07,272.1954,
AV6600DIDWCEB,901,245092.50,3487.24,317.9813,
AV6600DIDWCEB,486,260410.79,124.54,59.0371,
AV6600DIDWCEB,504,260410.79,249.09,67.2398,
AV6600DIDWCEB,539,260410.79,498.18,84.5325,
AV6600DIDWCEB,573,260410.79,747.27,102.9140,
AV6600DIDWCEB,607,260410.79,996.36,122.3544,
AV6600DIDWCEB,640,260410.79,1245.44,142.2572,
AV6600DIDWCEB,672,260410.79,1494.53,162.5775,
AV6600DIDWCEB,734,260410.79,1992.71,204.7394,
AV6600DIDWCEB,795,260410.79,2490.89,249.4515,
AV6600DIDWCEB,852,260410.79,2989.07,292.5753,
AV6600DIDWCEB,907,260410.79,3487.24,336.7655,
AV6600DIDWCEB,539,291047.35,124.54,80.1404,
AV6600DIDWCEB,555,291047.35,249.09,89.1037,
AV6600DIDWCEB,586,291047.35,498.18,107.6418,
AV6600DIDWCEB,618,291047.35,747.27,128.3200,
AV6600DIDWCEB,649,291047.35,996.36,149.6843,
AV6600DIDWCEB,678,291047.35,1245.44,170.5043,
AV6600DIDWCEB,708,291047.35,1494.53,192.9871,
AV6600DIDWCEB,765,291047.35,1992.71,238.3928,
AV6600DIDWCEB,821,291047.35,2490.89,286.4830,
AV6600DIDWCEB,875,291047.35,2989.07,335.5426,
AV6600DIDWCEB,927,291047.35,3487.24,384.2219,
AV6600DIDWCEB,593,321683.91,124.54,106.3144,
AV6600DIDWCEB,607,321683.91,249.09,115.8519,
AV6600DIDWCEB,636,321683.91,498.18,136.5153,
AV6600DIDWCEB,664,321683.91,747.27,157.9318,
AV6600DIDWCEB,692,321683.91,996.36,180.6756,
AV6600DIDWCEB,720,321683.91,1245.44,204.4262,
AV6600DIDWCEB,747,321683.91,1494.53,228.1170,
AV6600DIDWCEB,800,321683.91,1992.71,277.0797,
AV6600DIDWCEB,851,321683.91,2490.89,327.3921,
AV6600DIDWCEB,902,321683.91,2989.07,380.9557,
AV6600DIDWCEB,952,321683.91,3487.24,436.1822,
AV7200DIDWCEB,163,74960.36,124.54,3.6316,
AV7200DIDWCEB,177,93700.45,124.54,4.9365,
AV7200DIDWCEB,223,93700.45,249.09,8.7769,
AV7200DIDWCEB,194,112440.54,124.54,6.6144,
AV7200DIDWCEB,235,112440.54,249.09,11.1184,
AV7200DIDWCEB,308,112440.54,498.18,20.9243,
AV7200DIDWCEB,213,131180.63,124.54,8.7471,
AV7200DIDWCEB,249,131180.63,249.09,13.7134,
AV7200DIDWCEB,315,131180.63,498.18,24.6006,
AV7200DIDWCEB,233,149920.71,124.54,11.3570,
AV7200DIDWCEB,265,149920.71,249.09,16.7932,
AV7200DIDWCEB,326,149920.71,498.18,29.0823,
AV7200DIDWCEB,381,149920.71,747.27,41.7443,
AV7200DIDWCEB,254,168660.80,124.54,14.5784,
AV7200DIDWCEB,284,168660.80,249.09,20.7677,
AV7200DIDWCEB,339,168660.80,498.18,33.9293,
AV7200DIDWCEB,390,168660.80,747.27,47.9485,
AV7200DIDWCEB,438,168660.80,996.36,62.4076,
AV7200DIDWCEB,276,187400.89,124.54,18.5381,
AV7200DIDWCEB,303,187400.89,249.09,25.1748,
AV7200DIDWCEB,353,187400.89,498.18,39.1343,
AV7200DIDWCEB,402,187400.89,747.27,54.9432,
AV7200DIDWCEB,446,187400.89,996.36,70.2226,
AV7200DIDWCEB,489,187400.89,1245.44,86.5086,
AV7200DIDWCEB,299,206140.98,124.54,23.4001,
AV7200DIDWCEB,323,206140.98,249.09,30.3202,
AV7200DIDWCEB,370,206140.98,498.18,45.6070,
AV7200DIDWCEB,414,206140.98,747.27,61.7589,
AV7200DIDWCEB,457,206140.98,996.36,79.2232,
AV7200DIDWCEB,497,206140.98,1245.44,96.2699,
AV7200DIDWCEB,536,206140.98,1494.53,114.2188,
AV7200DIDWCEB,321,224881.07,124.54,28.7616,
AV7200DIDWCEB,344,224881.07,249.09,36.3827,
AV7200DIDWCEB,388,224881.07,498.18,52.8925,
AV7200DIDWCEB,429,224881.07,747.27,69.9988,
AV7200DIDWCEB,469,224881.07,996.36,88.3654,
AV7200DIDWCEB,508,224881.07,1245.44,107.6492,
AV7200DIDWCEB,544,224881.07,1494.53,125.9413,
AV7200DIDWCEB,616,224881.07,1992.71,167.3873,
AV7200DIDWCEB,345,243621.16,124.54,35.5102,
AV7200DIDWCEB,365,243621.16,249.09,43.1760,
AV7200DIDWCEB,406,243621.16,498.18,60.6851,
AV7200DIDWCEB,445,243621.16,747.27,79.0442,
AV7200DIDWCEB,483,243621.16,996.36,98.6188,
AV7200DIDWCEB,519,243621.16,1245.44,118.5215,
AV7200DIDWCEB,555,243621.16,1494.53,139.6472,
AV7200DIDWCEB,621,243621.16,1992.71,180.2133,
AV7200DIDWCEB,687,243621.16,2490.89,227.5503,
AV7200DIDWCEB,368,262361.25,124.54,42.8852,
AV7200DIDWCEB,387,262361.25,249.09,51.1550,
AV7200DIDWCEB,426,262361.25,498.18,69.9839,
AV7200DIDWCEB,462,262361.25,747.27,89.0664,
AV7200DIDWCEB,498,262361.25,996.36,109.6925,
AV7200DIDWCEB,532,262361.25,1245.44,130.5720,
AV7200DIDWCEB,566,262361.25,1494.53,152.7864,
AV7200DIDWCEB,630,262361.25,1992.71,196.7902,
AV7200DIDWCEB,691,262361.25,2490.89,242.5836,
AV7200DIDWCEB,392,281101.34,124.54,51.6248,
AV7200DIDWCEB,410,281101.34,249.09,60.4912,
AV7200DIDWCEB,446,281101.34,498.18,80.0211,
AV7200DIDWCEB,480,281101.34,747.27,100.2146,
AV7200DIDWCEB,514,281101.34,996.36,121.8026,
AV7200DIDWCEB,546,281101.34,1245.44,143.4354,
AV7200DIDWCEB,579,281101.34,1494.53,167.2903,
AV7200DIDWCEB,640,281101.34,1992.71,214.0606,
AV7200DIDWCEB,698,281101.34,2490.89,260.9353,
AV7200DIDWCEB,755,281101.34,2989.07,312.1425,
AV7200DIDWCEB,416,299841.43,124.54,61.4830,
AV7200DIDWCEB,432,299841.43,249.09,70.4164,
AV7200DIDWCEB,466,299841.43,498.18,90.8635,
AV7200DIDWCEB,499,299841.43,747.27,112.6678,
AV7200DIDWCEB,531,299841.43,996.36,135.1283,
AV7200DIDWCEB,562,299841.43,1245.44,158.2077,
AV7200DIDWCEB,592,299841.43,1494.53,181.7942,
AV7200DIDWCEB,652,299841.43,1992.71,232.6509,
AV7200DIDWCEB,708,299841.43,2490.89,282.7992,
AV7200DIDWCEB,762,299841.43,2989.07,333.9691,
AV7200DIDWCEB,815,299841.43,3487.24,389.5760,
AV7200DIDWCEB,440,318581.52,124.54,72.5268,
AV7200DIDWCEB,455,318581.52,249.09,81.9002,
AV7200DIDWCEB,487,318581.52,498.18,103.2198,
AV7200DIDWCEB,518,318581.52,747.27,125.8667,
AV7200DIDWCEB,549,318581.52,996.36,149.8558,
AV7200DIDWCEB,578,318581.52,1245.44,173.4647,
AV7200DIDWCEB,607,318581.52,1494.53,198.3413,
AV7200DIDWCEB,664,318581.52,1992.71,250.9131,
AV7200DIDWCEB,719,318581.52,2490.89,305.4685,
AV7200DIDWCEB,770,318581.52,2989.07,357.5109,
AV7200DIDWCEB,820,318581.52,3487.24,411.9544,
AV7200DIDWCEB,488,356061.70,124.54,98.4548,
AV7200DIDWCEB,502,356061.70,249.09,109.1481,
AV7200DIDWCEB,530,356061.70,498.18,131.8323,
AV7200DIDWCEB,558,356061.70,747.27,156.3583,
AV7200DIDWCEB,586,356061.70,996.36,182.3982,
AV7200DIDWCEB,613,356061.70,1245.44,208.6095,
AV7200DIDWCEB,640,356061.70,1494.53,235.9693,
AV7200DIDWCEB,692,356061.70,1992.71,292.0906,
AV7200DIDWCEB,742,356061.70,2490.89,350.0912,
AV7200DIDWCEB,791,356061.70,2989.07,410.3437,
AV7200DIDWCEB,838,356061.70,3487.24,469.8655,
AV7200DIDWCEB,536,393541.88,124.54,129.9680,
AV7200DIDWCEB,549,393541.88,249.09,141.8918,
AV7200DIDWCEB,575,393541.88,498.18,166.9995,
AV7200DIDWCEB,600,393541.88,747.27,192.8902,
AV7200DIDWCEB,626,393541.88,996.36,221.4057,
AV7200DIDWCEB,651,393541.88,1245.44,250.1301,
AV7200DIDWCEB,675,393541.88,1494.53,278.6084,
AV7200DIDWCEB,723,393541.88,1992.71,338.5701,
AV7200DIDWCEB,770,393541.88,2490.89,401.4624,
AV7200DIDWCEB,816,393541.88,2989.07,466.8901,
AV7200DIDWCEB,860,393541.88,3487.24,532.2955,
AV8075DIDWCEB,147,91719.40,124.54,4.4145,
AV8075DIDWCEB,160,114649.25,124.54,6.0327,
AV8075DIDWCEB,202,114649.25,249.09,10.8052,
AV8075DIDWCEB,175,137579.10,124.54,8.0386,
AV8075DIDWCEB,212,137579.10,249.09,13.5195,
AV8075DIDWCEB,278,137579.10,498.18,25.4806,
AV8075DIDWCEB,192,160508.95,124.54,10.6113,
AV8075DIDWCEB,225,160508.95,249.09,16.7559,
AV8075DIDWCEB,285,160508.95,498.18,30.1710,
AV8075DIDWCEB,211,183438.80,124.54,13.9670,
AV8075DIDWCEB,240,183438.80,249.09,20.6633,
AV8075DIDWCEB,295,183438.80,498.18,35.6892,
AV8075DIDWCEB,344,183438.80,747.27,50.8866,
AV8075DIDWCEB,230,206368.65,124.54,17.9192,
AV8075DIDWCEB,256,206368.65,249.09,25.1972,
AV8075DIDWCEB,306,206368.65,498.18,41.3192,
AV8075DIDWCEB,353,206368.65,747.27,58.8805,
AV8075DIDWCEB,396,206368.65,996.36,76.3820,
AV8075DIDWCEB,250,229298.50,124.54,22.8184,
AV8075DIDWCEB,274,229298.50,249.09,30.8272,
AV8075DIDWCEB,319,229298.50,498.18,47.8292,
AV8075DIDWCEB,363,229298.50,747.27,66.9937,
AV8075DIDWCEB,404,229298.50,996.36,86.4415,
AV8075DIDWCEB,442,229298.50,1245.44,105.7999,
AV8075DIDWCEB,270,252228.35,124.54,28.5305,
AV8075DIDWCEB,292,252228.35,249.09,37.0986,
AV8075DIDWCEB,334,252228.35,498.18,55.5621,
AV8075DIDWCEB,375,252228.35,747.27,76.0166,
AV8075DIDWCEB,413,252228.35,996.36,96.8440,
AV8075DIDWCEB,450,252228.35,1245.44,118.3500,
AV8075DIDWCEB,485,252228.35,1494.53,140.1468,
AV8075DIDWCEB,291,275158.20,124.54,35.4879,
AV8075DIDWCEB,311,275158.20,249.09,44.5257,
AV8075DIDWCEB,350,275158.20,498.18,64.3017,
AV8075DIDWCEB,388,275158.20,747.27,85.7629,
AV8075DIDWCEB,424,275158.20,996.36,108.1339,
AV8075DIDWCEB,459,275158.20,1245.44,131.5116,
AV8075DIDWCEB,492,275158.20,1494.53,154.3002,
AV8075DIDWCEB,556,275158.20,1992.71,203.8371,
AV8075DIDWCEB,312,298088.05,124.54,43.4967,
AV8075DIDWCEB,330,298088.05,249.09,52.8477,
AV8075DIDWCEB,367,298088.05,498.18,74.2344,
AV8075DIDWCEB,402,298088.05,747.27,96.5085,
AV8075DIDWCEB,436,298088.05,996.36,120.1397,
AV8075DIDWCEB,470,298088.05,1245.44,145.7694,
AV8075DIDWCEB,502,298088.05,1494.53,171.1381,
AV8075DIDWCEB,562,298088.05,1992.71,221.2193,
AV8075DIDWCEB,621,298088.05,2490.89,278.3399,
AV8075DIDWCEB,333,321017.90,124.54,52.6240,
AV8075DIDWCEB,350,321017.90,249.09,62.6686,
AV8075DIDWCEB,385,321017.90,498.18,85.5541,
AV8075DIDWCEB,418,321017.90,747.27,109.2450,
AV8075DIDWCEB,450,321017.90,996.36,134.0396,
AV8075DIDWCEB,481,321017.90,1245.44,159.8184,
AV8075DIDWCEB,512,321017.90,1494.53,187.3049,
AV8075DIDWCEB,570,321017.90,1992.71,241.3830,
AV8075DIDWCEB,625,321017.90,2490.89,297.2733,
AV8075DIDWCEB,354,343947.75,124.54,62.9669,
AV8075DIDWCEB,370,343947.75,249.09,73.6304,
AV8075DIDWCEB,403,343947.75,498.18,97.7687,
AV8075DIDWCEB,434,343947.75,747.27,122.6825,
AV8075DIDWCEB,464,343947.75,996.36,148.3943,
AV8075DIDWCEB,494,343947.75,1245.44,175.9404,
AV8075DIDWCEB,523,343947.75,1494.53,204.1950,
AV8075DIDWCEB,579,343947.75,1992.71,262.4938,
AV8075DIDWCEB,631,343947.75,2490.89,319.2639,
AV8075DIDWCEB,683,343947.75,2989.07,382.7081,
AV8075DIDWCEB,376,366877.60,124.54,75.1815,
AV8075DIDWCEB,391,366877.60,249.09,86.4639,
AV8075DIDWCEB,421,366877.60,498.18,110.9676,
AV8075DIDWCEB,451,366877.60,747.27,137.7606,
AV8075DIDWCEB,480,366877.60,996.36,165.3067,
AV8075DIDWCEB,508,366877.60,1245.44,193.5091,
AV8075DIDWCEB,535,366877.60,1494.53,222.2111,
AV8075DIDWCEB,589,366877.60,1992.71,284.0595,
AV8075DIDWCEB,640,366877.60,2490.89,345.9451,
AV8075DIDWCEB,688,366877.60,2989.07,407.0999,
AV8075DIDWCEB,737,366877.60,3487.24,477.1062,
AV8075DIDWCEB,397,389807.45,124.54,88.2238,
AV8075DIDWCEB,412,389807.45,249.09,100.6993,
AV8075DIDWCEB,440,389807.45,498.18,126.0755,
AV8075DIDWCEB,469,389807.45,747.27,154.7178,
AV8075DIDWCEB,496,389807.45,996.36,183.0171,
AV8075DIDWCEB,523,389807.45,1245.44,212.8302,
AV8075DIDWCEB,549,389807.45,1494.53,243.0310,
AV8075DIDWCEB,600,389807.45,1992.71,306.5945,
AV8075DIDWCEB,650,389807.45,2490.89,373.7746,
AV8075DIDWCEB,696,389807.45,2989.07,437.2560,
AV8075DIDWCEB,742,389807.45,3487.24,505.4876,
AV8075DIDWCEB,441,435667.15,124.54,120.3336,
AV8075DIDWCEB,454,435667.15,249.09,133.7189,
AV8075DIDWCEB,479,435667.15,498.18,161.1756,
AV8075DIDWCEB,505,435667.15,747.27,191.9506,
AV8075DIDWCEB,530,435667.15,996.36,223.4937,
AV8075DIDWCEB,555,435667.15,1245.44,256.4014,
AV8075DIDWCEB,578,435667.15,1494.53,287.8774,
AV8075DIDWCEB,625,435667.15,1992.71,356.3998,
AV8075DIDWCEB,671,435667.15,2490.89,428.7774,
AV8075DIDWCEB,715,435667.15,2989.07,501.9157,
AV8075DIDWCEB,758,435667.15,3487.24,575.8891,
AV8075DIDWCEB,485,481526.85,124.54,159.4605,
AV8075DIDWCEB,496,481526.85,249.09,173.2932,
AV8075DIDWCEB,519,481526.85,498.18,203.3822,
AV8075DIDWCEB,543,481526.85,747.27,236.7895,
AV8075DIDWCEB,566,481526.85,996.36,271.0321,
AV8075DIDWCEB,588,481526.85,1245.44,305.2522,
AV8075DIDWCEB,611,481526.85,1494.53,342.2240,
AV8075DIDWCEB,654,481526.85,1992.71,415.0118,
AV8075DIDWCEB,696,481526.85,2490.89,491.0210,
AV8075DIDWCEB,737,481526.85,2989.07,569.6998,
AV8075DIDWCEB,778,481526.85,3487.24,652.6589,
