modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV0900DIDWCFAB,1029,3058.22,124.54,0.3952,
AV0900DIDWCFAB,1167,3058.22,186.82,0.4772,
AV0900DIDWCFAB,1292,3058.22,249.09,0.5667,
AV0900DIDWCFAB,1056,3228.12,124.54,0.4474,
AV0900DIDWCFAB,1188,3228.12,186.82,0.5294,
AV0900DIDWCFAB,1312,3228.12,249.09,0.6264,
AV0900DIDWCFAB,1085,3398.02,124.54,0.4996,
AV0900DIDWCFAB,1210,3398.02,186.82,0.5891,
AV0900DIDWCFAB,1332,3398.02,249.09,0.6860,
AV0900DIDWCFAB,1442,3398.02,311.36,0.7830,
AV0900DIDWCFAB,1115,3567.92,124.54,0.5593,
AV0900DIDWCFAB,1233,3567.92,186.82,0.6488,
AV0900DIDWCFAB,1352,3567.92,249.09,0.7532,
AV0900DIDWCFAB,1461,3567.92,311.36,0.8576,
AV0900DIDWCFAB,1146,3737.82,124.54,0.6264,
AV0900DIDWCFAB,1259,3737.82,186.82,0.7233,
AV0900DIDWCFAB,1373,3737.82,249.09,0.8277,
AV0900DIDWCFAB,1482,3737.82,311.36,0.9321,
AV0900DIDWCFAB,1581,3737.82,373.63,1.0365,
AV0900DIDWCFAB,1177,3907.72,124.54,0.7010,
AV0900DIDWCFAB,1286,3907.72,186.82,0.7979,
AV0900DIDWCFAB,1395,3907.72,249.09,0.9023,
AV0900DIDWCFAB,1502,3907.72,311.36,1.0142,
AV0900DIDWCFAB,1601,3907.72,373.63,1.1260,
AV0900DIDWCFAB,1209,4077.63,124.54,0.7755,
AV0900DIDWCFAB,1314,4077.63,186.82,0.8725,
AV0900DIDWCFAB,1418,4077.63,249.09,0.9843,
AV0900DIDWCFAB,1523,4077.63,311.36,1.1036,
AV0900DIDWCFAB,1621,4077.63,373.63,1.2155,
AV0900DIDWCFAB,1712,4077.63,435.91,1.3348,
AV0900DIDWCFAB,1275,4417.43,124.54,0.9470,
AV0900DIDWCFAB,1374,4417.43,186.82,1.0589,
AV0900DIDWCFAB,1470,4417.43,249.09,1.1707,
AV0900DIDWCFAB,1566,4417.43,311.36,1.2901,
AV0900DIDWCFAB,1662,4417.43,373.63,1.4168,
AV0900DIDWCFAB,1753,4417.43,435.91,1.5436,
AV0900DIDWCFAB,1837,4417.43,498.18,1.6704,
AV0900DIDWCFAB,1344,4757.23,124.54,1.1484,
AV0900DIDWCFAB,1436,4757.23,186.82,1.2602,
AV0900DIDWCFAB,1526,4757.23,249.09,1.3795,
AV0900DIDWCFAB,1615,4757.23,311.36,1.5063,
AV0900DIDWCFAB,1705,4757.23,373.63,1.6405,
AV0900DIDWCFAB,1794,4757.23,435.91,1.7748,
AV0900DIDWCFAB,1878,4757.23,498.18,1.9090,
AV0900DIDWCFAB,2033,4757.23,622.72,2.1774,
AV0900DIDWCFAB,1414,5097.03,124.54,1.3721,
AV0900DIDWCFAB,1501,5097.03,186.82,1.4989,
AV0900DIDWCFAB,1586,5097.03,249.09,1.6256,
AV0900DIDWCFAB,1669,5097.03,311.36,1.7524,
AV0900DIDWCFAB,1752,5097.03,373.63,1.8866,
AV0900DIDWCFAB,1836,5097.03,435.91,2.0283,
AV0900DIDWCFAB,1919,5097.03,498.18,2.1774,
AV0900DIDWCFAB,2073,5097.03,622.72,2.4683,
AV0900DIDWCFAB,1485,5436.83,124.54,1.6331,
AV0900DIDWCFAB,1567,5436.83,186.82,1.7599,
AV0900DIDWCFAB,1648,5436.83,249.09,1.8941,
AV0900DIDWCFAB,1727,5436.83,311.36,2.0358,
AV0900DIDWCFAB,1804,5436.83,373.63,2.1700,
AV0900DIDWCFAB,1882,5436.83,435.91,2.3117,
AV0900DIDWCFAB,1961,5436.83,498.18,2.4683,
AV0900DIDWCFAB,2114,5436.83,622.72,2.7815,
AV0900DIDWCFAB,2253,5436.83,747.27,3.0872,
AV0900DIDWCFAB,1556,5776.64,124.54,1.9164,
AV0900DIDWCFAB,1636,5776.64,186.82,2.0581,
AV0900DIDWCFAB,1712,5776.64,249.09,2.1998,
AV0900DIDWCFAB,1787,5776.64,311.36,2.3415,
AV0900DIDWCFAB,1861,5776.64,373.63,2.4906,
AV0900DIDWCFAB,1933,5776.64,435.91,2.6323,
AV0900DIDWCFAB,2007,5776.64,498.18,2.7889,
AV0900DIDWCFAB,2155,5776.64,622.72,3.1245,
AV0900DIDWCFAB,2294,5776.64,747.27,3.4526,
AV0900DIDWCFAB,1629,6116.44,124.54,2.2371,
AV0900DIDWCFAB,1705,6116.44,186.82,2.3937,
AV0900DIDWCFAB,1778,6116.44,249.09,2.5428,
AV0900DIDWCFAB,1850,6116.44,311.36,2.6920,
AV0900DIDWCFAB,1920,6116.44,373.63,2.8411,
AV0900DIDWCFAB,1989,6116.44,435.91,2.9977,
AV0900DIDWCFAB,2058,6116.44,498.18,3.1543,
AV0900DIDWCFAB,2197,6116.44,622.72,3.4899,
AV0900DIDWCFAB,1702,6456.24,124.54,2.5950,
AV0900DIDWCFAB,1776,6456.24,186.82,2.7591,
AV0900DIDWCFAB,1845,6456.24,249.09,2.9157,
AV0900DIDWCFAB,1914,6456.24,311.36,3.0723,
AV0900DIDWCFAB,1981,6456.24,373.63,3.2289,
AV0900DIDWCFAB,2047,6456.24,435.91,3.3929,
AV0900DIDWCFAB,2112,6456.24,498.18,3.5570,
AV0900DIDWCFAB,1775,6796.04,124.54,2.9903,
AV0900DIDWCFAB,1847,6796.04,186.82,3.1618,
AV0900DIDWCFAB,1914,6796.04,249.09,3.3258,
AV0900DIDWCFAB,1979,6796.04,311.36,3.4899,
AV0900DIDWCFAB,2044,6796.04,373.63,3.6614,
AV0900DIDWCFAB,1849,7135.85,124.54,3.4153,
AV0900DIDWCFAB,1919,7135.85,186.82,3.6017,
AV1050DIDWCFAB,749,3398.02,62.27,0.3057,
AV1050DIDWCFAB,888,3398.02,124.54,0.3878,
AV1050DIDWCFAB,1019,3398.02,186.82,0.4922,
AV1050DIDWCFAB,796,3737.82,62.27,0.3803,
AV1050DIDWCFAB,923,3737.82,124.54,0.4772,
AV1050DIDWCFAB,1049,3737.82,186.82,0.5816,
AV1050DIDWCFAB,1161,3737.82,249.09,0.6860,
AV1050DIDWCFAB,846,4077.63,62.27,0.4772,
AV1050DIDWCFAB,964,4077.63,124.54,0.5816,
AV1050DIDWCFAB,1079,4077.63,186.82,0.6860,
AV1050DIDWCFAB,1190,4077.63,249.09,0.8054,
AV1050DIDWCFAB,897,4417.43,62.27,0.5891,
AV1050DIDWCFAB,1007,4417.43,124.54,0.7010,
AV1050DIDWCFAB,1113,4417.43,186.82,0.8128,
AV1050DIDWCFAB,1220,4417.43,249.09,0.9396,
AV1050DIDWCFAB,1318,4417.43,311.36,1.0664,
AV1050DIDWCFAB,949,4757.23,62.27,0.7159,
AV1050DIDWCFAB,1052,4757.23,124.54,0.8352,
AV1050DIDWCFAB,1151,4757.23,186.82,0.9545,
AV1050DIDWCFAB,1251,4757.23,249.09,1.0813,
AV1050DIDWCFAB,1348,4757.23,311.36,1.2229,
AV1050DIDWCFAB,1437,4757.23,373.63,1.3572,
AV1050DIDWCFAB,1001,5097.03,62.27,0.8650,
AV1050DIDWCFAB,1099,5097.03,124.54,0.9918,
AV1050DIDWCFAB,1193,5097.03,186.82,1.1185,
AV1050DIDWCFAB,1285,5097.03,249.09,1.2453,
AV1050DIDWCFAB,1378,5097.03,311.36,1.3945,
AV1050DIDWCFAB,1467,5097.03,373.63,1.5436,
AV1050DIDWCFAB,1549,5097.03,435.91,1.6853,
AV1050DIDWCFAB,1054,5436.83,62.27,1.0291,
AV1050DIDWCFAB,1148,5436.83,124.54,1.1633,
AV1050DIDWCFAB,1237,5436.83,186.82,1.2975,
AV1050DIDWCFAB,1323,5436.83,249.09,1.4317,
AV1050DIDWCFAB,1410,5436.83,311.36,1.5809,
AV1050DIDWCFAB,1497,5436.83,373.63,1.7449,
AV1050DIDWCFAB,1578,5436.83,435.91,1.8941,
AV1050DIDWCFAB,1655,5436.83,498.18,2.0507,
AV1050DIDWCFAB,1108,5776.64,62.27,1.2155,
AV1050DIDWCFAB,1198,5776.64,124.54,1.3572,
AV1050DIDWCFAB,1282,5776.64,186.82,1.4989,
AV1050DIDWCFAB,1364,5776.64,249.09,1.6480,
AV1050DIDWCFAB,1445,5776.64,311.36,1.7971,
AV1050DIDWCFAB,1527,5776.64,373.63,1.9537,
AV1050DIDWCFAB,1608,5776.64,435.91,2.1252,
AV1050DIDWCFAB,1684,5776.64,498.18,2.2893,
AV1050DIDWCFAB,1162,6116.44,62.27,1.4243,
AV1050DIDWCFAB,1248,6116.44,124.54,1.5734,
AV1050DIDWCFAB,1329,6116.44,186.82,1.7300,
AV1050DIDWCFAB,1407,6116.44,249.09,1.8792,
AV1050DIDWCFAB,1484,6116.44,311.36,2.0358,
AV1050DIDWCFAB,1561,6116.44,373.63,2.1998,
AV1050DIDWCFAB,1638,6116.44,435.91,2.3713,
AV1050DIDWCFAB,1714,6116.44,498.18,2.5503,
AV1050DIDWCFAB,1853,6116.44,622.72,2.9008,
AV1050DIDWCFAB,1216,6456.24,62.27,1.6555,
AV1050DIDWCFAB,1300,6456.24,124.54,1.8195,
AV1050DIDWCFAB,1377,6456.24,186.82,1.9761,
AV1050DIDWCFAB,1452,6456.24,249.09,2.1402,
AV1050DIDWCFAB,1525,6456.24,311.36,2.2968,
AV1050DIDWCFAB,1597,6456.24,373.63,2.4608,
AV1050DIDWCFAB,1671,6456.24,435.91,2.6398,
AV1050DIDWCFAB,1744,6456.24,498.18,2.8262,
AV1050DIDWCFAB,1883,6456.24,622.72,3.1991,
AV1050DIDWCFAB,1271,6796.04,62.27,1.9090,
AV1050DIDWCFAB,1352,6796.04,124.54,2.0880,
AV1050DIDWCFAB,1426,6796.04,186.82,2.2520,
AV1050DIDWCFAB,1498,6796.04,249.09,2.4235,
AV1050DIDWCFAB,1568,6796.04,311.36,2.5876,
AV1050DIDWCFAB,1637,6796.04,373.63,2.7591,
AV1050DIDWCFAB,1706,6796.04,435.91,2.9381,
AV1050DIDWCFAB,1776,6796.04,498.18,3.1319,
AV1050DIDWCFAB,1913,6796.04,622.72,3.5272,
AV1050DIDWCFAB,1326,7135.85,62.27,2.1924,
AV1050DIDWCFAB,1405,7135.85,124.54,2.3788,
AV1050DIDWCFAB,1476,7135.85,186.82,2.5578,
AV1050DIDWCFAB,1545,7135.85,249.09,2.7293,
AV1050DIDWCFAB,1612,7135.85,311.36,2.9008,
AV1050DIDWCFAB,1678,7135.85,373.63,3.0797,
AV1050DIDWCFAB,1744,7135.85,435.91,3.2662,
AV1050DIDWCFAB,1810,7135.85,498.18,3.4600,
AV1050DIDWCFAB,1381,7475.65,62.27,2.4981,
AV1050DIDWCFAB,1458,7475.65,124.54,2.6994,
AV1050DIDWCFAB,1527,7475.65,186.82,2.8859,
AV1050DIDWCFAB,1593,7475.65,249.09,3.0648,
AV1050DIDWCFAB,1658,7475.65,311.36,3.2513,
AV1050DIDWCFAB,1721,7475.65,373.63,3.4302,
AV1050DIDWCFAB,1784,7475.65,435.91,3.6241,
AV1050DIDWCFAB,1436,7815.45,62.27,2.8337,
AV1050DIDWCFAB,1511,7815.45,124.54,3.0499,
AV1050DIDWCFAB,1578,7815.45,186.82,3.2438,
AV1050DIDWCFAB,1642,7815.45,249.09,3.4302,
AV1050DIDWCFAB,1704,7815.45,311.36,3.6241,
AV1050DIDWCFAB,1492,8155.25,62.27,3.1991,
AV1050DIDWCFAB,1564,8155.25,124.54,3.4228,
AV1050DIDWCFAB,1630,8155.25,186.82,3.6316,
AV1050DIDWCFAB,1548,8495.05,62.27,3.5943,
AV1225DIDWCFAB,944,1868.91,249.09,0.2759,
AV1225DIDWCFAB,1146,1868.91,373.63,0.4325,
AV1225DIDWCFAB,942,2208.71,249.09,0.3207,
AV1225DIDWCFAB,1155,2208.71,373.63,0.4922,
AV1225DIDWCFAB,1325,2208.71,498.18,0.6786,
AV1225DIDWCFAB,935,2548.52,249.09,0.3579,
AV1225DIDWCFAB,1156,2548.52,373.63,0.5518,
AV1225DIDWCFAB,1334,2548.52,498.18,0.7606,
AV1225DIDWCFAB,1484,2548.52,622.72,0.9694,
AV1225DIDWCFAB,896,3398.02,249.09,0.4623,
AV1225DIDWCFAB,1135,3398.02,373.63,0.7084,
AV1225DIDWCFAB,1327,3398.02,498.18,0.9620,
AV1225DIDWCFAB,1491,3398.02,622.72,1.2229,
AV1225DIDWCFAB,1635,3398.02,747.27,1.4914,
AV1225DIDWCFAB,1882,3398.02,996.36,2.0507,
AV1225DIDWCFAB,2092,3398.02,1245.44,2.6249,
AV1225DIDWCFAB,922,4247.53,249.09,0.6413,
AV1225DIDWCFAB,1098,4247.53,373.63,0.8650,
AV1225DIDWCFAB,1287,4247.53,498.18,1.1484,
AV1225DIDWCFAB,1473,4247.53,622.72,1.4765,
AV1225DIDWCFAB,1624,4247.53,747.27,1.7971,
AV1225DIDWCFAB,1886,4247.53,996.36,2.4534,
AV1225DIDWCFAB,2111,4247.53,1245.44,3.1394,
AV1225DIDWCFAB,2307,4247.53,1494.53,3.8254,
AV1225DIDWCFAB,2483,4247.53,1743.62,4.5413,
AV1225DIDWCFAB,964,5097.03,249.09,0.8948,
AV1225DIDWCFAB,1125,5097.03,373.63,1.1409,
AV1225DIDWCFAB,1271,5097.03,498.18,1.4094,
AV1225DIDWCFAB,1419,5097.03,622.72,1.7077,
AV1225DIDWCFAB,1584,5097.03,747.27,2.0805,
AV1225DIDWCFAB,1871,5097.03,996.36,2.8635,
AV1225DIDWCFAB,2104,5097.03,1245.44,3.6390,
AV1225DIDWCFAB,2311,5097.03,1494.53,4.4369,
AV1225DIDWCFAB,2498,5097.03,1743.62,5.2572,
AV1225DIDWCFAB,1012,5946.54,249.09,1.2155,
AV1225DIDWCFAB,1165,5946.54,373.63,1.4989,
AV1225DIDWCFAB,1301,5946.54,498.18,1.7897,
AV1225DIDWCFAB,1428,5946.54,622.72,2.0954,
AV1225DIDWCFAB,1552,5946.54,747.27,2.4235,
AV1225DIDWCFAB,1824,5946.54,996.36,3.2289,
AV1225DIDWCFAB,2085,5946.54,1245.44,4.1461,
AV1225DIDWCFAB,2298,5946.54,1494.53,5.0409,
AV1225DIDWCFAB,2491,5946.54,1743.62,5.9581,
AV1225DIDWCFAB,1063,6796.04,249.09,1.5958,
AV1225DIDWCFAB,1211,6796.04,373.63,1.9388,
AV1225DIDWCFAB,1341,6796.04,498.18,2.2669,
AV1225DIDWCFAB,1461,6796.04,622.72,2.5950,
AV1225DIDWCFAB,1574,6796.04,747.27,2.9381,
AV1225DIDWCFAB,1791,6796.04,996.36,3.6763,
AV1225DIDWCFAB,2028,6796.04,1245.44,4.5861,
AV1225DIDWCFAB,2270,6796.04,1494.53,5.6375,
AV1225DIDWCFAB,2474,6796.04,1743.62,6.6740,
AV1225DIDWCFAB,1117,7645.55,249.09,2.0507,
AV1225DIDWCFAB,1260,7645.55,373.63,2.4534,
AV1225DIDWCFAB,1388,7645.55,498.18,2.8411,
AV1225DIDWCFAB,1502,7645.55,622.72,3.2065,
AV1225DIDWCFAB,1609,7645.55,747.27,3.5719,
AV1225DIDWCFAB,1811,7645.55,996.36,4.3474,
AV1225DIDWCFAB,2003,7645.55,1245.44,5.1826,
AV1225DIDWCFAB,2209,7645.55,1494.53,6.1595,
AV1225DIDWCFAB,2430,7645.55,1743.62,7.3228,
AV1225DIDWCFAB,1176,8495.05,249.09,2.6025,
AV1225DIDWCFAB,1313,8495.05,373.63,3.0648,
AV1225DIDWCFAB,1436,8495.05,498.18,3.4973,
AV1225DIDWCFAB,1548,8495.05,622.72,3.9149,
AV1225DIDWCFAB,1651,8495.05,747.27,4.3251,
AV1225DIDWCFAB,1844,8495.05,996.36,5.1528,
AV1225DIDWCFAB,2023,8495.05,1245.44,6.0178,
AV1225DIDWCFAB,2196,8495.05,1494.53,6.9425,
AV1225DIDWCFAB,2376,8495.05,1743.62,7.9790,
AV1225DIDWCFAB,1243,9344.56,249.09,3.2811,
AV1225DIDWCFAB,1367,9344.56,373.63,3.7583,
AV1225DIDWCFAB,1486,9344.56,498.18,4.2430,
AV1225DIDWCFAB,1596,9344.56,622.72,4.7277,
AV1225DIDWCFAB,1698,9344.56,747.27,5.1901,
AV1225DIDWCFAB,1883,9344.56,996.36,6.0849,
AV1225DIDWCFAB,2055,9344.56,1245.44,7.0021,
AV1225DIDWCFAB,2217,9344.56,1494.53,7.9566,
AV1225DIDWCFAB,2374,9344.56,1743.62,8.9559,
AV1225DIDWCFAB,1315,10194.06,249.09,4.0864,
AV1225DIDWCFAB,1425,10194.06,373.63,4.5637,
AV1225DIDWCFAB,1540,10194.06,498.18,5.1155,
AV1225DIDWCFAB,1646,10194.06,622.72,5.6375,
AV1225DIDWCFAB,1746,10194.06,747.27,6.1595,
AV1225DIDWCFAB,1928,10194.06,996.36,7.1662,
AV1225DIDWCFAB,2092,10194.06,1245.44,8.1281,
AV1225DIDWCFAB,2250,10194.06,1494.53,9.1423,
AV1225DIDWCFAB,2398,10194.06,1743.62,10.1788,
AV1225DIDWCFAB,1391,11043.57,249.09,5.0335,
AV1225DIDWCFAB,1490,11043.57,373.63,5.5256,
AV1225DIDWCFAB,1595,11043.57,498.18,6.0849,
AV1225DIDWCFAB,1699,11043.57,622.72,6.6740,
AV1225DIDWCFAB,1796,11043.57,747.27,7.2482,
AV1225DIDWCFAB,1975,11043.57,996.36,8.3668,
AV1225DIDWCFAB,2136,11043.57,1245.44,9.4256,
AV1225DIDWCFAB,2286,11043.57,1494.53,10.4771,
AV1225DIDWCFAB,1469,11893.08,249.09,6.1222,
AV1225DIDWCFAB,1560,11893.08,373.63,6.6367,
AV1225DIDWCFAB,1655,11893.08,498.18,7.2109,
AV1225DIDWCFAB,1754,11893.08,622.72,7.8373,
AV1225DIDWCFAB,1849,11893.08,747.27,8.4712,
AV1225DIDWCFAB,2023,11893.08,996.36,9.6866,
AV1225DIDWCFAB,2183,11893.08,1245.44,10.8723,
AV1225DIDWCFAB,1548,12742.58,249.09,7.3601,
AV1225DIDWCFAB,1633,12742.58,373.63,7.9044,
AV1225DIDWCFAB,1720,12742.58,498.18,8.4935,
AV1225DIDWCFAB,1810,12742.58,622.72,9.1199,
AV1225DIDWCFAB,1903,12742.58,747.27,9.8209,
AV1225DIDWCFAB,2073,12742.58,996.36,11.1408,
AV1225DIDWCFAB,1630,13592.09,249.09,8.7843,
AV1225DIDWCFAB,1709,13592.09,373.63,9.3585,
AV1225DIDWCFAB,1789,13592.09,498.18,9.9476,
AV1225DIDWCFAB,1872,13592.09,622.72,10.5964,
AV1350DIDWCFAB,818,2548.52,249.09,0.3207,
AV1350DIDWCFAB,1007,2548.52,373.63,0.4996,
AV1350DIDWCFAB,1157,2548.52,498.18,0.6935,
AV1350DIDWCFAB,1282,2548.52,622.72,0.9023,
AV1350DIDWCFAB,1393,2548.52,747.27,1.1260,
AV1350DIDWCFAB,808,3398.02,249.09,0.4176,
AV1350DIDWCFAB,997,3398.02,373.63,0.6413,
AV1350DIDWCFAB,1160,3398.02,498.18,0.8725,
AV1350DIDWCFAB,1300,3398.02,622.72,1.1111,
AV1350DIDWCFAB,1422,3398.02,747.27,1.3572,
AV1350DIDWCFAB,1629,3398.02,996.36,1.8866,
AV1350DIDWCFAB,1804,3398.02,1245.44,2.4757,
AV1350DIDWCFAB,1958,3398.02,1494.53,3.0947,
AV1350DIDWCFAB,800,4247.53,249.09,0.5220,
AV1350DIDWCFAB,988,4247.53,373.63,0.7830,
AV1350DIDWCFAB,1146,4247.53,498.18,1.0589,
AV1350DIDWCFAB,1289,4247.53,622.72,1.3423,
AV1350DIDWCFAB,1420,4247.53,747.27,1.6331,
AV1350DIDWCFAB,1645,4247.53,996.36,2.2296,
AV1350DIDWCFAB,1834,4247.53,1245.44,2.8560,
AV1350DIDWCFAB,1999,4247.53,1494.53,3.5197,
AV1350DIDWCFAB,2145,4247.53,1743.62,4.2207,
AV1350DIDWCFAB,801,5097.03,249.09,0.6562,
AV1350DIDWCFAB,980,5097.03,373.63,0.9321,
AV1350DIDWCFAB,1139,5097.03,498.18,1.2453,
AV1350DIDWCFAB,1279,5097.03,622.72,1.5734,
AV1350DIDWCFAB,1405,5097.03,747.27,1.9090,
AV1350DIDWCFAB,1636,5097.03,996.36,2.5950,
AV1350DIDWCFAB,1838,5097.03,1245.44,3.2960,
AV1350DIDWCFAB,2014,5097.03,1494.53,4.0193,
AV1350DIDWCFAB,2171,5097.03,1743.62,4.7725,
AV1350DIDWCFAB,813,5946.54,249.09,0.8277,
AV1350DIDWCFAB,980,5946.54,373.63,1.1260,
AV1350DIDWCFAB,1132,5946.54,498.18,1.4541,
AV1350DIDWCFAB,1270,5946.54,622.72,1.8121,
AV1350DIDWCFAB,1398,5946.54,747.27,2.1924,
AV1350DIDWCFAB,1622,5946.54,996.36,2.9679,
AV1350DIDWCFAB,1825,5946.54,1245.44,3.7658,
AV1350DIDWCFAB,2009,5946.54,1494.53,4.5711,
AV1350DIDWCFAB,2175,5946.54,1743.62,5.3989,
AV1350DIDWCFAB,836,6796.04,249.09,1.0589,
AV1350DIDWCFAB,988,6796.04,373.63,1.3646,
AV1350DIDWCFAB,1131,6796.04,498.18,1.7077,
AV1350DIDWCFAB,1265,6796.04,622.72,2.0880,
AV1350DIDWCFAB,1389,6796.04,747.27,2.4832,
AV1350DIDWCFAB,1615,6796.04,996.36,3.3407,
AV1350DIDWCFAB,1812,6796.04,1245.44,4.2356,
AV1350DIDWCFAB,1993,6796.04,1494.53,5.1304,
AV1350DIDWCFAB,2163,6796.04,1743.62,6.0476,
AV1350DIDWCFAB,868,7645.55,249.09,1.3423,
AV1350DIDWCFAB,1005,7645.55,373.63,1.6629,
AV1350DIDWCFAB,1138,7645.55,498.18,2.0208,
AV1350DIDWCFAB,1265,7645.55,622.72,2.4161,
AV1350DIDWCFAB,1385,7645.55,747.27,2.8262,
AV1350DIDWCFAB,1606,7645.55,996.36,3.7285,
AV1350DIDWCFAB,1805,7645.55,1245.44,4.6905,
AV1350DIDWCFAB,1984,7645.55,1494.53,5.6971,
AV1350DIDWCFAB,2148,7645.55,1743.62,6.7038,
AV1350DIDWCFAB,906,8495.05,249.09,1.6853,
AV1350DIDWCFAB,1030,8495.05,373.63,2.0283,
AV1350DIDWCFAB,1152,8495.05,498.18,2.3937,
AV1350DIDWCFAB,1272,8495.05,622.72,2.8038,
AV1350DIDWCFAB,1386,8495.05,747.27,3.2289,
AV1350DIDWCFAB,1600,8495.05,996.36,4.1610,
AV1350DIDWCFAB,1796,8495.05,1245.44,5.1752,
AV1350DIDWCFAB,1976,8495.05,1494.53,6.2490,
AV1350DIDWCFAB,2141,8495.05,1743.62,7.3601,
AV1350DIDWCFAB,950,9344.56,249.09,2.0954,
AV1350DIDWCFAB,1062,9344.56,373.63,2.4608,
AV1350DIDWCFAB,1174,9344.56,498.18,2.8411,
AV1350DIDWCFAB,1285,9344.56,622.72,3.2587,
AV1350DIDWCFAB,1393,9344.56,747.27,3.6987,
AV1350DIDWCFAB,1599,9344.56,996.36,4.6681,
AV1350DIDWCFAB,1790,9344.56,1245.44,5.7195,
AV1350DIDWCFAB,1967,9344.56,1494.53,6.8306,
AV1350DIDWCFAB,2133,9344.56,1743.62,8.0088,
AV1350DIDWCFAB,996,10194.06,249.09,2.5727,
AV1350DIDWCFAB,1100,10194.06,373.63,2.9604,
AV1350DIDWCFAB,1203,10194.06,498.18,3.3706,
AV1350DIDWCFAB,1306,10194.06,622.72,3.7956,
AV1350DIDWCFAB,1407,10194.06,747.27,4.2505,
AV1350DIDWCFAB,1603,10194.06,996.36,5.2423,
AV1350DIDWCFAB,1788,10194.06,1245.44,6.3310,
AV1350DIDWCFAB,1961,10194.06,1494.53,7.4794,
AV1350DIDWCFAB,2123,10194.06,1743.62,8.6874,
AV1350DIDWCFAB,1044,11043.57,249.09,3.1170,
AV1350DIDWCFAB,1142,11043.57,373.63,3.5495,
AV1350DIDWCFAB,1237,11043.57,498.18,3.9746,
AV1350DIDWCFAB,1332,11043.57,622.72,4.4145,
AV1350DIDWCFAB,1427,11043.57,747.27,4.8918,
AV1350DIDWCFAB,1612,11043.57,996.36,5.9059,
AV1350DIDWCFAB,1789,11043.57,1245.44,7.0096,
AV1350DIDWCFAB,1958,11043.57,1494.53,8.2027,
AV1350DIDWCFAB,2118,11043.57,1743.62,9.4555,
AV1350DIDWCFAB,1094,11893.08,249.09,3.7434,
AV1350DIDWCFAB,1188,11893.08,373.63,4.2207,
AV1350DIDWCFAB,1276,11893.08,498.18,4.6681,
AV1350DIDWCFAB,1364,11893.08,622.72,5.1304,
AV1350DIDWCFAB,1453,11893.08,747.27,5.6226,
AV1350DIDWCFAB,1627,11893.08,996.36,6.6591,
AV1350DIDWCFAB,1797,11893.08,1245.44,7.8000,
AV1350DIDWCFAB,1959,11893.08,1494.53,9.0081,
AV1350DIDWCFAB,2115,11893.08,1743.62,10.2981,
AV1350DIDWCFAB,1147,12742.58,249.09,4.4667,
AV1350DIDWCFAB,1235,12742.58,373.63,4.9738,
AV1350DIDWCFAB,1319,12742.58,498.18,5.4585,
AV1350DIDWCFAB,1401,12742.58,622.72,5.9432,
AV1350DIDWCFAB,1483,12742.58,747.27,6.4428,
AV1350DIDWCFAB,1647,12742.58,996.36,7.5092,
AV1350DIDWCFAB,1809,12742.58,1245.44,8.6799,
AV1350DIDWCFAB,1965,12742.58,1494.53,9.9178,
AV1350DIDWCFAB,1201,13592.09,249.09,5.2796,
AV1350DIDWCFAB,1283,13592.09,373.63,5.8090,
AV1350DIDWCFAB,1364,13592.09,498.18,6.3459,
AV1350DIDWCFAB,1441,13592.09,622.72,6.8530,
AV1350DIDWCFAB,1518,13592.09,747.27,7.3750,
AV1350DIDWCFAB,1673,13592.09,996.36,8.4861,
AV1350DIDWCFAB,1825,13592.09,1245.44,9.6568,
AV1350DIDWCFAB,1976,13592.09,1494.53,10.9394,
AV1350DIDWCFAB,1317,15291.10,249.09,7.2631,
AV1350DIDWCFAB,1385,15291.10,373.63,7.7926,
AV1350DIDWCFAB,1458,15291.10,498.18,8.3891,
AV1350DIDWCFAB,1530,15291.10,622.72,8.9931,
AV1350DIDWCFAB,1599,15291.10,747.27,9.5673,
AV1350DIDWCFAB,1736,15291.10,996.36,10.7530,
AV1350DIDWCFAB,1437,16990.11,249.09,9.7165,
AV1350DIDWCFAB,1494,16990.11,373.63,10.2459,
AV1350DIDWCFAB,1558,16990.11,498.18,10.8798,
AV1500DIDWCFAB,720,3398.02,249.09,0.4325,
AV1500DIDWCFAB,889,3398.02,373.63,0.6637,
AV1500DIDWCFAB,1023,3398.02,498.18,0.9172,
AV1500DIDWCFAB,1135,3398.02,622.72,1.1857,
AV1500DIDWCFAB,1233,3398.02,747.27,1.4765,
AV1500DIDWCFAB,713,4247.53,249.09,0.5220,
AV1500DIDWCFAB,881,4247.53,373.63,0.8054,
AV1500DIDWCFAB,1025,4247.53,498.18,1.0962,
AV1500DIDWCFAB,1147,4247.53,622.72,1.3945,
AV1500DIDWCFAB,1254,4247.53,747.27,1.7077,
AV1500DIDWCFAB,1435,4247.53,996.36,2.3862,
AV1500DIDWCFAB,1587,4247.53,1245.44,3.1245,
AV1500DIDWCFAB,1723,4247.53,1494.53,3.9224,
AV1500DIDWCFAB,707,5097.03,249.09,0.6189,
AV1500DIDWCFAB,874,5097.03,373.63,0.9470,
AV1500DIDWCFAB,1015,5097.03,498.18,1.2826,
AV1500DIDWCFAB,1142,5097.03,622.72,1.6256,
AV1500DIDWCFAB,1256,5097.03,747.27,1.9761,
AV1500DIDWCFAB,1450,5097.03,996.36,2.7143,
AV1500DIDWCFAB,1612,5097.03,1245.44,3.4899,
AV1500DIDWCFAB,1754,5097.03,1494.53,4.3325,
AV1500DIDWCFAB,1881,5097.03,1743.62,5.2199,
AV1500DIDWCFAB,705,5946.54,249.09,0.7382,
AV1500DIDWCFAB,868,5946.54,373.63,1.0887,
AV1500DIDWCFAB,1009,5946.54,498.18,1.4690,
AV1500DIDWCFAB,1132,5946.54,622.72,1.8568,
AV1500DIDWCFAB,1247,5946.54,747.27,2.2595,
AV1500DIDWCFAB,1450,5946.54,996.36,3.0723,
AV1500DIDWCFAB,1622,5946.54,1245.44,3.9149,
AV1500DIDWCFAB,1772,5946.54,1494.53,4.7949,
AV1500DIDWCFAB,1906,5946.54,1743.62,5.7344,
AV1500DIDWCFAB,709,6796.04,249.09,0.8874,
AV1500DIDWCFAB,864,6796.04,373.63,1.2528,
AV1500DIDWCFAB,1003,6796.04,498.18,1.6555,
AV1500DIDWCFAB,1128,6796.04,622.72,2.0954,
AV1500DIDWCFAB,1238,6796.04,747.27,2.5354,
AV1500DIDWCFAB,1440,6796.04,996.36,3.4377,
AV1500DIDWCFAB,1620,6796.04,1245.44,4.3698,
AV1500DIDWCFAB,1777,6796.04,1494.53,5.3168,
AV1500DIDWCFAB,1918,6796.04,1743.62,6.3086,
AV1500DIDWCFAB,718,7645.55,249.09,1.0738,
AV1500DIDWCFAB,864,7645.55,373.63,1.4467,
AV1500DIDWCFAB,999,7645.55,498.18,1.8717,
AV1500DIDWCFAB,1121,7645.55,622.72,2.3266,
AV1500DIDWCFAB,1234,7645.55,747.27,2.8187,
AV1500DIDWCFAB,1431,7645.55,996.36,3.8180,
AV1500DIDWCFAB,1610,7645.55,1245.44,4.8396,
AV1500DIDWCFAB,1772,7645.55,1494.53,5.8761,
AV1500DIDWCFAB,1919,7645.55,1743.62,6.9350,
AV1500DIDWCFAB,733,8495.05,249.09,1.2901,
AV1500DIDWCFAB,869,8495.05,373.63,1.6778,
AV1500DIDWCFAB,998,8495.05,498.18,2.1252,
AV1500DIDWCFAB,1117,8495.05,622.72,2.6025,
AV1500DIDWCFAB,1227,8495.05,747.27,3.1021,
AV1500DIDWCFAB,1427,8495.05,996.36,4.1908,
AV1500DIDWCFAB,1600,8495.05,1245.44,5.3019,
AV1500DIDWCFAB,1762,8495.05,1494.53,6.4428,
AV1500DIDWCFAB,1912,8495.05,1743.62,7.5912,
AV1500DIDWCFAB,753,9344.56,249.09,1.5585,
AV1500DIDWCFAB,879,9344.56,373.63,1.9612,
AV1500DIDWCFAB,1001,9344.56,498.18,2.4161,
AV1500DIDWCFAB,1115,9344.56,622.72,2.9008,
AV1500DIDWCFAB,1223,9344.56,747.27,3.4302,
AV1500DIDWCFAB,1420,9344.56,996.36,4.5562,
AV1500DIDWCFAB,1596,9344.56,1245.44,5.7717,
AV1500DIDWCFAB,1753,9344.56,1494.53,7.0021,
AV1500DIDWCFAB,1901,9344.56,1743.62,8.2474,
AV1500DIDWCFAB,777,10194.06,249.09,1.8717,
AV1500DIDWCFAB,893,10194.06,373.63,2.2818,
AV1500DIDWCFAB,1008,10194.06,498.18,2.7516,
AV1500DIDWCFAB,1117,10194.06,622.72,3.2513,
AV1500DIDWCFAB,1222,10194.06,747.27,3.8031,
AV1500DIDWCFAB,1414,10194.06,996.36,4.9589,
AV1500DIDWCFAB,1590,10194.06,1245.44,6.2341,
AV1500DIDWCFAB,1749,10194.06,1494.53,7.5689,
AV1500DIDWCFAB,1892,10194.06,1743.62,8.8962,
AV1500DIDWCFAB,804,11043.57,249.09,2.2222,
AV1500DIDWCFAB,912,11043.57,373.63,2.6621,
AV1500DIDWCFAB,1019,11043.57,498.18,3.1469,
AV1500DIDWCFAB,1123,11043.57,622.72,3.6614,
AV1500DIDWCFAB,1223,11043.57,747.27,4.2132,
AV1500DIDWCFAB,1412,11043.57,996.36,5.4287,
AV1500DIDWCFAB,1583,11043.57,1245.44,6.7188,
AV1500DIDWCFAB,1743,11043.57,1494.53,8.1207,
AV1500DIDWCFAB,1889,11043.57,1743.62,9.5599,
AV1500DIDWCFAB,834,11893.08,249.09,2.6398,
AV1500DIDWCFAB,934,11893.08,373.63,3.0947,
AV1500DIDWCFAB,1034,11893.08,498.18,3.5868,
AV1500DIDWCFAB,1132,11893.08,622.72,4.1163,
AV1500DIDWCFAB,1229,11893.08,747.27,4.6905,
AV1500DIDWCFAB,1411,11893.08,996.36,5.9283,
AV1500DIDWCFAB,1580,11893.08,1245.44,7.2706,
AV1500DIDWCFAB,1736,11893.08,1494.53,8.6874,
AV1500DIDWCFAB,1883,11893.08,1743.62,10.2012,
AV1500DIDWCFAB,899,13592.09,249.09,3.6241,
AV1500DIDWCFAB,987,13592.09,373.63,4.1312,
AV1500DIDWCFAB,1075,13592.09,498.18,4.6681,
AV1500DIDWCFAB,1162,13592.09,622.72,5.2199,
AV1500DIDWCFAB,1249,13592.09,747.27,5.8239,
AV1500DIDWCFAB,1418,13592.09,996.36,7.1140,
AV1500DIDWCFAB,1577,13592.09,1245.44,8.5084,
AV1500DIDWCFAB,1729,13592.09,1494.53,10.0222,
AV1500DIDWCFAB,1871,13592.09,1743.62,11.5956,
AV1500DIDWCFAB,966,15291.10,249.09,4.8247,
AV1500DIDWCFAB,1049,15291.10,373.63,5.4362,
AV1500DIDWCFAB,1127,15291.10,498.18,6.0178,
AV1500DIDWCFAB,1204,15291.10,622.72,6.6069,
AV1500DIDWCFAB,1282,15291.10,747.27,7.2258,
AV1500DIDWCFAB,1436,15291.10,996.36,8.5681,
AV1500DIDWCFAB,1586,15291.10,1245.44,10.0371,
AV1500DIDWCFAB,1729,15291.10,1494.53,11.5882,
AV1500DIDWCFAB,1866,15291.10,1743.62,13.2362,
AV1500DIDWCFAB,1039,16990.11,249.09,6.3161,
AV1500DIDWCFAB,1114,16990.11,373.63,6.9872,
AV1500DIDWCFAB,1186,16990.11,498.18,7.6434,
AV1500DIDWCFAB,1256,16990.11,622.72,8.2847,
AV1500DIDWCFAB,1326,16990.11,747.27,8.9484,
AV1500DIDWCFAB,1466,16990.11,996.36,10.3429,
AV1500DIDWCFAB,1604,16990.11,1245.44,11.8566,
AV1500DIDWCFAB,1739,16990.11,1494.53,13.4673,
AV1500DIDWCFAB,1117,18689.12,249.09,8.1430,
AV1500DIDWCFAB,1182,18689.12,373.63,8.8291,
AV1500DIDWCFAB,1250,18689.12,498.18,9.5673,
AV1500DIDWCFAB,1315,18689.12,622.72,10.2832,
AV1500DIDWCFAB,1378,18689.12,747.27,10.9767,
AV1500DIDWCFAB,1506,18689.12,996.36,12.4756,
AV1500DIDWCFAB,1633,18689.12,1245.44,14.0266,
AV1500DIDWCFAB,1198,20388.13,249.09,10.3354,
AV1500DIDWCFAB,1254,20388.13,373.63,11.0065,
AV1500DIDWCFAB,1316,20388.13,498.18,11.7970,
AV1500DIDWCFAB,1378,20388.13,622.72,12.6098,
AV1500DIDWCFAB,1437,20388.13,747.27,13.3779,
AV1650DIDWCFAB,644,3398.02,249.09,0.4474,
AV1650DIDWCFAB,782,3398.02,373.63,0.7084,
AV1650DIDWCFAB,891,3398.02,498.18,0.9992,
AV1650DIDWCFAB,640,4247.53,249.09,0.5369,
AV1650DIDWCFAB,789,4247.53,373.63,0.8352,
AV1650DIDWCFAB,908,4247.53,498.18,1.1558,
AV1650DIDWCFAB,1007,4247.53,622.72,1.4914,
AV1650DIDWCFAB,1094,4247.53,747.27,1.8642,
AV1650DIDWCFAB,635,5097.03,249.09,0.6338,
AV1650DIDWCFAB,785,5097.03,373.63,0.9694,
AV1650DIDWCFAB,911,5097.03,498.18,1.3273,
AV1650DIDWCFAB,1018,5097.03,622.72,1.6927,
AV1650DIDWCFAB,1110,5097.03,747.27,2.0805,
AV1650DIDWCFAB,1268,5097.03,996.36,2.9306,
AV1650DIDWCFAB,1402,5097.03,1245.44,3.8553,
AV1650DIDWCFAB,631,5946.54,249.09,0.7308,
AV1650DIDWCFAB,778,5946.54,373.63,1.1111,
AV1650DIDWCFAB,906,5946.54,498.18,1.5138,
AV1650DIDWCFAB,1018,5946.54,622.72,1.9239,
AV1650DIDWCFAB,1116,5946.54,747.27,2.3415,
AV1650DIDWCFAB,1283,5946.54,996.36,3.2363,
AV1650DIDWCFAB,1423,5946.54,1245.44,4.1983,
AV1650DIDWCFAB,1545,5946.54,1494.53,5.2274,
AV1650DIDWCFAB,1656,5946.54,1743.62,6.3310,
AV1650DIDWCFAB,627,6796.04,249.09,0.8277,
AV1650DIDWCFAB,775,6796.04,373.63,1.2528,
AV1650DIDWCFAB,899,6796.04,498.18,1.7002,
AV1650DIDWCFAB,1011,6796.04,622.72,2.1476,
AV1650DIDWCFAB,1113,6796.04,747.27,2.6099,
AV1650DIDWCFAB,1289,6796.04,996.36,3.5794,
AV1650DIDWCFAB,1436,6796.04,1245.44,4.5861,
AV1650DIDWCFAB,1564,6796.04,1494.53,5.6673,
AV1650DIDWCFAB,1678,6796.04,1743.62,6.8008,
AV1650DIDWCFAB,626,7645.55,249.09,0.9545,
AV1650DIDWCFAB,770,7645.55,373.63,1.3945,
AV1650DIDWCFAB,896,7645.55,498.18,1.8866,
AV1650DIDWCFAB,1005,7645.55,622.72,2.3862,
AV1650DIDWCFAB,1106,7645.55,747.27,2.8933,
AV1650DIDWCFAB,1287,7645.55,996.36,3.9373,
AV1650DIDWCFAB,1441,7645.55,1245.44,5.0186,
AV1650DIDWCFAB,1575,7645.55,1494.53,6.1520,
AV1650DIDWCFAB,1694,7645.55,1743.62,7.3302,
AV1650DIDWCFAB,629,8495.05,249.09,1.1036,
AV1650DIDWCFAB,768,8495.05,373.63,1.5660,
AV1650DIDWCFAB,891,8495.05,498.18,2.0730,
AV1650DIDWCFAB,1002,8495.05,622.72,2.6249,
AV1650DIDWCFAB,1100,8495.05,747.27,3.1767,
AV1650DIDWCFAB,1280,8495.05,996.36,4.3101,
AV1650DIDWCFAB,1439,8495.05,1245.44,5.4734,
AV1650DIDWCFAB,1578,8495.05,1494.53,6.6666,
AV1650DIDWCFAB,1703,8495.05,1743.62,7.9193,
AV1650DIDWCFAB,643,10194.06,249.09,1.4839,
AV1650DIDWCFAB,769,10194.06,373.63,1.9686,
AV1650DIDWCFAB,886,10194.06,498.18,2.5130,
AV1650DIDWCFAB,993,10194.06,622.72,3.1021,
AV1650DIDWCFAB,1093,10194.06,747.27,3.7360,
AV1650DIDWCFAB,1269,10194.06,996.36,5.0633,
AV1650DIDWCFAB,1425,10194.06,1245.44,6.4056,
AV1650DIDWCFAB,1570,10194.06,1494.53,7.7851,
AV1650DIDWCFAB,1702,10194.06,1743.62,9.1796,
AV1650DIDWCFAB,669,11893.08,249.09,1.9910,
AV1650DIDWCFAB,781,11893.08,373.63,2.5056,
AV1650DIDWCFAB,889,11893.08,498.18,3.0797,
AV1650DIDWCFAB,990,11893.08,622.72,3.6987,
AV1650DIDWCFAB,1086,11893.08,747.27,4.3698,
AV1650DIDWCFAB,1261,11893.08,996.36,5.8015,
AV1650DIDWCFAB,1417,11893.08,1245.44,7.3377,
AV1650DIDWCFAB,1556,11893.08,1494.53,8.9037,
AV1650DIDWCFAB,1688,11893.08,1743.62,10.4920,
AV1650DIDWCFAB,705,13592.09,249.09,2.6472,
AV1650DIDWCFAB,803,13592.09,373.63,3.1841,
AV1650DIDWCFAB,900,13592.09,498.18,3.7807,
AV1650DIDWCFAB,995,13592.09,622.72,4.4369,
AV1650DIDWCFAB,1085,13592.09,747.27,5.1304,
AV1650DIDWCFAB,1254,13592.09,996.36,6.6442,
AV1650DIDWCFAB,1408,13592.09,1245.44,8.2773,
AV1650DIDWCFAB,1550,13592.09,1494.53,10.0222,
AV1650DIDWCFAB,1679,13592.09,1743.62,11.8119,
AV1650DIDWCFAB,746,15291.10,249.09,3.4526,
AV1650DIDWCFAB,834,15291.10,373.63,4.0492,
AV1650DIDWCFAB,921,15291.10,498.18,4.6681,
AV1650DIDWCFAB,1008,15291.10,622.72,5.3541,
AV1650DIDWCFAB,1092,15291.10,747.27,6.0700,
AV1650DIDWCFAB,1253,15291.10,996.36,7.6509,
AV1650DIDWCFAB,1402,15291.10,1245.44,9.3511,
AV1650DIDWCFAB,1541,15291.10,1494.53,11.1780,
AV1650DIDWCFAB,1671,15291.10,1743.62,13.1019,
AV1650DIDWCFAB,791,16990.11,249.09,4.4295,
AV1650DIDWCFAB,871,16990.11,373.63,5.0782,
AV1650DIDWCFAB,950,16990.11,498.18,5.7493,
AV1650DIDWCFAB,1029,16990.11,622.72,6.4578,
AV1650DIDWCFAB,1106,16990.11,747.27,7.1960,
AV1650DIDWCFAB,1258,16990.11,996.36,8.8365,
AV1650DIDWCFAB,1401,16990.11,1245.44,10.6039,
AV1650DIDWCFAB,1536,16990.11,1494.53,12.5054,
AV1650DIDWCFAB,1662,16990.11,1743.62,14.4815,
AV1650DIDWCFAB,838,18689.12,249.09,5.5853,
AV1650DIDWCFAB,913,18689.12,373.63,6.3161,
AV1650DIDWCFAB,985,18689.12,498.18,7.0394,
AV1650DIDWCFAB,1056,18689.12,622.72,7.7627,
AV1650DIDWCFAB,1128,18689.12,747.27,8.5457,
AV1650DIDWCFAB,1269,18689.12,996.36,10.2310,
AV1650DIDWCFAB,1405,18689.12,1245.44,12.0580,
AV1650DIDWCFAB,1534,18689.12,1494.53,13.9968,
AV1650DIDWCFAB,887,20388.13,249.09,6.9350,
AV1650DIDWCFAB,958,20388.13,373.63,7.7627,
AV1650DIDWCFAB,1024,20388.13,498.18,8.5233,
AV1650DIDWCFAB,1090,20388.13,622.72,9.3212,
AV1650DIDWCFAB,1156,20388.13,747.27,10.1415,
AV1650DIDWCFAB,1286,20388.13,996.36,11.8492,
AV1650DIDWCFAB,1414,20388.13,1245.44,13.7209,
AV1650DIDWCFAB,940,22087.14,249.09,8.5606,
AV1650DIDWCFAB,1004,22087.14,373.63,9.4033,
AV1650DIDWCFAB,1067,22087.14,498.18,10.2608,
AV1650DIDWCFAB,1128,22087.14,622.72,11.1035,
AV1650DIDWCFAB,1189,22087.14,747.27,11.9685,
AV1650DIDWCFAB,1310,22087.14,996.36,13.7507,
AV1650DIDWCFAB,995,23786.15,249.09,10.4398,
AV1650DIDWCFAB,1052,23786.15,373.63,11.2899,
AV1650DIDWCFAB,1113,23786.15,498.18,12.2593,
AV1650DIDWCFAB,1170,23786.15,622.72,13.1541,
AV1650DIDWCFAB,1226,23786.15,747.27,14.0490,
AV1825DIDWCFAB,589,3398.02,249.09,0.5071,
AV1825DIDWCFAB,707,3398.02,373.63,0.8128,
AV1825DIDWCFAB,585,5097.03,249.09,0.6488,
AV1825DIDWCFAB,726,5097.03,373.63,1.0664,
AV1825DIDWCFAB,836,5097.03,498.18,1.4914,
AV1825DIDWCFAB,926,5097.03,622.72,1.9314,
AV1825DIDWCFAB,1006,5097.03,747.27,2.4012,
AV1825DIDWCFAB,1145,5097.03,996.36,3.3780,
AV1825DIDWCFAB,565,6796.04,249.09,0.7830,
AV1825DIDWCFAB,708,6796.04,373.63,1.2528,
AV1825DIDWCFAB,832,6796.04,498.18,1.7822,
AV1825DIDWCFAB,937,6796.04,622.72,2.3340,
AV1825DIDWCFAB,1027,6796.04,747.27,2.9008,
AV1825DIDWCFAB,1177,6796.04,996.36,4.0566,
AV1825DIDWCFAB,1303,6796.04,1245.44,5.2721,
AV1825DIDWCFAB,1414,6796.04,1494.53,6.5323,
AV1825DIDWCFAB,1515,6796.04,1743.62,7.8448,
AV1825DIDWCFAB,556,8495.05,249.09,0.9620,
AV1825DIDWCFAB,691,8495.05,373.63,1.4616,
AV1825DIDWCFAB,809,8495.05,498.18,2.0283,
AV1825DIDWCFAB,918,8495.05,622.72,2.6472,
AV1825DIDWCFAB,1018,8495.05,747.27,3.3184,
AV1825DIDWCFAB,1186,8495.05,996.36,4.6979,
AV1825DIDWCFAB,1325,8495.05,1245.44,6.1147,
AV1825DIDWCFAB,1444,8495.05,1494.53,7.5689,
AV1825DIDWCFAB,1550,8495.05,1743.62,9.0603,
AV1825DIDWCFAB,567,10194.06,249.09,1.2453,
AV1825DIDWCFAB,681,10194.06,373.63,1.7300,
AV1825DIDWCFAB,794,10194.06,498.18,2.3191,
AV1825DIDWCFAB,898,10194.06,622.72,2.9753,
AV1825DIDWCFAB,993,10194.06,747.27,3.6763,
AV1825DIDWCFAB,1170,10194.06,996.36,5.2199,
AV1825DIDWCFAB,1322,10194.06,1245.44,6.8530,
AV1825DIDWCFAB,1453,10194.06,1494.53,8.5233,
AV1825DIDWCFAB,1568,10194.06,1743.62,10.2161,
AV1825DIDWCFAB,585,11893.08,249.09,1.6107,
AV1825DIDWCFAB,690,11893.08,373.63,2.1252,
AV1825DIDWCFAB,787,11893.08,498.18,2.6994,
AV1825DIDWCFAB,884,11893.08,622.72,3.3631,
AV1825DIDWCFAB,978,11893.08,747.27,4.1088,
AV1825DIDWCFAB,1145,11893.08,996.36,5.6897,
AV1825DIDWCFAB,1300,11893.08,1245.44,7.4495,
AV1825DIDWCFAB,1440,11893.08,1494.53,9.3212,
AV1825DIDWCFAB,1565,11893.08,1743.62,11.2452,
AV1825DIDWCFAB,607,13592.09,249.09,2.0656,
AV1825DIDWCFAB,705,13592.09,373.63,2.6174,
AV1825DIDWCFAB,795,13592.09,498.18,3.2214,
AV1825DIDWCFAB,880,13592.09,622.72,3.8702,
AV1825DIDWCFAB,965,13592.09,747.27,4.6010,
AV1825DIDWCFAB,1131,13592.09,996.36,6.2788,
AV1825DIDWCFAB,1277,13592.09,1245.44,8.0759,
AV1825DIDWCFAB,1416,13592.09,1494.53,10.0446,
AV1825DIDWCFAB,1546,13592.09,1743.62,12.1325,
AV1825DIDWCFAB,631,15291.10,249.09,2.6025,
AV1825DIDWCFAB,725,15291.10,373.63,3.2214,
AV1825DIDWCFAB,810,15291.10,498.18,3.8627,
AV1825DIDWCFAB,890,15291.10,622.72,4.5488,
AV1825DIDWCFAB,966,15291.10,747.27,5.2721,
AV1825DIDWCFAB,1116,15291.10,996.36,6.9052,
AV1825DIDWCFAB,1263,15291.10,1245.44,8.8067,
AV1825DIDWCFAB,1395,15291.10,1494.53,10.8126,
AV1825DIDWCFAB,1521,15291.10,1743.62,12.9677,
AV1825DIDWCFAB,659,16990.11,249.09,3.2587,
AV1825DIDWCFAB,748,16990.11,373.63,3.9448,
AV1825DIDWCFAB,829,16990.11,498.18,4.6308,
AV1825DIDWCFAB,905,16990.11,622.72,5.3541,
AV1825DIDWCFAB,977,16990.11,747.27,6.1073,
AV1825DIDWCFAB,1113,16990.11,996.36,7.7255,
AV1825DIDWCFAB,1249,16990.11,1245.44,9.6046,
AV1825DIDWCFAB,1382,16990.11,1494.53,11.7224,
AV1825DIDWCFAB,1504,16990.11,1743.62,13.9297,
AV1825DIDWCFAB,689,18689.12,249.09,4.0417,
AV1825DIDWCFAB,773,18689.12,373.63,4.7725,
AV1825DIDWCFAB,850,18689.12,498.18,5.5107,
AV1825DIDWCFAB,923,18689.12,622.72,6.2862,
AV1825DIDWCFAB,992,18689.12,747.27,7.0767,
AV1825DIDWCFAB,1121,18689.12,996.36,8.7545,
AV1825DIDWCFAB,1244,18689.12,1245.44,10.5964,
AV1825DIDWCFAB,1367,18689.12,1494.53,12.6545,
AV1825DIDWCFAB,720,20388.13,249.09,4.9440,
AV1825DIDWCFAB,800,20388.13,373.63,5.7270,
AV1825DIDWCFAB,874,20388.13,498.18,6.5323,
AV1825DIDWCFAB,944,20388.13,622.72,7.3601,
AV1825DIDWCFAB,1010,20388.13,747.27,8.1952,
AV1825DIDWCFAB,1134,20388.13,996.36,9.9476,
AV1825DIDWCFAB,1250,20388.13,1245.44,11.8268,
AV1825DIDWCFAB,1362,20388.13,1494.53,13.8402,
AV1825DIDWCFAB,754,22087.14,249.09,6.0103,
AV1825DIDWCFAB,829,22087.14,373.63,6.8306,
AV1825DIDWCFAB,900,22087.14,498.18,7.6956,
AV1825DIDWCFAB,967,22087.14,622.72,8.5755,
AV1825DIDWCFAB,1031,22087.14,747.27,9.4778,
AV1825DIDWCFAB,1150,22087.14,996.36,11.3048,
AV1825DIDWCFAB,1262,22087.14,1245.44,13.2511,
AV1825DIDWCFAB,789,23786.15,249.09,7.2035,
AV1825DIDWCFAB,860,23786.15,373.63,8.1132,
AV1825DIDWCFAB,928,23786.15,498.18,9.0155,
AV1825DIDWCFAB,992,23786.15,622.72,9.9476,
AV1825DIDWCFAB,1054,23786.15,747.27,10.9170,
AV1825DIDWCFAB,1169,23786.15,996.36,12.8484,
AV1825DIDWCFAB,1277,23786.15,1245.44,14.8693,
AV1825DIDWCFAB,825,25485.16,249.09,8.5383,
AV1825DIDWCFAB,892,25485.16,373.63,9.5450,
AV1825DIDWCFAB,957,25485.16,498.18,10.4995,
AV1825DIDWCFAB,1019,25485.16,622.72,11.4912,
AV1825DIDWCFAB,1078,25485.16,747.27,12.4979,
AV1825DIDWCFAB,1190,25485.16,996.36,14.5635,
AV1825DIDWCFAB,862,27184.17,249.09,10.0371,
AV1825DIDWCFAB,926,27184.17,373.63,11.1631,
AV1825DIDWCFAB,988,27184.17,498.18,12.1996,
AV1825DIDWCFAB,1047,27184.17,622.72,13.2063,
AV1825DIDWCFAB,1105,27184.17,747.27,14.3025,
AV1825DIDWCFAB,900,28883.18,249.09,11.7224,
AV1825DIDWCFAB,961,28883.18,373.63,12.9528,
AV1825DIDWCFAB,1019,28883.18,498.18,14.0341,
AV2000DIDWCFAB,534,5097.03,249.09,0.7084,
AV2000DIDWCFAB,649,5097.03,373.63,1.1484,
AV2000DIDWCFAB,739,5097.03,498.18,1.6033,
AV2000DIDWCFAB,817,5097.03,622.72,2.0880,
AV2000DIDWCFAB,521,6796.04,249.09,0.8426,
AV2000DIDWCFAB,652,6796.04,373.63,1.3721,
AV2000DIDWCFAB,755,6796.04,498.18,1.9388,
AV2000DIDWCFAB,840,6796.04,622.72,2.5205,
AV2000DIDWCFAB,913,6796.04,747.27,3.1170,
AV2000DIDWCFAB,978,6796.04,871.81,3.7210,
AV2000DIDWCFAB,1039,6796.04,996.36,4.3698,
AV2000DIDWCFAB,508,8495.05,249.09,0.9769,
AV2000DIDWCFAB,636,8495.05,373.63,1.5585,
AV2000DIDWCFAB,749,8495.05,498.18,2.2222,
AV2000DIDWCFAB,844,8495.05,622.72,2.9082,
AV2000DIDWCFAB,925,8495.05,747.27,3.6092,
AV2000DIDWCFAB,997,8495.05,871.81,4.3325,
AV2000DIDWCFAB,1061,8495.05,996.36,5.0558,
AV2000DIDWCFAB,1175,8495.05,1245.44,6.5622,
AV2000DIDWCFAB,1275,8495.05,1494.53,8.1281,
AV2000DIDWCFAB,501,10194.06,249.09,1.1558,
AV2000DIDWCFAB,624,10194.06,373.63,1.7673,
AV2000DIDWCFAB,731,10194.06,498.18,2.4608,
AV2000DIDWCFAB,830,10194.06,622.72,3.2214,
AV2000DIDWCFAB,919,10194.06,747.27,4.0342,
AV2000DIDWCFAB,997,10194.06,871.81,4.8470,
AV2000DIDWCFAB,1068,10194.06,996.36,5.6897,
AV2000DIDWCFAB,1191,10194.06,1245.44,7.3973,
AV2000DIDWCFAB,1297,10194.06,1494.53,9.1497,
AV2000DIDWCFAB,507,11893.08,249.09,1.4168,
AV2000DIDWCFAB,614,11893.08,373.63,2.0134,
AV2000DIDWCFAB,720,11893.08,498.18,2.7516,
AV2000DIDWCFAB,813,11893.08,622.72,3.5346,
AV2000DIDWCFAB,901,11893.08,747.27,4.3847,
AV2000DIDWCFAB,984,11893.08,871.81,5.3019,
AV2000DIDWCFAB,1060,11893.08,996.36,6.2415,
AV2000DIDWCFAB,1193,11893.08,1245.44,8.1654,
AV2000DIDWCFAB,518,13592.09,249.09,1.7449,
AV2000DIDWCFAB,616,13592.09,373.63,2.3564,
AV2000DIDWCFAB,710,13592.09,498.18,3.0723,
AV2000DIDWCFAB,803,13592.09,622.72,3.9075,
AV2000DIDWCFAB,887,13592.09,747.27,4.7874,
AV2000DIDWCFAB,966,13592.09,871.81,5.7195,
AV2000DIDWCFAB,1042,13592.09,996.36,6.7113,
AV2000DIDWCFAB,1182,13592.09,1245.44,8.8216,
AV2000DIDWCFAB,532,15291.10,249.09,2.1402,
AV2000DIDWCFAB,625,15291.10,373.63,2.7889,
AV2000DIDWCFAB,710,15291.10,498.18,3.5122,
AV2000DIDWCFAB,793,15291.10,622.72,4.3101,
AV2000DIDWCFAB,877,15291.10,747.27,5.2423,
AV2000DIDWCFAB,955,15291.10,871.81,6.2191,
AV2000DIDWCFAB,1026,15291.10,996.36,7.2184,
AV2000DIDWCFAB,1164,15291.10,1245.44,9.4182,
AV2000DIDWCFAB,1291,15291.10,1494.53,11.7746,
AV2000DIDWCFAB,548,16990.11,249.09,2.6025,
AV2000DIDWCFAB,637,16990.11,373.63,3.3109,
AV2000DIDWCFAB,717,16990.11,498.18,4.0492,
AV2000DIDWCFAB,793,16990.11,622.72,4.8545,
AV2000DIDWCFAB,868,16990.11,747.27,5.7493,
AV2000DIDWCFAB,944,16990.11,871.81,6.7560,
AV2000DIDWCFAB,1017,16990.11,996.36,7.8298,
AV2000DIDWCFAB,1148,16990.11,1245.44,10.0446,
AV2000DIDWCFAB,1272,16990.11,1494.53,12.4681,
AV2000DIDWCFAB,567,18689.12,249.09,3.1618,
AV2000DIDWCFAB,651,18689.12,373.63,3.9075,
AV2000DIDWCFAB,728,18689.12,498.18,4.6905,
AV2000DIDWCFAB,800,18689.12,622.72,5.5256,
AV2000DIDWCFAB,869,18689.12,747.27,6.4205,
AV2000DIDWCFAB,937,18689.12,871.81,7.3824,
AV2000DIDWCFAB,1006,18689.12,996.36,8.4562,
AV2000DIDWCFAB,1139,18689.12,1245.44,10.8052,
AV2000DIDWCFAB,1257,18689.12,1494.53,13.2436,
AV2000DIDWCFAB,586,20388.13,249.09,3.7807,
AV2000DIDWCFAB,667,20388.13,373.63,4.5935,
AV2000DIDWCFAB,741,20388.13,498.18,5.4287,
AV2000DIDWCFAB,811,20388.13,622.72,6.3161,
AV2000DIDWCFAB,876,20388.13,747.27,7.2184,
AV2000DIDWCFAB,939,20388.13,871.81,8.1878,
AV2000DIDWCFAB,1001,20388.13,996.36,9.2094,
AV2000DIDWCFAB,1128,20388.13,1245.44,11.5807,
AV2000DIDWCFAB,1248,20388.13,1494.53,14.1534,
AV2000DIDWCFAB,607,22087.14,249.09,4.5040,
AV2000DIDWCFAB,685,22087.14,373.63,5.3840,
AV2000DIDWCFAB,756,22087.14,498.18,6.2713,
AV2000DIDWCFAB,823,22087.14,622.72,7.1960,
AV2000DIDWCFAB,887,22087.14,747.27,8.1654,
AV2000DIDWCFAB,947,22087.14,871.81,9.1497,
AV2000DIDWCFAB,1005,22087.14,996.36,10.1788,
AV2000DIDWCFAB,1120,22087.14,1245.44,12.4457,
AV2000DIDWCFAB,630,23786.15,249.09,5.3541,
AV2000DIDWCFAB,704,23786.15,373.63,6.2713,
AV2000DIDWCFAB,773,23786.15,498.18,7.2258,
AV2000DIDWCFAB,837,23786.15,622.72,8.1803,
AV2000DIDWCFAB,898,23786.15,747.27,9.1796,
AV2000DIDWCFAB,957,23786.15,871.81,10.2235,
AV2000DIDWCFAB,1013,23786.15,996.36,11.2899,
AV2000DIDWCFAB,1121,23786.15,1245.44,13.5643,
AV2000DIDWCFAB,653,25485.16,249.09,6.2937,
AV2000DIDWCFAB,724,25485.16,373.63,7.2557,
AV2000DIDWCFAB,791,25485.16,498.18,8.2847,
AV2000DIDWCFAB,853,25485.16,622.72,9.2989,
AV2000DIDWCFAB,912,25485.16,747.27,10.3429,
AV2000DIDWCFAB,969,25485.16,871.81,11.4316,
AV2000DIDWCFAB,1024,25485.16,996.36,12.5501,
AV2000DIDWCFAB,1127,25485.16,1245.44,14.8543,
AV2000DIDWCFAB,678,27184.17,249.09,7.3750,
AV2000DIDWCFAB,746,27184.17,373.63,8.3966,
AV2000DIDWCFAB,810,27184.17,498.18,9.4555,
AV2000DIDWCFAB,870,27184.17,622.72,10.5293,
AV2000DIDWCFAB,928,27184.17,747.27,11.6553,
AV2000DIDWCFAB,982,27184.17,871.81,12.7440,
AV2000DIDWCFAB,1035,27184.17,996.36,13.8998,
AV2000DIDWCFAB,729,30582.19,249.09,9.8209,
AV2000DIDWCFAB,791,30582.19,373.63,11.0214,
AV2000DIDWCFAB,851,30582.19,498.18,12.1847,
AV2000DIDWCFAB,907,30582.19,622.72,13.3555,
AV2000DIDWCFAB,962,30582.19,747.27,14.6157,
AV2000DIDWCFAB,784,33980.22,249.09,12.8410,
AV2000DIDWCFAB,840,33980.22,373.63,14.2056,
AV2225DIDWCFAB,476,6796.04,249.09,0.9247,
AV2225DIDWCFAB,582,6796.04,373.63,1.4989,
AV2225DIDWCFAB,664,6796.04,498.18,2.0880,
AV2225DIDWCFAB,734,6796.04,622.72,2.7143,
AV2225DIDWCFAB,797,6796.04,747.27,3.3855,
AV2225DIDWCFAB,466,8495.05,249.09,1.0514,
AV2225DIDWCFAB,583,8495.05,373.63,1.7226,
AV2225DIDWCFAB,674,8495.05,498.18,2.4235,
AV2225DIDWCFAB,750,8495.05,622.72,3.1543,
AV2225DIDWCFAB,815,8495.05,747.27,3.8926,
AV2225DIDWCFAB,874,8495.05,871.81,4.6681,
AV2225DIDWCFAB,928,8495.05,996.36,5.4660,
AV2225DIDWCFAB,456,10194.06,249.09,1.1857,
AV2225DIDWCFAB,572,10194.06,373.63,1.9090,
AV2225DIDWCFAB,671,10194.06,498.18,2.7069,
AV2225DIDWCFAB,754,10194.06,622.72,3.5421,
AV2225DIDWCFAB,825,10194.06,747.27,4.3922,
AV2225DIDWCFAB,888,10194.06,871.81,5.2646,
AV2225DIDWCFAB,944,10194.06,996.36,6.1446,
AV2225DIDWCFAB,1045,10194.06,1245.44,7.9939,
AV2225DIDWCFAB,1134,10194.06,1494.53,9.9178,
AV2225DIDWCFAB,449,11893.08,249.09,1.3423,
AV2225DIDWCFAB,561,11893.08,373.63,2.1029,
AV2225DIDWCFAB,659,11893.08,498.18,2.9455,
AV2225DIDWCFAB,748,11893.08,622.72,3.8926,
AV2225DIDWCFAB,825,11893.08,747.27,4.8470,
AV2225DIDWCFAB,893,11893.08,871.81,5.8314,
AV2225DIDWCFAB,953,11893.08,996.36,6.8082,
AV2225DIDWCFAB,1060,11893.08,1245.44,8.8589,
AV2225DIDWCFAB,1151,11893.08,1494.53,10.9320,
AV2225DIDWCFAB,448,13592.09,249.09,1.5585,
AV2225DIDWCFAB,553,13592.09,373.63,2.3191,
AV2225DIDWCFAB,648,13592.09,498.18,3.2065,
AV2225DIDWCFAB,735,13592.09,622.72,4.1834,
AV2225DIDWCFAB,815,13592.09,747.27,5.2199,
AV2225DIDWCFAB,887,13592.09,871.81,6.3012,
AV2225DIDWCFAB,953,13592.09,996.36,7.4197,
AV2225DIDWCFAB,1066,13592.09,1245.44,9.6568,
AV2225DIDWCFAB,1164,13592.09,1494.53,11.9685,
AV2225DIDWCFAB,454,15291.10,249.09,1.8344,
AV2225DIDWCFAB,548,15291.10,373.63,2.5876,
AV2225DIDWCFAB,641,15291.10,498.18,3.5048,
AV2225DIDWCFAB,724,15291.10,622.72,4.5040,
AV2225DIDWCFAB,802,15291.10,747.27,5.5778,
AV2225DIDWCFAB,876,15291.10,871.81,6.7411,
AV2225DIDWCFAB,944,15291.10,996.36,7.9268,
AV2225DIDWCFAB,1065,15291.10,1245.44,10.4025,
AV2225DIDWCFAB,1169,15291.10,1494.53,12.9379,
AV2225DIDWCFAB,462,16990.11,249.09,2.1700,
AV2225DIDWCFAB,550,16990.11,373.63,2.9455,
AV2225DIDWCFAB,634,16990.11,498.18,3.8329,
AV2225DIDWCFAB,717,16990.11,622.72,4.8769,
AV2225DIDWCFAB,792,16990.11,747.27,5.9731,
AV2225DIDWCFAB,863,16990.11,871.81,7.1513,
AV2225DIDWCFAB,931,16990.11,996.36,8.3966,
AV2225DIDWCFAB,1056,16990.11,1245.44,11.0364,
AV2225DIDWCFAB,1166,16990.11,1494.53,13.7954,
AV2225DIDWCFAB,472,18689.12,249.09,2.5578,
AV2225DIDWCFAB,556,18689.12,373.63,3.3631,
AV2225DIDWCFAB,633,18689.12,498.18,4.2505,
AV2225DIDWCFAB,710,18689.12,622.72,5.2796,
AV2225DIDWCFAB,785,18689.12,747.27,6.4279,
AV2225DIDWCFAB,855,18689.12,871.81,7.6509,
AV2225DIDWCFAB,919,18689.12,996.36,8.8962,
AV2225DIDWCFAB,1043,18689.12,1245.44,11.6255,
AV2225DIDWCFAB,1157,18689.12,1494.53,14.5710,
AV2225DIDWCFAB,483,20388.13,249.09,2.9977,
AV2225DIDWCFAB,564,20388.13,373.63,3.8553,
AV2225DIDWCFAB,637,20388.13,498.18,4.7650,
AV2225DIDWCFAB,707,20388.13,622.72,5.7643,
AV2225DIDWCFAB,778,20388.13,747.27,6.9201,
AV2225DIDWCFAB,847,20388.13,871.81,8.1654,
AV2225DIDWCFAB,912,20388.13,996.36,9.4778,
AV2225DIDWCFAB,1031,20388.13,1245.44,12.2518,
AV2225DIDWCFAB,1144,20388.13,1494.53,15.2719,
AV2225DIDWCFAB,496,22087.14,249.09,3.5122,
AV2225DIDWCFAB,573,22087.14,373.63,4.4071,
AV2225DIDWCFAB,644,22087.14,498.18,5.3616,
AV2225DIDWCFAB,710,22087.14,622.72,6.3757,
AV2225DIDWCFAB,775,22087.14,747.27,7.5017,
AV2225DIDWCFAB,840,22087.14,871.81,8.7396,
AV2225DIDWCFAB,904,22087.14,996.36,10.0744,
AV2225DIDWCFAB,1022,22087.14,1245.44,12.9230,
AV2225DIDWCFAB,1131,22087.14,1494.53,15.9878,
AV2225DIDWCFAB,509,23786.15,249.09,4.0790,
AV2225DIDWCFAB,584,23786.15,373.63,5.0409,
AV2225DIDWCFAB,652,23786.15,498.18,6.0253,
AV2225DIDWCFAB,716,23786.15,622.72,7.0767,
AV2225DIDWCFAB,777,23786.15,747.27,8.2027,
AV2225DIDWCFAB,837,23786.15,871.81,9.4182,
AV2225DIDWCFAB,897,23786.15,996.36,10.7306,
AV2225DIDWCFAB,1015,23786.15,1245.44,13.6761,
AV2225DIDWCFAB,1121,23786.15,1494.53,16.7708,
AV2225DIDWCFAB,538,27184.17,249.09,5.4287,
AV2225DIDWCFAB,608,27184.17,373.63,6.5100,
AV2225DIDWCFAB,672,27184.17,498.18,7.5987,
AV2225DIDWCFAB,732,27184.17,622.72,8.7321,
AV2225DIDWCFAB,790,27184.17,747.27,9.9476,
AV2225DIDWCFAB,844,27184.17,871.81,11.1706,
AV2225DIDWCFAB,897,27184.17,996.36,12.4830,
AV2225DIDWCFAB,1002,27184.17,1245.44,15.3465,
AV2225DIDWCFAB,1107,27184.17,1494.53,18.6052,
AV2225DIDWCFAB,570,30582.19,249.09,7.1214,
AV2225DIDWCFAB,635,30582.19,373.63,8.2773,
AV2225DIDWCFAB,696,30582.19,498.18,9.5151,
AV2225DIDWCFAB,753,30582.19,622.72,10.7604,
AV2225DIDWCFAB,807,30582.19,747.27,12.0356,
AV2225DIDWCFAB,859,30582.19,871.81,13.3629,
AV2225DIDWCFAB,908,30582.19,996.36,14.6903,
AV2225DIDWCFAB,1003,30582.19,1245.44,17.5687,
AV2225DIDWCFAB,604,33980.22,249.09,9.1497,
AV2225DIDWCFAB,665,33980.22,373.63,10.4323,
AV2225DIDWCFAB,723,33980.22,498.18,11.7970,
AV2225DIDWCFAB,777,33980.22,622.72,13.1541,
AV2225DIDWCFAB,828,33980.22,747.27,14.5188,
AV2225DIDWCFAB,877,33980.22,871.81,15.9207,
AV2225DIDWCFAB,924,33980.22,996.36,17.3375,
AV2225DIDWCFAB,641,37378.24,249.09,11.5807,
AV2225DIDWCFAB,697,37378.24,373.63,12.9975,
AV2225DIDWCFAB,751,37378.24,498.18,14.4069,
AV2225DIDWCFAB,803,37378.24,622.72,15.9207,
AV2225DIDWCFAB,852,37378.24,747.27,17.4195,
AV2225DIDWCFAB,679,40776.26,249.09,14.3771,
AV2225DIDWCFAB,731,40776.26,373.63,15.9953,
AV2225DIDWCFAB,782,40776.26,498.18,17.5314,
AV2450DIDWCFAB,422,6796.04,249.09,1.0067,
AV2450DIDWCFAB,507,6796.04,373.63,1.6182,
AV2450DIDWCFAB,424,8495.05,249.09,1.1633,
AV2450DIDWCFAB,517,8495.05,373.63,1.8792,
AV2450DIDWCFAB,590,8495.05,498.18,2.6249,
AV2450DIDWCFAB,652,8495.05,622.72,3.4078,
AV2450DIDWCFAB,417,10194.06,249.09,1.2901,
AV2450DIDWCFAB,519,10194.06,373.63,2.1103,
AV2450DIDWCFAB,598,10194.06,498.18,2.9604,
AV2450DIDWCFAB,664,10194.06,622.72,3.8478,
AV2450DIDWCFAB,721,10194.06,747.27,4.7576,
AV2450DIDWCFAB,773,10194.06,871.81,5.7121,
AV2450DIDWCFAB,820,10194.06,996.36,6.6815,
AV2450DIDWCFAB,408,11893.08,249.09,1.4094,
AV2450DIDWCFAB,514,11893.08,373.63,2.3117,
AV2450DIDWCFAB,600,11893.08,498.18,3.2811,
AV2450DIDWCFAB,670,11893.08,622.72,4.2579,
AV2450DIDWCFAB,731,11893.08,747.27,5.2796,
AV2450DIDWCFAB,785,11893.08,871.81,6.3235,
AV2450DIDWCFAB,833,11893.08,996.36,7.3601,
AV2450DIDWCFAB,921,11893.08,1245.44,9.5822,
AV2450DIDWCFAB,403,13592.09,249.09,1.5585,
AV2450DIDWCFAB,505,13592.09,373.63,2.4906,
AV2450DIDWCFAB,594,13592.09,498.18,3.5346,
AV2450DIDWCFAB,670,13592.09,622.72,4.6383,
AV2450DIDWCFAB,735,13592.09,747.27,5.7643,
AV2450DIDWCFAB,792,13592.09,871.81,6.8977,
AV2450DIDWCFAB,843,13592.09,996.36,8.0536,
AV2450DIDWCFAB,934,13592.09,1245.44,10.4622,
AV2450DIDWCFAB,398,15291.10,249.09,1.7151,
AV2450DIDWCFAB,498,15291.10,373.63,2.6845,
AV2450DIDWCFAB,585,15291.10,498.18,3.7732,
AV2450DIDWCFAB,664,15291.10,622.72,4.9664,
AV2450DIDWCFAB,733,15291.10,747.27,6.1968,
AV2450DIDWCFAB,794,15291.10,871.81,7.4570,
AV2450DIDWCFAB,848,15291.10,996.36,8.7098,
AV2450DIDWCFAB,943,15291.10,1245.44,11.3048,
AV2450DIDWCFAB,398,16990.11,249.09,1.9388,
AV2450DIDWCFAB,493,16990.11,373.63,2.9157,
AV2450DIDWCFAB,577,16990.11,498.18,4.0268,
AV2450DIDWCFAB,655,16990.11,622.72,5.2646,
AV2450DIDWCFAB,726,16990.11,747.27,6.5696,
AV2450DIDWCFAB,790,16990.11,871.81,7.9268,
AV2450DIDWCFAB,848,16990.11,996.36,9.3212,
AV2450DIDWCFAB,948,16990.11,1245.44,12.1325,
AV2450DIDWCFAB,407,20388.13,249.09,2.5205,
AV2450DIDWCFAB,487,20388.13,373.63,3.4675,
AV2450DIDWCFAB,567,20388.13,498.18,4.6383,
AV2450DIDWCFAB,641,20388.13,622.72,5.9209,
AV2450DIDWCFAB,708,20388.13,747.27,7.2855,
AV2450DIDWCFAB,773,20388.13,871.81,8.7694,
AV2450DIDWCFAB,834,20388.13,996.36,10.3205,
AV2450DIDWCFAB,944,20388.13,1245.44,13.5717,
AV2450DIDWCFAB,420,23786.15,249.09,3.2587,
AV2450DIDWCFAB,495,23786.15,373.63,4.3027,
AV2450DIDWCFAB,563,23786.15,498.18,5.4212,
AV2450DIDWCFAB,631,23786.15,622.72,6.7188,
AV2450DIDWCFAB,698,23786.15,747.27,8.1878,
AV2450DIDWCFAB,760,23786.15,871.81,9.7314,
AV2450DIDWCFAB,817,23786.15,996.36,11.3123,
AV2450DIDWCFAB,927,23786.15,1245.44,14.7649,
