modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV2450DIDWCFAB,437,27184.17,249.09,4.2132,
AV2450DIDWCFAB,507,27184.17,373.63,5.3318,
AV2450DIDWCFAB,571,27184.17,498.18,6.5323,
AV2450DIDWCFAB,630,27184.17,622.72,7.7776,
AV2450DIDWCFAB,689,27184.17,747.27,9.1945,
AV2450DIDWCFAB,749,27184.17,871.81,10.7903,
AV2450DIDWCFAB,807,27184.17,996.36,12.5054,
AV2450DIDWCFAB,911,27184.17,1245.44,16.0325,
AV2450DIDWCFAB,455,30582.19,249.09,5.3168,
AV2450DIDWCFAB,522,30582.19,373.63,6.5845,
AV2450DIDWCFAB,582,30582.19,498.18,7.8448,
AV2450DIDWCFAB,638,30582.19,622.72,9.1721,
AV2450DIDWCFAB,692,30582.19,747.27,10.6113,
AV2450DIDWCFAB,744,30582.19,871.81,12.1176,
AV2450DIDWCFAB,797,30582.19,996.36,13.8029,
AV2450DIDWCFAB,901,30582.19,1245.44,17.5239,
AV2450DIDWCFAB,476,33980.22,249.09,6.6964,
AV2450DIDWCFAB,539,33980.22,373.63,8.0610,
AV2450DIDWCFAB,596,33980.22,498.18,9.4182,
AV2450DIDWCFAB,650,33980.22,622.72,10.8574,
AV2450DIDWCFAB,701,33980.22,747.27,12.3488,
AV2450DIDWCFAB,749,33980.22,871.81,13.8700,
AV2450DIDWCFAB,797,33980.22,996.36,15.5478,
AV2450DIDWCFAB,498,37378.24,249.09,8.3146,
AV2450DIDWCFAB,557,37378.24,373.63,9.7388,
AV2450DIDWCFAB,612,37378.24,498.18,11.2452,
AV2450DIDWCFAB,664,37378.24,622.72,12.8037,
AV2450DIDWCFAB,712,37378.24,747.27,14.3324,
AV2450DIDWCFAB,759,37378.24,871.81,15.9803,
AV2450DIDWCFAB,804,37378.24,996.36,17.6880,
AV2450DIDWCFAB,522,40776.26,249.09,10.2385,
AV2450DIDWCFAB,578,40776.26,373.63,11.7746,
AV2450DIDWCFAB,630,40776.26,498.18,13.3629,
AV2450DIDWCFAB,680,40776.26,622.72,15.0482,
AV2450DIDWCFAB,726,40776.26,747.27,16.6664,
AV2450DIDWCFAB,771,40776.26,871.81,18.3964,
AV2450DIDWCFAB,546,44174.28,249.09,12.3712,
AV2450DIDWCFAB,599,44174.28,373.63,14.0415,
AV2450DIDWCFAB,650,44174.28,498.18,15.8163,
AV2450DIDWCFAB,697,44174.28,622.72,17.5463,
AV2450DIDWCFAB,572,47572.30,249.09,14.8543,
AV2450DIDWCFAB,622,47572.30,373.63,16.7037,
AV2450DIDWCFAB,670,47572.30,498.18,18.5083,
AV2700DIDWCFAB,373,6796.04,249.09,1.0813,
AV2700DIDWCFAB,379,8495.05,249.09,1.2528,
AV2700DIDWCFAB,457,8495.05,373.63,1.9985,
AV2700DIDWCFAB,520,8495.05,498.18,2.8560,
AV2700DIDWCFAB,380,10194.06,249.09,1.4317,
AV2700DIDWCFAB,464,10194.06,373.63,2.2669,
AV2700DIDWCFAB,530,10194.06,498.18,3.1618,
AV2700DIDWCFAB,586,10194.06,622.72,4.1386,
AV2700DIDWCFAB,378,11893.08,249.09,1.5958,
AV2700DIDWCFAB,465,11893.08,373.63,2.5279,
AV2700DIDWCFAB,535,11893.08,498.18,3.4973,
AV2700DIDWCFAB,595,11893.08,622.72,4.5488,
AV2700DIDWCFAB,646,11893.08,747.27,5.6375,
AV2700DIDWCFAB,692,11893.08,871.81,6.7933,
AV2700DIDWCFAB,370,13592.09,249.09,1.7151,
AV2700DIDWCFAB,464,13592.09,373.63,2.7889,
AV2700DIDWCFAB,537,13592.09,498.18,3.8627,
AV2700DIDWCFAB,599,13592.09,622.72,4.9738,
AV2700DIDWCFAB,653,13592.09,747.27,6.1297,
AV2700DIDWCFAB,702,13592.09,871.81,7.3750,
AV2700DIDWCFAB,746,13592.09,996.36,8.6576,
AV2700DIDWCFAB,823,13592.09,1245.44,11.3346,
AV2700DIDWCFAB,365,16990.11,249.09,2.0954,
AV2700DIDWCFAB,452,16990.11,373.63,3.1991,
AV2700DIDWCFAB,534,16990.11,498.18,4.5413,
AV2700DIDWCFAB,600,16990.11,622.72,5.8761,
AV2700DIDWCFAB,658,16990.11,747.27,7.2184,
AV2700DIDWCFAB,710,16990.11,871.81,8.5755,
AV2700DIDWCFAB,758,16990.11,996.36,10.0073,
AV2700DIDWCFAB,842,16990.11,1245.44,12.9528,
AV2700DIDWCFAB,367,20388.13,249.09,2.5950,
AV2700DIDWCFAB,446,20388.13,373.63,3.7434,
AV2700DIDWCFAB,519,20388.13,498.18,5.0558,
AV2700DIDWCFAB,591,20388.13,622.72,6.5994,
AV2700DIDWCFAB,655,20388.13,747.27,8.2325,
AV2700DIDWCFAB,709,20388.13,871.81,9.8060,
AV2700DIDWCFAB,759,20388.13,996.36,11.4092,
AV2700DIDWCFAB,849,20388.13,1245.44,14.7052,
AV2700DIDWCFAB,368,23786.15,249.09,3.1170,
AV2700DIDWCFAB,449,23786.15,373.63,4.5040,
AV2700DIDWCFAB,515,23786.15,498.18,5.8239,
AV2700DIDWCFAB,577,23786.15,622.72,7.2780,
AV2700DIDWCFAB,640,23786.15,747.27,8.9782,
AV2700DIDWCFAB,701,23786.15,871.81,10.8499,
AV2700DIDWCFAB,755,23786.15,996.36,12.7216,
AV2700DIDWCFAB,848,23786.15,1245.44,16.4501,
AV2700DIDWCFAB,375,27184.17,249.09,3.8478,
AV2700DIDWCFAB,450,27184.17,373.63,5.2721,
AV2700DIDWCFAB,518,27184.17,498.18,6.8381,
AV2700DIDWCFAB,577,27184.17,622.72,8.3891,
AV2700DIDWCFAB,631,27184.17,747.27,9.9626,
AV2700DIDWCFAB,686,27184.17,871.81,11.7746,
AV2700DIDWCFAB,741,27184.17,996.36,13.7731,
AV2700DIDWCFAB,843,27184.17,1245.44,18.0683,
AV2700DIDWCFAB,384,30582.19,249.09,4.7277,
AV2700DIDWCFAB,454,30582.19,373.63,6.1968,
AV2700DIDWCFAB,519,30582.19,498.18,7.8448,
AV2700DIDWCFAB,579,30582.19,622.72,9.6195,
AV2700DIDWCFAB,632,30582.19,747.27,11.3346,
AV2700DIDWCFAB,682,30582.19,871.81,13.1318,
AV2700DIDWCFAB,730,30582.19,996.36,15.0035,
AV2700DIDWCFAB,827,30582.19,1245.44,19.2763,
AV2700DIDWCFAB,395,33980.22,249.09,5.7941,
AV2700DIDWCFAB,461,33980.22,373.63,7.3153,
AV2700DIDWCFAB,522,33980.22,498.18,9.0081,
AV2700DIDWCFAB,580,33980.22,622.72,10.8723,
AV2700DIDWCFAB,635,33980.22,747.27,12.8857,
AV2700DIDWCFAB,684,33980.22,871.81,14.8096,
AV2700DIDWCFAB,729,33980.22,996.36,16.7037,
AV2700DIDWCFAB,816,33980.22,1245.44,20.8125,
AV2700DIDWCFAB,408,37378.24,249.09,7.0021,
AV2700DIDWCFAB,470,37378.24,373.63,8.6501,
AV2700DIDWCFAB,528,37378.24,498.18,10.4025,
AV2700DIDWCFAB,582,37378.24,622.72,12.2593,
AV2700DIDWCFAB,635,37378.24,747.27,14.3398,
AV2700DIDWCFAB,686,37378.24,871.81,16.5769,
AV2700DIDWCFAB,732,37378.24,996.36,18.7171,
AV2700DIDWCFAB,423,40776.26,249.09,8.3891,
AV2700DIDWCFAB,480,40776.26,373.63,10.1788,
AV2700DIDWCFAB,536,40776.26,498.18,12.0132,
AV2700DIDWCFAB,588,40776.26,622.72,13.9670,
AV2700DIDWCFAB,638,40776.26,747.27,16.0698,
AV2700DIDWCFAB,686,40776.26,871.81,18.2846,
AV2700DIDWCFAB,733,40776.26,996.36,20.6857,
AV2700DIDWCFAB,442,44174.28,249.09,10.1191,
AV2700DIDWCFAB,493,44174.28,373.63,11.9536,
AV2700DIDWCFAB,546,44174.28,498.18,13.9371,
AV2700DIDWCFAB,596,44174.28,622.72,15.9356,
AV2700DIDWCFAB,643,44174.28,747.27,18.0385,
AV2700DIDWCFAB,689,44174.28,871.81,20.3054,
AV2700DIDWCFAB,464,47572.30,249.09,12.2146,
AV2700DIDWCFAB,507,47572.30,373.63,13.8849,
AV2700DIDWCFAB,556,47572.30,498.18,15.9953,
AV2700DIDWCFAB,605,47572.30,622.72,18.1429,
AV2700DIDWCFAB,651,47572.30,747.27,20.3651,
AV2700DIDWCFAB,511,54368.35,249.09,17.3748,
AV2700DIDWCFAB,542,54368.35,373.63,18.7096,
AV2700DIDWCFAB,583,54368.35,498.18,20.9318,
AV3000DIDWCFAB,321,10194.06,249.09,1.4019,
AV3000DIDWCFAB,386,10194.06,373.63,2.2222,
AV3000DIDWCFAB,323,11893.08,249.09,1.5660,
AV3000DIDWCFAB,391,11893.08,373.63,2.4757,
AV3000DIDWCFAB,447,11893.08,498.18,3.4675,
AV3000DIDWCFAB,323,13592.09,249.09,1.7151,
AV3000DIDWCFAB,394,13592.09,373.63,2.7218,
AV3000DIDWCFAB,451,13592.09,498.18,3.7807,
AV3000DIDWCFAB,500,13592.09,622.72,4.8918,
AV3000DIDWCFAB,544,13592.09,747.27,6.0775,
AV3000DIDWCFAB,322,15291.10,249.09,1.8717,
AV3000DIDWCFAB,396,15291.10,373.63,2.9753,
AV3000DIDWCFAB,455,15291.10,498.18,4.1237,
AV3000DIDWCFAB,505,15291.10,622.72,5.3168,
AV3000DIDWCFAB,549,15291.10,747.27,6.5547,
AV3000DIDWCFAB,589,15291.10,871.81,7.8373,
AV3000DIDWCFAB,626,15291.10,996.36,9.1647,
AV3000DIDWCFAB,320,16990.11,249.09,2.0208,
AV3000DIDWCFAB,396,16990.11,373.63,3.2140,
AV3000DIDWCFAB,457,16990.11,498.18,4.4593,
AV3000DIDWCFAB,508,16990.11,622.72,5.7195,
AV3000DIDWCFAB,554,16990.11,747.27,7.0692,
AV3000DIDWCFAB,595,16990.11,871.81,8.4488,
AV3000DIDWCFAB,632,16990.11,996.36,9.8358,
AV3000DIDWCFAB,700,16990.11,1245.44,12.7813,
AV3000DIDWCFAB,319,18689.12,249.09,2.1924,
AV3000DIDWCFAB,394,18689.12,373.63,3.4228,
AV3000DIDWCFAB,457,18689.12,498.18,4.7576,
AV3000DIDWCFAB,510,18689.12,622.72,6.1297,
AV3000DIDWCFAB,557,18689.12,747.27,7.5614,
AV3000DIDWCFAB,599,18689.12,871.81,9.0230,
AV3000DIDWCFAB,637,18689.12,996.36,10.4995,
AV3000DIDWCFAB,706,18689.12,1245.44,13.6165,
AV3000DIDWCFAB,767,18689.12,1494.53,16.8454,
AV3000DIDWCFAB,319,20388.13,249.09,2.3937,
AV3000DIDWCFAB,393,20388.13,373.63,3.6688,
AV3000DIDWCFAB,456,20388.13,498.18,5.0558,
AV3000DIDWCFAB,511,20388.13,622.72,6.5398,
AV3000DIDWCFAB,559,20388.13,747.27,8.0461,
AV3000DIDWCFAB,602,20388.13,871.81,9.5972,
AV3000DIDWCFAB,641,20388.13,996.36,11.1706,
AV3000DIDWCFAB,711,20388.13,1245.44,14.4367,
AV3000DIDWCFAB,773,20388.13,1494.53,17.8371,
AV3000DIDWCFAB,317,23786.15,249.09,2.8113,
AV3000DIDWCFAB,391,23786.15,373.63,4.1908,
AV3000DIDWCFAB,453,23786.15,498.18,5.6748,
AV3000DIDWCFAB,509,23786.15,622.72,7.2855,
AV3000DIDWCFAB,560,23786.15,747.27,9.0155,
AV3000DIDWCFAB,605,23786.15,871.81,10.7455,
AV3000DIDWCFAB,646,23786.15,996.36,12.5054,
AV3000DIDWCFAB,719,23786.15,1245.44,16.1295,
AV3000DIDWCFAB,783,23786.15,1494.53,19.8654,
AV3000DIDWCFAB,318,27184.17,249.09,3.2363,
AV3000DIDWCFAB,389,27184.17,373.63,4.7949,
AV3000DIDWCFAB,452,27184.17,498.18,6.3981,
AV3000DIDWCFAB,506,27184.17,622.72,8.0759,
AV3000DIDWCFAB,557,27184.17,747.27,9.9104,
AV3000DIDWCFAB,604,27184.17,871.81,11.8343,
AV3000DIDWCFAB,646,27184.17,996.36,13.7283,
AV3000DIDWCFAB,722,27184.17,1245.44,17.7104,
AV3000DIDWCFAB,789,27184.17,1494.53,21.8341,
AV3000DIDWCFAB,322,30582.19,249.09,3.7509,
AV3000DIDWCFAB,388,30582.19,373.63,5.4212,
AV3000DIDWCFAB,449,30582.19,498.18,7.1513,
AV3000DIDWCFAB,505,30582.19,622.72,8.9857,
AV3000DIDWCFAB,554,30582.19,747.27,10.8648,
AV3000DIDWCFAB,601,30582.19,871.81,12.9081,
AV3000DIDWCFAB,644,30582.19,996.36,14.9662,
AV3000DIDWCFAB,722,30582.19,1245.44,19.2614,
AV3000DIDWCFAB,329,33980.22,249.09,4.4369,
AV3000DIDWCFAB,390,33980.22,373.63,6.0924,
AV3000DIDWCFAB,448,33980.22,498.18,8.0163,
AV3000DIDWCFAB,503,33980.22,622.72,9.9775,
AV3000DIDWCFAB,553,33980.22,747.27,11.9685,
AV3000DIDWCFAB,598,33980.22,871.81,14.0341,
AV3000DIDWCFAB,641,33980.22,996.36,16.2339,
AV3000DIDWCFAB,720,33980.22,1245.44,20.8050,
AV3000DIDWCFAB,337,37378.24,249.09,5.2274,
AV3000DIDWCFAB,395,37378.24,373.63,6.9052,
AV3000DIDWCFAB,449,37378.24,498.18,8.8813,
AV3000DIDWCFAB,501,37378.24,622.72,11.0140,
AV3000DIDWCFAB,550,37378.24,747.27,13.1094,
AV3000DIDWCFAB,597,37378.24,871.81,15.3614,
AV3000DIDWCFAB,639,37378.24,996.36,17.5985,
AV3000DIDWCFAB,356,44174.28,249.09,7.2333,
AV3000DIDWCFAB,408,44174.28,373.63,8.9633,
AV3000DIDWCFAB,457,44174.28,498.18,10.9394,
AV3000DIDWCFAB,504,44174.28,622.72,13.2213,
AV3000DIDWCFAB,549,44174.28,747.27,15.6895,
AV3000DIDWCFAB,592,44174.28,871.81,18.1429,
AV3000DIDWCFAB,635,44174.28,996.36,20.7305,
AV3000DIDWCFAB,378,50970.32,249.09,9.8060,
AV3000DIDWCFAB,426,50970.32,373.63,11.7075,
AV3000DIDWCFAB,471,50970.32,498.18,13.7805,
AV3000DIDWCFAB,514,50970.32,622.72,16.0549,
AV3000DIDWCFAB,555,50970.32,747.27,18.5232,
AV3000DIDWCFAB,595,50970.32,871.81,21.2674,
AV3000DIDWCFAB,401,57766.37,249.09,12.7962,
AV3000DIDWCFAB,447,57766.37,373.63,15.1974,
AV3000DIDWCFAB,489,57766.37,498.18,17.3972,
AV3000DIDWCFAB,529,57766.37,622.72,19.7834,
AV3000DIDWCFAB,567,57766.37,747.27,22.2815,
AV3000DIDWCFAB,425,64562.41,249.09,16.2861,
AV3000DIDWCFAB,470,64562.41,373.63,19.3360,
AV3000DIDWCFAB,510,64562.41,498.18,21.9236,
AV3300DIDWCFAB,286,13592.09,249.09,1.8344,
AV3300DIDWCFAB,345,13592.09,373.63,2.9157,
AV3300DIDWCFAB,394,13592.09,498.18,4.1013,
AV3300DIDWCFAB,287,16990.11,249.09,2.1476,
AV3300DIDWCFAB,351,16990.11,373.63,3.4377,
AV3300DIDWCFAB,401,16990.11,498.18,4.7501,
AV3300DIDWCFAB,444,16990.11,622.72,6.1371,
AV3300DIDWCFAB,483,16990.11,747.27,7.6136,
AV3300DIDWCFAB,286,20388.13,249.09,2.4683,
AV3300DIDWCFAB,352,20388.13,373.63,3.9000,
AV3300DIDWCFAB,405,20388.13,498.18,5.3989,
AV3300DIDWCFAB,451,20388.13,622.72,7.0021,
AV3300DIDWCFAB,490,20388.13,747.27,8.5830,
AV3300DIDWCFAB,526,20388.13,871.81,10.2608,
AV3300DIDWCFAB,560,20388.13,996.36,12.0505,
AV3300DIDWCFAB,284,23786.15,249.09,2.7964,
AV3300DIDWCFAB,351,23786.15,373.63,4.3773,
AV3300DIDWCFAB,406,23786.15,498.18,6.0327,
AV3300DIDWCFAB,454,23786.15,622.72,7.8075,
AV3300DIDWCFAB,495,23786.15,747.27,9.5822,
AV3300DIDWCFAB,533,23786.15,871.81,11.4689,
AV3300DIDWCFAB,567,23786.15,996.36,13.3629,
AV3300DIDWCFAB,628,23786.15,1245.44,17.2853,
AV3300DIDWCFAB,682,23786.15,1494.53,21.3568,
AV3300DIDWCFAB,283,27184.17,249.09,3.1991,
AV3300DIDWCFAB,348,27184.17,373.63,4.8172,
AV3300DIDWCFAB,405,27184.17,498.18,6.6666,
AV3300DIDWCFAB,454,27184.17,622.72,8.5755,
AV3300DIDWCFAB,498,27184.17,747.27,10.6039,
AV3300DIDWCFAB,536,27184.17,871.81,12.5800,
AV3300DIDWCFAB,572,27184.17,996.36,14.6977,
AV3300DIDWCFAB,635,27184.17,1245.44,18.9706,
AV3300DIDWCFAB,690,27184.17,1494.53,23.3479,
AV3300DIDWCFAB,282,30582.19,249.09,3.6241,
AV3300DIDWCFAB,347,30582.19,373.63,5.3541,
AV3300DIDWCFAB,403,30582.19,498.18,7.3004,
AV3300DIDWCFAB,453,30582.19,622.72,9.3734,
AV3300DIDWCFAB,497,30582.19,747.27,11.4838,
AV3300DIDWCFAB,538,30582.19,871.81,13.7507,
AV3300DIDWCFAB,574,30582.19,996.36,15.9505,
AV3300DIDWCFAB,640,30582.19,1245.44,20.6559,
AV3300DIDWCFAB,697,30582.19,1494.53,25.4209,
AV3300DIDWCFAB,283,33980.22,249.09,4.0641,
AV3300DIDWCFAB,346,33980.22,373.63,5.9880,
AV3300DIDWCFAB,402,33980.22,498.18,8.0088,
AV3300DIDWCFAB,450,33980.22,622.72,10.1042,
AV3300DIDWCFAB,496,33980.22,747.27,12.4606,
AV3300DIDWCFAB,537,33980.22,871.81,14.8171,
AV3300DIDWCFAB,575,33980.22,996.36,17.2704,
AV3300DIDWCFAB,642,33980.22,1245.44,22.2293,
AV3300DIDWCFAB,285,37378.24,249.09,4.5264,
AV3300DIDWCFAB,345,37378.24,373.63,6.6218,
AV3300DIDWCFAB,400,37378.24,498.18,8.7396,
AV3300DIDWCFAB,449,37378.24,622.72,10.9842,
AV3300DIDWCFAB,493,37378.24,747.27,13.3406,
AV3300DIDWCFAB,535,37378.24,871.81,15.8909,
AV3300DIDWCFAB,573,37378.24,996.36,18.4337,
AV3300DIDWCFAB,643,37378.24,1245.44,23.8624,
AV3300DIDWCFAB,289,40776.26,249.09,5.1379,
AV3300DIDWCFAB,346,40776.26,373.63,7.2855,
AV3300DIDWCFAB,399,40776.26,498.18,9.6046,
AV3300DIDWCFAB,448,40776.26,622.72,11.9461,
AV3300DIDWCFAB,492,40776.26,747.27,14.3995,
AV3300DIDWCFAB,533,40776.26,871.81,17.0169,
AV3300DIDWCFAB,571,40776.26,996.36,19.6716,
AV3300DIDWCFAB,642,40776.26,1245.44,25.4060,
AV3300DIDWCFAB,294,44174.28,249.09,5.8463,
AV3300DIDWCFAB,348,44174.28,373.63,7.9790,
AV3300DIDWCFAB,398,44174.28,498.18,10.4174,
AV3300DIDWCFAB,446,44174.28,622.72,12.9230,
AV3300DIDWCFAB,491,44174.28,747.27,15.5329,
AV3300DIDWCFAB,531,44174.28,871.81,18.1503,
AV3300DIDWCFAB,569,44174.28,996.36,20.9616,
AV3300DIDWCFAB,640,44174.28,1245.44,26.9347,
AV3300DIDWCFAB,300,47572.30,249.09,6.6815,
AV3300DIDWCFAB,351,47572.30,373.63,8.7769,
AV3300DIDWCFAB,399,47572.30,498.18,11.2824,
AV3300DIDWCFAB,445,47572.30,622.72,13.9819,
AV3300DIDWCFAB,489,47572.30,747.27,16.6962,
AV3300DIDWCFAB,530,47572.30,871.81,19.4702,
AV3300DIDWCFAB,568,47572.30,996.36,22.3710,
AV3300DIDWCFAB,637,47572.30,1245.44,28.3963,
AV3300DIDWCFAB,306,50970.32,249.09,7.5689,
AV3300DIDWCFAB,355,50970.32,373.63,9.7090,
AV3300DIDWCFAB,402,50970.32,498.18,12.2966,
AV3300DIDWCFAB,446,50970.32,622.72,15.1303,
AV3300DIDWCFAB,488,50970.32,747.27,17.9863,
AV3300DIDWCFAB,529,50970.32,871.81,20.9393,
AV3300DIDWCFAB,567,50970.32,996.36,23.8922,
AV3300DIDWCFAB,324,59465.38,249.09,10.3876,
AV3300DIDWCFAB,369,59465.38,373.63,12.6769,
AV3300DIDWCFAB,411,59465.38,498.18,15.2197,
AV3300DIDWCFAB,451,59465.38,622.72,18.0534,
AV3300DIDWCFAB,490,59465.38,747.27,21.2972,
AV3300DIDWCFAB,527,59465.38,871.81,24.6156,
AV3300DIDWCFAB,563,59465.38,996.36,27.9414,
AV3300DIDWCFAB,344,67960.43,249.09,13.8327,
AV3300DIDWCFAB,386,67960.43,373.63,16.4800,
AV3300DIDWCFAB,425,67960.43,498.18,19.1719,
AV3300DIDWCFAB,462,67960.43,622.72,22.0951,
AV3300DIDWCFAB,497,67960.43,747.27,25.1450,
AV3300DIDWCFAB,532,67960.43,871.81,28.7020,
AV3300DIDWCFAB,365,76455.49,249.09,17.8744,
AV3300DIDWCFAB,406,76455.49,373.63,21.3046,
AV3300DIDWCFAB,442,76455.49,498.18,24.1383,
AV3300DIDWCFAB,476,76455.49,622.72,27.0987,
AV3300DIDWCFAB,387,84950.54,249.09,22.5947,
AV3300DIDWCFAB,426,84950.54,373.63,26.6513,
AV3650DIDWCFAB,182,16990.11,249.09,1.0365,
AV3650DIDWCFAB,258,16990.11,373.63,2.2968,
AV3650DIDWCFAB,311,16990.11,498.18,3.6390,
AV3650DIDWCFAB,355,16990.11,622.72,5.1006,
AV3650DIDWCFAB,181,21237.64,249.09,1.2528,
AV3650DIDWCFAB,259,21237.64,373.63,2.6994,
AV3650DIDWCFAB,316,21237.64,498.18,4.2729,
AV3650DIDWCFAB,361,21237.64,622.72,5.8985,
AV3650DIDWCFAB,400,21237.64,747.27,7.6285,
AV3650DIDWCFAB,435,21237.64,871.81,9.4555,
AV3650DIDWCFAB,179,25485.16,249.09,1.4914,
AV3650DIDWCFAB,257,25485.16,373.63,3.0723,
AV3650DIDWCFAB,317,25485.16,498.18,4.8694,
AV3650DIDWCFAB,365,25485.16,622.72,6.7411,
AV3650DIDWCFAB,406,25485.16,747.27,8.7023,
AV3650DIDWCFAB,442,25485.16,871.81,10.7232,
AV3650DIDWCFAB,504,25485.16,996.36,14.9364,
AV3650DIDWCFAB,180,29732.69,249.09,1.7748,
AV3650DIDWCFAB,256,29732.69,373.63,3.5048,
AV3650DIDWCFAB,315,29732.69,498.18,5.4138,
AV3650DIDWCFAB,366,29732.69,622.72,7.5465,
AV3650DIDWCFAB,409,29732.69,747.27,9.7388,
AV3650DIDWCFAB,446,29732.69,871.81,11.9387,
AV3650DIDWCFAB,511,29732.69,996.36,16.6515,
AV3650DIDWCFAB,566,29732.69,1245.44,21.5284,
AV3650DIDWCFAB,183,33980.22,249.09,2.1103,
AV3650DIDWCFAB,254,33980.22,373.63,3.9671,
AV3650DIDWCFAB,314,33980.22,498.18,6.0625,
AV3650DIDWCFAB,364,33980.22,622.72,8.2773,
AV3650DIDWCFAB,409,33980.22,747.27,10.7157,
AV3650DIDWCFAB,448,33980.22,871.81,13.1691,
AV3650DIDWCFAB,515,33980.22,996.36,18.2771,
AV3650DIDWCFAB,572,33980.22,1245.44,23.6014,
AV3650DIDWCFAB,187,38227.74,249.09,2.5279,
AV3650DIDWCFAB,253,38227.74,373.63,4.4891,
AV3650DIDWCFAB,313,38227.74,498.18,6.7411,
AV3650DIDWCFAB,362,38227.74,622.72,9.0603,
AV3650DIDWCFAB,407,38227.74,747.27,11.6329,
AV3650DIDWCFAB,448,38227.74,871.81,14.3771,
AV3650DIDWCFAB,517,38227.74,996.36,19.8878,
AV3650DIDWCFAB,576,38227.74,1245.44,25.6670,
AV3650DIDWCFAB,192,42475.27,249.09,3.0275,
AV3650DIDWCFAB,255,42475.27,373.63,5.0931,
AV3650DIDWCFAB,311,42475.27,498.18,7.4645,
AV3650DIDWCFAB,361,42475.27,622.72,9.9402,
AV3650DIDWCFAB,405,42475.27,747.27,12.6098,
AV3650DIDWCFAB,446,42475.27,871.81,15.4956,
AV3650DIDWCFAB,517,42475.27,996.36,21.4389,
AV3650DIDWCFAB,578,42475.27,1245.44,27.6804,
AV3650DIDWCFAB,198,46722.80,249.09,3.6390,
AV3650DIDWCFAB,257,46722.80,373.63,5.6897,
AV3650DIDWCFAB,310,46722.80,498.18,8.2325,
AV3650DIDWCFAB,360,46722.80,622.72,10.9394,
AV3650DIDWCFAB,404,46722.80,747.27,13.7060,
AV3650DIDWCFAB,444,46722.80,871.81,16.6813,
AV3650DIDWCFAB,516,46722.80,996.36,23.0123,
AV3650DIDWCFAB,578,46722.80,1245.44,29.5968,
AV3650DIDWCFAB,205,50970.32,249.09,4.3773,
AV3650DIDWCFAB,261,50970.32,373.63,6.4801,
AV3650DIDWCFAB,311,50970.32,498.18,9.0603,
AV3650DIDWCFAB,359,50970.32,622.72,12.0058,
AV3650DIDWCFAB,403,50970.32,747.27,14.9215,
AV3650DIDWCFAB,443,50970.32,871.81,18.0012,
AV3650DIDWCFAB,514,50970.32,996.36,24.5559,
AV3650DIDWCFAB,577,50970.32,1245.44,31.5282,
AV3650DIDWCFAB,219,59465.38,249.09,6.0476,
AV3650DIDWCFAB,271,59465.38,373.63,8.4339,
AV3650DIDWCFAB,317,59465.38,498.18,11.0662,
AV3650DIDWCFAB,360,59465.38,622.72,14.1907,
AV3650DIDWCFAB,401,59465.38,747.27,17.5538,
AV3650DIDWCFAB,440,59465.38,871.81,20.8871,
AV3650DIDWCFAB,511,59465.38,996.36,27.9041,
AV3650DIDWCFAB,573,59465.38,1245.44,35.3835,
AV3650DIDWCFAB,235,67960.43,249.09,8.1580,
AV3650DIDWCFAB,283,67960.43,373.63,10.9096,
AV3650DIDWCFAB,326,67960.43,498.18,13.7283,
AV3650DIDWCFAB,365,67960.43,622.72,16.7260,
AV3650DIDWCFAB,403,67960.43,747.27,20.3129,
AV3650DIDWCFAB,439,67960.43,871.81,24.0786,
AV3650DIDWCFAB,509,67960.43,996.36,31.9532,
AV3650DIDWCFAB,251,76455.49,249.09,10.5889,
AV3650DIDWCFAB,297,76455.49,373.63,14.0192,
AV3650DIDWCFAB,337,76455.49,498.18,16.9870,
AV3650DIDWCFAB,374,76455.49,622.72,20.2010,
AV3650DIDWCFAB,409,76455.49,747.27,23.6760,
AV3650DIDWCFAB,443,76455.49,871.81,27.6431,
AV3650DIDWCFAB,507,76455.49,996.36,36.1068,
AV3650DIDWCFAB,269,84950.54,249.09,13.6016,
AV3650DIDWCFAB,312,84950.54,373.63,17.6209,
AV3650DIDWCFAB,350,84950.54,498.18,21.0362,
AV3650DIDWCFAB,384,84950.54,622.72,24.2203,
AV3650DIDWCFAB,417,84950.54,747.27,27.8370,
AV3650DIDWCFAB,449,84950.54,871.81,31.7594,
AV3650DIDWCFAB,287,93445.60,249.09,17.0392,
AV3650DIDWCFAB,327,93445.60,373.63,21.6104,
AV3650DIDWCFAB,364,93445.60,498.18,25.7639,
AV3650DIDWCFAB,396,93445.60,622.72,29.0972,
AV3650DIDWCFAB,428,93445.60,747.27,33.0196,
AV3650DIDWCFAB,457,93445.60,871.81,36.7854,
AV3650DIDWCFAB,307,101940.65,249.09,21.4016,
AV3650DIDWCFAB,343,101940.65,373.63,26.2263,
AV3650DIDWCFAB,378,101940.65,498.18,30.8794,
AV3650DIDWCFAB,410,101940.65,622.72,35.0330,
AV3650DIDWCFAB,326,110435.70,249.09,26.2188,
AV3650DIDWCFAB,360,110435.70,373.63,31.5431,
AV3650DIDWCFAB,393,110435.70,498.18,36.6735,
