modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV0913CFAB,458,509.70,31.14,0.0075,
AV0913CFAB,577,509.70,62.27,0.0149,
AV0913CFAB,706,509.70,93.41,0.0224,
AV0913CFAB,525,679.60,31.14,0.0149,
AV0913CFAB,633,679.60,62.27,0.0298,
AV0913CFAB,723,679.60,93.41,0.0373,
AV0913CFAB,808,679.60,124.54,0.0447,
AV0913CFAB,903,679.60,155.68,0.0522,
AV0913CFAB,598,849.51,31.14,0.0298,
AV0913CFAB,699,849.51,62.27,0.0447,
AV0913CFAB,782,849.51,93.41,0.0522,
AV0913CFAB,855,849.51,124.54,0.0597,
AV0913CFAB,924,849.51,155.68,0.0671,
AV0913CFAB,992,849.51,186.82,0.0820,
AV0913CFAB,1145,849.51,249.09,0.1044,
AV0913CFAB,690,1019.41,31.14,0.0522,
AV0913CFAB,762,1019.41,62.27,0.0597,
AV0913CFAB,847,1019.41,93.41,0.0746,
AV0913CFAB,917,1019.41,124.54,0.0820,
AV0913CFAB,980,1019.41,155.68,0.0969,
AV0913CFAB,1040,1019.41,186.82,0.1044,
AV0913CFAB,1154,1019.41,249.09,0.1268,
AV0913CFAB,1272,1019.41,311.36,0.1566,
AV0913CFAB,786,1189.31,31.14,0.0746,
AV0913CFAB,840,1189.31,62.27,0.0820,
AV0913CFAB,913,1189.31,93.41,0.0969,
AV0913CFAB,983,1189.31,124.54,0.1119,
AV0913CFAB,1044,1189.31,155.68,0.1268,
AV0913CFAB,1101,1189.31,186.82,0.1417,
AV0913CFAB,1205,1189.31,249.09,0.1641,
AV0913CFAB,1304,1189.31,311.36,0.1939,
AV0913CFAB,1401,1189.31,373.63,0.2237,
AV0913CFAB,1505,1189.31,435.91,0.2535,
AV0913CFAB,886,1359.21,31.14,0.1119,
AV0913CFAB,930,1359.21,62.27,0.1193,
AV0913CFAB,982,1359.21,93.41,0.1342,
AV0913CFAB,1049,1359.21,124.54,0.1491,
AV0913CFAB,1111,1359.21,155.68,0.1641,
AV0913CFAB,1165,1359.21,186.82,0.1864,
AV0913CFAB,1266,1359.21,249.09,0.2163,
AV0913CFAB,1357,1359.21,311.36,0.2461,
AV0913CFAB,1445,1359.21,373.63,0.2685,
AV0913CFAB,1529,1359.21,435.91,0.2983,
AV0913CFAB,1616,1359.21,498.18,0.3356,
AV0913CFAB,987,1529.11,31.14,0.1566,
AV0913CFAB,1025,1529.11,62.27,0.1641,
AV0913CFAB,1066,1529.11,93.41,0.1790,
AV0913CFAB,1115,1529.11,124.54,0.1939,
AV0913CFAB,1176,1529.11,155.68,0.2088,
AV0913CFAB,1234,1529.11,186.82,0.2312,
AV0913CFAB,1330,1529.11,249.09,0.2685,
AV0913CFAB,1419,1529.11,311.36,0.3057,
AV0913CFAB,1501,1529.11,373.63,0.3356,
AV0913CFAB,1581,1529.11,435.91,0.3654,
AV0913CFAB,1656,1529.11,498.18,0.4027,
AV0913CFAB,1090,1699.01,31.14,0.2163,
AV0913CFAB,1122,1699.01,62.27,0.2237,
AV0913CFAB,1158,1699.01,93.41,0.2312,
AV0913CFAB,1197,1699.01,124.54,0.2461,
AV0913CFAB,1242,1699.01,155.68,0.2610,
AV0913CFAB,1296,1699.01,186.82,0.2834,
AV0913CFAB,1397,1699.01,249.09,0.3281,
AV0913CFAB,1483,1699.01,311.36,0.3728,
AV0913CFAB,1563,1699.01,373.63,0.4176,
AV0913CFAB,1638,1699.01,435.91,0.4474,
AV0913CFAB,1710,1699.01,498.18,0.4847,
AV0913CFAB,1193,1868.91,31.14,0.2834,
AV0913CFAB,1222,1868.91,62.27,0.2908,
AV0913CFAB,1253,1868.91,93.41,0.3057,
AV0913CFAB,1286,1868.91,124.54,0.3207,
AV0913CFAB,1323,1868.91,155.68,0.3356,
AV0913CFAB,1364,1868.91,186.82,0.3505,
AV0913CFAB,1467,1868.91,249.09,0.4027,
AV0913CFAB,1550,1868.91,311.36,0.4474,
AV0913CFAB,1627,1868.91,373.63,0.4922,
AV0913CFAB,1701,1868.91,435.91,0.5444,
AV0913CFAB,1770,1868.91,498.18,0.5816,
AV0913CFAB,1296,2038.81,31.14,0.3654,
AV0913CFAB,1322,2038.81,62.27,0.3803,
AV0913CFAB,1350,2038.81,93.41,0.3878,
AV0913CFAB,1379,2038.81,124.54,0.4027,
AV0913CFAB,1411,2038.81,155.68,0.4176,
AV0913CFAB,1445,2038.81,186.82,0.4325,
AV0913CFAB,1525,2038.81,249.09,0.4772,
AV0913CFAB,1619,2038.81,311.36,0.5294,
AV0913CFAB,1694,2038.81,373.63,0.5816,
AV0913CFAB,1765,2038.81,435.91,0.6338,
AV0913CFAB,1834,2038.81,498.18,0.6860,
AV0913CFAB,1400,2208.71,31.14,0.4623,
AV0913CFAB,1424,2208.71,62.27,0.4772,
AV0913CFAB,1449,2208.71,93.41,0.4847,
AV0913CFAB,1475,2208.71,124.54,0.4996,
AV0913CFAB,1503,2208.71,155.68,0.5145,
AV0913CFAB,1532,2208.71,186.82,0.5294,
AV0913CFAB,1598,2208.71,249.09,0.5667,
AV0913CFAB,1678,2208.71,311.36,0.6189,
AV0913CFAB,1764,2208.71,373.63,0.6860,
AV0913CFAB,1504,2378.62,31.14,0.5742,
AV0913CFAB,1526,2378.62,62.27,0.5891,
AV0913CFAB,1549,2378.62,93.41,0.6040,
AV0913CFAB,1573,2378.62,124.54,0.6189,
AV0913CFAB,1598,2378.62,155.68,0.6338,
AV0913CFAB,1624,2378.62,186.82,0.6488,
AV1063CFAB,445,1019.41,31.14,0.0298,
AV1063CFAB,545,1019.41,62.27,0.0447,
AV1063CFAB,635,1019.41,93.41,0.0597,
AV1063CFAB,710,1019.41,124.54,0.0746,
AV1063CFAB,785,1019.41,155.68,0.0820,
AV1063CFAB,857,1019.41,186.82,0.0969,
AV1063CFAB,480,1189.31,31.14,0.0447,
AV1063CFAB,580,1189.31,62.27,0.0597,
AV1063CFAB,661,1189.31,93.41,0.0746,
AV1063CFAB,734,1189.31,124.54,0.0895,
AV1063CFAB,799,1189.31,155.68,0.1044,
AV1063CFAB,864,1189.31,186.82,0.1193,
AV1063CFAB,990,1189.31,249.09,0.1566,
AV1063CFAB,521,1359.21,31.14,0.0671,
AV1063CFAB,617,1359.21,62.27,0.0820,
AV1063CFAB,690,1359.21,93.41,0.0969,
AV1063CFAB,760,1359.21,124.54,0.1119,
AV1063CFAB,825,1359.21,155.68,0.1342,
AV1063CFAB,882,1359.21,186.82,0.1491,
AV1063CFAB,998,1359.21,249.09,0.1864,
AV1063CFAB,1107,1359.21,311.36,0.2163,
AV1063CFAB,576,1529.11,31.14,0.0895,
AV1063CFAB,645,1529.11,62.27,0.1044,
AV1063CFAB,723,1529.11,93.41,0.1193,
AV1063CFAB,790,1529.11,124.54,0.1417,
AV1063CFAB,854,1529.11,155.68,0.1641,
AV1063CFAB,910,1529.11,186.82,0.1790,
AV1063CFAB,1017,1529.11,249.09,0.2237,
AV1063CFAB,1117,1529.11,311.36,0.2610,
AV1063CFAB,1218,1529.11,373.63,0.2983,
AV1063CFAB,628,1699.01,31.14,0.1193,
AV1063CFAB,682,1699.01,62.27,0.1342,
AV1063CFAB,758,1699.01,93.41,0.1491,
AV1063CFAB,823,1699.01,124.54,0.1715,
AV1063CFAB,881,1699.01,155.68,0.1939,
AV1063CFAB,939,1699.01,186.82,0.2163,
AV1063CFAB,1040,1699.01,249.09,0.2610,
AV1063CFAB,1136,1699.01,311.36,0.3057,
AV1063CFAB,1223,1699.01,373.63,0.3505,
AV1063CFAB,1313,1699.01,435.91,0.3878,
AV1063CFAB,1400,1699.01,498.18,0.4400,
AV1063CFAB,682,1868.91,31.14,0.1566,
AV1063CFAB,722,1868.91,62.27,0.1715,
AV1063CFAB,791,1868.91,93.41,0.1864,
AV1063CFAB,858,1868.91,124.54,0.2088,
AV1063CFAB,917,1868.91,155.68,0.2386,
AV1063CFAB,968,1868.91,186.82,0.2610,
AV1063CFAB,1064,1868.91,249.09,0.3057,
AV1063CFAB,1159,1868.91,311.36,0.3579,
AV1063CFAB,1241,1868.91,373.63,0.4027,
AV1063CFAB,1322,1868.91,435.91,0.4474,
AV1063CFAB,1407,1868.91,498.18,0.4996,
AV1063CFAB,741,2038.81,31.14,0.2088,
AV1063CFAB,755,2038.81,62.27,0.2163,
AV1063CFAB,824,2038.81,93.41,0.2312,
AV1063CFAB,890,2038.81,124.54,0.2535,
AV1063CFAB,945,2038.81,155.68,0.2834,
AV1063CFAB,1000,2038.81,186.82,0.3057,
AV1063CFAB,1098,2038.81,249.09,0.3579,
AV1063CFAB,1183,2038.81,311.36,0.4101,
AV1063CFAB,1268,2038.81,373.63,0.4623,
AV1063CFAB,1342,2038.81,435.91,0.5145,
AV1063CFAB,1420,2038.81,498.18,0.5667,
AV1063CFAB,800,2208.71,31.14,0.2685,
AV1063CFAB,827,2208.71,62.27,0.2685,
AV1063CFAB,863,2208.71,93.41,0.2834,
AV1063CFAB,922,2208.71,124.54,0.3057,
AV1063CFAB,980,2208.71,155.68,0.3356,
AV1063CFAB,1037,2208.71,186.82,0.3579,
AV1063CFAB,1125,2208.71,249.09,0.4176,
AV1063CFAB,1217,2208.71,311.36,0.4698,
AV1063CFAB,1297,2208.71,373.63,0.5294,
AV1063CFAB,1370,2208.71,435.91,0.5891,
AV1063CFAB,1441,2208.71,498.18,0.6413,
AV1063CFAB,859,2378.62,31.14,0.3281,
AV1063CFAB,880,2378.62,62.27,0.3281,
AV1063CFAB,915,2378.62,93.41,0.3430,
AV1063CFAB,960,2378.62,124.54,0.3654,
AV1063CFAB,1017,2378.62,155.68,0.3878,
AV1063CFAB,1065,2378.62,186.82,0.4176,
AV1063CFAB,1160,2378.62,249.09,0.4772,
AV1063CFAB,1242,2378.62,311.36,0.5444,
AV1063CFAB,1321,2378.62,373.63,0.6040,
AV1063CFAB,1397,2378.62,435.91,0.6637,
AV1063CFAB,1465,2378.62,498.18,0.7308,
AV1063CFAB,917,2548.52,31.14,0.4027,
AV1063CFAB,938,2548.52,62.27,0.4027,
AV1063CFAB,962,2548.52,93.41,0.4176,
AV1063CFAB,1000,2548.52,124.54,0.4325,
AV1063CFAB,1050,2548.52,155.68,0.4549,
AV1063CFAB,1100,2548.52,186.82,0.4847,
AV1063CFAB,1192,2548.52,249.09,0.5518,
AV1063CFAB,1276,2548.52,311.36,0.6189,
AV1063CFAB,1352,2548.52,373.63,0.6860,
AV1063CFAB,1422,2548.52,435.91,0.7457,
AV1063CFAB,1495,2548.52,498.18,0.8128,
AV1063CFAB,975,2718.42,31.14,0.4847,
AV1063CFAB,994,2718.42,62.27,0.4922,
AV1063CFAB,1019,2718.42,93.41,0.5071,
AV1063CFAB,1044,2718.42,124.54,0.5145,
AV1063CFAB,1085,2718.42,155.68,0.5369,
AV1063CFAB,1136,2718.42,186.82,0.5667,
AV1063CFAB,1225,2718.42,249.09,0.6338,
AV1063CFAB,1308,2718.42,311.36,0.7010,
AV1063CFAB,1382,2718.42,373.63,0.7755,
AV1063CFAB,1456,2718.42,435.91,0.8426,
AV1063CFAB,1521,2718.42,498.18,0.9098,
AV1063CFAB,1035,2888.32,31.14,0.5816,
AV1063CFAB,1055,2888.32,62.27,0.5891,
AV1063CFAB,1075,2888.32,93.41,0.5891,
AV1063CFAB,1098,2888.32,124.54,0.6115,
AV1063CFAB,1130,2888.32,155.68,0.6264,
AV1063CFAB,1170,2888.32,186.82,0.6562,
AV1063CFAB,1260,2888.32,249.09,0.7159,
AV1063CFAB,1340,2888.32,311.36,0.7979,
AV1063CFAB,1418,2888.32,373.63,0.8650,
AV1063CFAB,1483,2888.32,435.91,0.9396,
AV1063CFAB,1555,2888.32,498.18,1.0142,
AV1063CFAB,1092,3058.22,31.14,0.6860,
AV1063CFAB,1110,3058.22,62.27,0.7010,
AV1063CFAB,1125,3058.22,93.41,0.7010,
AV1063CFAB,1150,3058.22,124.54,0.7233,
AV1063CFAB,1177,3058.22,155.68,0.7308,
AV1063CFAB,1210,3058.22,186.82,0.7532,
AV1063CFAB,1295,3058.22,249.09,0.8203,
AV1063CFAB,1377,3058.22,311.36,0.8948,
AV1063CFAB,1450,3058.22,373.63,0.9769,
AV1063CFAB,1518,3058.22,435.91,1.0514,
AV1063CFAB,1150,3228.12,31.14,0.8128,
AV1063CFAB,1170,3228.12,62.27,0.8203,
AV1063CFAB,1180,3228.12,93.41,0.8277,
AV1063CFAB,1205,3228.12,124.54,0.8352,
AV1063CFAB,1225,3228.12,155.68,0.8576,
AV1063CFAB,1255,3228.12,186.82,0.8725,
AV1063CFAB,1330,3228.12,249.09,0.9321,
AV1063CFAB,1408,3228.12,311.36,1.0067,
AV1063CFAB,1481,3228.12,373.63,1.0887,
AV1063CFAB,1210,3398.02,31.14,0.9470,
AV1063CFAB,1225,3398.02,62.27,0.9545,
AV1063CFAB,1240,3398.02,93.41,0.9545,
AV1063CFAB,1259,3398.02,124.54,0.9620,
AV1063CFAB,1279,3398.02,155.68,0.9918,
AV1063CFAB,1300,3398.02,186.82,1.0067,
AV1063CFAB,1365,3398.02,249.09,1.0514,
AV1263CFAB,400,1359.21,31.14,0.0447,
AV1263CFAB,481,1359.21,62.27,0.0597,
AV1263CFAB,551,1359.21,93.41,0.0820,
AV1263CFAB,611,1359.21,124.54,0.1044,
AV1263CFAB,667,1359.21,155.68,0.1119,
AV1263CFAB,721,1359.21,186.82,0.1342,
AV1263CFAB,835,1359.21,249.09,0.1790,
AV1263CFAB,455,1699.01,31.14,0.0746,
AV1263CFAB,530,1699.01,62.27,0.0969,
AV1263CFAB,594,1699.01,93.41,0.1193,
AV1263CFAB,651,1699.01,124.54,0.1491,
AV1263CFAB,704,1699.01,155.68,0.1715,
AV1263CFAB,752,1699.01,186.82,0.1864,
AV1263CFAB,842,1699.01,249.09,0.2312,
AV1263CFAB,930,1699.01,311.36,0.2759,
AV1263CFAB,1020,1699.01,373.63,0.3207,
AV1263CFAB,511,2038.81,31.14,0.1193,
AV1263CFAB,584,2038.81,62.27,0.1417,
AV1263CFAB,642,2038.81,93.41,0.1715,
AV1263CFAB,696,2038.81,124.54,0.2013,
AV1263CFAB,746,2038.81,155.68,0.2312,
AV1263CFAB,793,2038.81,186.82,0.2610,
AV1263CFAB,877,2038.81,249.09,0.3132,
AV1263CFAB,955,2038.81,311.36,0.3579,
AV1263CFAB,1028,2038.81,373.63,0.4101,
AV1263CFAB,1101,2038.81,435.91,0.4623,
AV1263CFAB,1176,2038.81,498.18,0.5220,
AV1263CFAB,570,2378.62,31.14,0.1715,
AV1263CFAB,639,2378.62,62.27,0.2013,
AV1263CFAB,695,2378.62,93.41,0.2386,
AV1263CFAB,746,2378.62,124.54,0.2685,
AV1263CFAB,792,2378.62,155.68,0.3057,
AV1263CFAB,837,2378.62,186.82,0.3356,
AV1263CFAB,918,2378.62,249.09,0.4101,
AV1263CFAB,992,2378.62,311.36,0.4623,
AV1263CFAB,1061,2378.62,373.63,0.5220,
AV1263CFAB,1127,2378.62,435.91,0.5816,
AV1263CFAB,1190,2378.62,498.18,0.6413,
AV1263CFAB,630,2718.42,31.14,0.2461,
AV1263CFAB,694,2718.42,62.27,0.2834,
AV1263CFAB,750,2718.42,93.41,0.3207,
AV1263CFAB,799,2718.42,124.54,0.3579,
AV1263CFAB,842,2718.42,155.68,0.4027,
AV1263CFAB,885,2718.42,186.82,0.4325,
AV1263CFAB,962,2718.42,249.09,0.5071,
AV1263CFAB,1035,2718.42,311.36,0.5891,
AV1263CFAB,1101,2718.42,373.63,0.6562,
AV1263CFAB,1163,2718.42,435.91,0.7233,
AV1263CFAB,1222,2718.42,498.18,0.7904,
AV1263CFAB,693,3058.22,31.14,0.3430,
AV1263CFAB,753,3058.22,62.27,0.3803,
AV1263CFAB,805,3058.22,93.41,0.4250,
AV1263CFAB,853,3058.22,124.54,0.4623,
AV1263CFAB,896,3058.22,155.68,0.5220,
AV1263CFAB,936,3058.22,186.82,0.5593,
AV1263CFAB,1010,3058.22,249.09,0.6413,
AV1263CFAB,1078,3058.22,311.36,0.7159,
AV1263CFAB,1143,3058.22,373.63,0.8128,
AV1263CFAB,1204,3058.22,435.91,0.8948,
AV1263CFAB,1261,3058.22,498.18,0.9694,
AV1263CFAB,758,3398.02,31.14,0.4623,
AV1263CFAB,812,3398.02,62.27,0.5071,
AV1263CFAB,862,3398.02,93.41,0.5444,
AV1263CFAB,909,3398.02,124.54,0.5891,
AV1263CFAB,951,3398.02,155.68,0.6637,
AV1263CFAB,989,3398.02,186.82,0.7010,
AV1263CFAB,1060,3398.02,249.09,0.7904,
AV1263CFAB,1126,3398.02,311.36,0.8799,
AV1263CFAB,1187,3398.02,373.63,0.9694,
AV1263CFAB,1248,3398.02,435.91,1.0664,
AV1263CFAB,1303,3398.02,498.18,1.1633,
AV1263CFAB,824,3737.82,31.14,0.6040,
AV1263CFAB,872,3737.82,62.27,0.6488,
AV1263CFAB,920,3737.82,93.41,0.6935,
AV1263CFAB,965,3737.82,124.54,0.7457,
AV1263CFAB,1006,3737.82,155.68,0.8128,
AV1263CFAB,1045,3737.82,186.82,0.8799,
AV1263CFAB,1112,3737.82,249.09,0.9620,
AV1263CFAB,1176,3737.82,311.36,1.0664,
AV1263CFAB,1235,3737.82,373.63,1.1633,
AV1263CFAB,1292,3737.82,435.91,1.2602,
AV1263CFAB,1347,3737.82,498.18,1.3646,
AV1263CFAB,891,4077.63,31.14,0.7681,
AV1263CFAB,935,4077.63,62.27,0.8203,
AV1263CFAB,980,4077.63,93.41,0.8725,
AV1263CFAB,1021,4077.63,124.54,0.9321,
AV1263CFAB,1062,4077.63,155.68,0.9918,
AV1263CFAB,1100,4077.63,186.82,1.0589,
AV1263CFAB,1167,4077.63,249.09,1.1931,
AV1263CFAB,1228,4077.63,311.36,1.2826,
AV1263CFAB,1286,4077.63,373.63,1.3870,
AV1263CFAB,1341,4077.63,435.91,1.4914,
AV1263CFAB,1393,4077.63,498.18,1.6107,
AV1263CFAB,959,4417.43,31.14,0.9694,
AV1263CFAB,999,4417.43,62.27,1.0291,
AV1263CFAB,1040,4417.43,93.41,1.0813,
AV1263CFAB,1081,4417.43,124.54,1.1409,
AV1263CFAB,1118,4417.43,155.68,1.2229,
AV1263CFAB,1156,4417.43,186.82,1.2751,
AV1263CFAB,1222,4417.43,249.09,1.4168,
AV1263CFAB,1282,4417.43,311.36,1.5436,
AV1263CFAB,1338,4417.43,373.63,1.6405,
AV1263CFAB,1390,4417.43,435.91,1.7599,
AV1263CFAB,1442,4417.43,498.18,1.8642,
AV1500CFAB,281,2038.81,31.14,0.0522,
AV1500CFAB,350,2038.81,62.27,0.0746,
AV1500CFAB,415,2038.81,93.41,0.1193,
AV1500CFAB,300,2378.62,31.14,0.0746,
AV1500CFAB,362,2378.62,62.27,0.0969,
AV1500CFAB,420,2378.62,93.41,0.1417,
AV1500CFAB,479,2378.62,124.54,0.1566,
AV1500CFAB,319,2718.42,31.14,0.0969,
AV1500CFAB,380,2718.42,62.27,0.1268,
AV1500CFAB,440,2718.42,93.41,0.1566,
AV1500CFAB,484,2718.42,124.54,0.1939,
AV1500CFAB,538,2718.42,155.68,0.2237,
AV1500CFAB,582,2718.42,186.82,0.2610,
AV1500CFAB,340,3058.22,31.14,0.1268,
AV1500CFAB,403,3058.22,62.27,0.1566,
AV1500CFAB,460,3058.22,93.41,0.1790,
AV1500CFAB,489,3058.22,124.54,0.2386,
AV1500CFAB,545,3058.22,155.68,0.2685,
AV1500CFAB,589,3058.22,186.82,0.3057,
AV1500CFAB,675,3058.22,249.09,0.4027,
AV1500CFAB,360,3398.02,31.14,0.1566,
AV1500CFAB,425,3398.02,62.27,0.2013,
AV1500CFAB,475,3398.02,93.41,0.2013,
AV1500CFAB,510,3398.02,124.54,0.2610,
AV1500CFAB,560,3398.02,155.68,0.3207,
AV1500CFAB,594,3398.02,186.82,0.3579,
AV1500CFAB,678,3398.02,249.09,0.4474,
AV1500CFAB,755,3398.02,311.36,0.5369,
AV1500CFAB,382,3737.82,31.14,0.2013,
AV1500CFAB,440,3737.82,62.27,0.2461,
AV1500CFAB,498,3737.82,93.41,0.3057,
AV1500CFAB,540,3737.82,124.54,0.2908,
AV1500CFAB,580,3737.82,155.68,0.3878,
AV1500CFAB,618,3737.82,186.82,0.4250,
AV1500CFAB,683,3737.82,249.09,0.5145,
AV1500CFAB,758,3737.82,311.36,0.5966,
AV1500CFAB,825,3737.82,373.63,0.7084,
AV1500CFAB,408,4077.63,31.14,0.2535,
AV1500CFAB,460,4077.63,62.27,0.3057,
AV1500CFAB,517,4077.63,93.41,0.3654,
AV1500CFAB,562,4077.63,124.54,0.4176,
AV1500CFAB,600,4077.63,155.68,0.4623,
AV1500CFAB,630,4077.63,186.82,0.5071,
AV1500CFAB,688,4077.63,249.09,0.5966,
AV1500CFAB,762,4077.63,311.36,0.6860,
AV1500CFAB,830,4077.63,373.63,0.7904,
AV1500CFAB,890,4077.63,435.91,0.9023,
AV1500CFAB,430,4417.43,31.14,0.3207,
AV1500CFAB,480,4417.43,62.27,0.3728,
AV1500CFAB,536,4417.43,93.41,0.4325,
AV1500CFAB,580,4417.43,124.54,0.4922,
AV1500CFAB,620,4417.43,155.68,0.5444,
AV1500CFAB,650,4417.43,186.82,0.6040,
AV1500CFAB,718,4417.43,249.09,0.6860,
AV1500CFAB,767,4417.43,311.36,0.7830,
AV1500CFAB,834,4417.43,373.63,0.8948,
AV1500CFAB,896,4417.43,435.91,0.9992,
AV1500CFAB,956,4417.43,498.18,1.1260,
AV1500CFAB,458,4757.23,31.14,0.4027,
AV1500CFAB,502,4757.23,62.27,0.4474,
AV1500CFAB,556,4757.23,93.41,0.5145,
AV1500CFAB,599,4757.23,124.54,0.5742,
AV1500CFAB,639,4757.23,155.68,0.6413,
AV1500CFAB,670,4757.23,186.82,0.7010,
AV1500CFAB,736,4757.23,249.09,0.8054,
AV1500CFAB,772,4757.23,311.36,0.8948,
AV1500CFAB,850,4757.23,373.63,1.0067,
AV1500CFAB,901,4757.23,435.91,1.1335,
AV1500CFAB,958,4757.23,498.18,1.2677,
AV1500CFAB,482,5097.03,31.14,0.4772,
AV1500CFAB,525,5097.03,62.27,0.5369,
AV1500CFAB,576,5097.03,93.41,0.5966,
AV1500CFAB,619,5097.03,124.54,0.6711,
AV1500CFAB,652,5097.03,155.68,0.7382,
AV1500CFAB,693,5097.03,186.82,0.8054,
AV1500CFAB,752,5097.03,249.09,0.9098,
AV1500CFAB,804,5097.03,311.36,1.0142,
AV1500CFAB,860,5097.03,373.63,1.1335,
AV1500CFAB,912,5097.03,435.91,1.2677,
AV1500CFAB,963,5097.03,498.18,1.4094,
AV1500CFAB,510,5436.83,31.14,0.5742,
AV1500CFAB,550,5436.83,62.27,0.6264,
AV1500CFAB,597,5436.83,93.41,0.6935,
AV1500CFAB,638,5436.83,124.54,0.7681,
AV1500CFAB,674,5436.83,155.68,0.8426,
AV1500CFAB,712,5436.83,186.82,0.9172,
AV1500CFAB,772,5436.83,249.09,1.0514,
AV1500CFAB,828,5436.83,311.36,1.1484,
AV1500CFAB,875,5436.83,373.63,1.2751,
AV1500CFAB,928,5436.83,435.91,1.4168,
AV1500CFAB,968,5436.83,498.18,1.5063,
AV1500CFAB,538,5776.64,31.14,0.6860,
AV1500CFAB,570,5776.64,62.27,0.7457,
AV1500CFAB,619,5776.64,93.41,0.8054,
AV1500CFAB,658,5776.64,124.54,0.8799,
AV1500CFAB,692,5776.64,155.68,0.9470,
AV1500CFAB,731,5776.64,186.82,1.0365,
AV1500CFAB,795,5776.64,249.09,1.1931,
AV1500CFAB,848,5776.64,311.36,1.2975,
AV1500CFAB,894,5776.64,373.63,1.4541,
AV1500CFAB,940,5776.64,435.91,1.6107,
AV1500CFAB,980,5776.64,498.18,1.6778,
AV1500CFAB,570,6116.44,31.14,0.8203,
AV1500CFAB,595,6116.44,62.27,0.8725,
AV1500CFAB,642,6116.44,93.41,0.9321,
AV1500CFAB,679,6116.44,124.54,1.0067,
AV1500CFAB,715,6116.44,155.68,1.0216,
AV1500CFAB,750,6116.44,186.82,1.1857,
AV1500CFAB,813,6116.44,249.09,1.2080,
AV1500CFAB,866,6116.44,311.36,1.4839,
AV1500CFAB,900,6116.44,373.63,1.6853,
AV1500CFAB,600,6456.24,31.14,0.9470,
AV1500CFAB,625,6456.24,62.27,0.9396,
AV1500CFAB,665,6456.24,93.41,1.0738,
AV1500CFAB,700,6456.24,124.54,1.1409,
AV1500CFAB,736,6456.24,155.68,1.2080,
AV1500CFAB,770,6456.24,186.82,1.3423,
AV1500CFAB,832,6456.24,249.09,1.4168,
AV1500CFAB,880,6456.24,311.36,1.7599,
AV1500CFAB,632,6796.04,31.14,1.1185,
AV1500CFAB,650,6796.04,62.27,1.1335,
AV1500CFAB,689,6796.04,93.41,1.2304,
AV1500CFAB,723,6796.04,124.54,1.3050,
AV1500CFAB,756,6796.04,155.68,1.4317,
AV1500CFAB,790,6796.04,186.82,1.5660,
AV1500CFAB,851,6796.04,249.09,1.6629,
AV1850CFAB,278,2718.42,31.14,0.0895,
AV1850CFAB,340,2718.42,62.27,0.1342,
AV1850CFAB,386,2718.42,93.41,0.1566,
AV1850CFAB,420,2718.42,124.54,0.1715,
AV1850CFAB,457,2718.42,155.68,0.2013,
AV1850CFAB,495,2718.42,186.82,0.2312,
AV1850CFAB,306,3228.12,31.14,0.1417,
AV1850CFAB,364,3228.12,62.27,0.1790,
AV1850CFAB,412,3228.12,93.41,0.2163,
AV1850CFAB,450,3228.12,124.54,0.2461,
AV1850CFAB,484,3228.12,155.68,0.2834,
AV1850CFAB,513,3228.12,186.82,0.3057,
AV1850CFAB,572,3228.12,249.09,0.3654,
AV1850CFAB,338,3737.82,31.14,0.1939,
AV1850CFAB,389,3737.82,62.27,0.2461,
AV1850CFAB,436,3737.82,93.41,0.2983,
AV1850CFAB,476,3737.82,124.54,0.3430,
AV1850CFAB,510,3737.82,155.68,0.3803,
AV1850CFAB,540,3737.82,186.82,0.4101,
AV1850CFAB,593,3737.82,249.09,0.4772,
AV1850CFAB,642,3737.82,311.36,0.5369,
AV1850CFAB,700,3737.82,373.63,0.6338,
AV1850CFAB,369,4247.53,31.14,0.2759,
AV1850CFAB,416,4247.53,62.27,0.3281,
AV1850CFAB,459,4247.53,93.41,0.3878,
AV1850CFAB,500,4247.53,124.54,0.4400,
AV1850CFAB,535,4247.53,155.68,0.4922,
AV1850CFAB,566,4247.53,186.82,0.5369,
AV1850CFAB,621,4247.53,249.09,0.6115,
AV1850CFAB,667,4247.53,311.36,0.6860,
AV1850CFAB,710,4247.53,373.63,0.7532,
AV1850CFAB,756,4247.53,435.91,0.8426,
AV1850CFAB,809,4247.53,498.18,0.9545,
AV1850CFAB,402,4757.23,31.14,0.3057,
AV1850CFAB,445,4757.23,62.27,0.4101,
AV1850CFAB,485,4757.23,93.41,0.4847,
AV1850CFAB,523,4757.23,124.54,0.5593,
AV1850CFAB,560,4757.23,155.68,0.6189,
AV1850CFAB,591,4757.23,186.82,0.6860,
AV1850CFAB,646,4757.23,249.09,0.7681,
AV1850CFAB,694,4757.23,311.36,0.8501,
AV1850CFAB,737,4757.23,373.63,0.9321,
AV1850CFAB,775,4757.23,435.91,1.0142,
AV1850CFAB,812,4757.23,498.18,1.0962,
AV1850CFAB,437,5266.93,31.14,0.4772,
AV1850CFAB,476,5266.93,62.27,0.5444,
AV1850CFAB,512,5266.93,93.41,0.6189,
AV1850CFAB,548,5266.93,124.54,0.6860,
AV1850CFAB,583,5266.93,155.68,0.7606,
AV1850CFAB,615,5266.93,186.82,0.8352,
AV1850CFAB,671,5266.93,249.09,0.9545,
AV1850CFAB,719,5266.93,311.36,1.0514,
AV1850CFAB,763,5266.93,373.63,1.1484,
AV1850CFAB,803,5266.93,435.91,1.2379,
AV1850CFAB,838,5266.93,498.18,1.3273,
AV1850CFAB,473,5776.64,31.14,0.6786,
AV1850CFAB,508,5776.64,62.27,0.7233,
AV1850CFAB,542,5776.64,93.41,0.7457,
AV1850CFAB,575,5776.64,124.54,0.8352,
AV1850CFAB,607,5776.64,155.68,0.9172,
AV1850CFAB,638,5776.64,186.82,0.9992,
AV1850CFAB,696,5776.64,249.09,1.1558,
AV1850CFAB,745,5776.64,311.36,1.2751,
AV1850CFAB,788,5776.64,373.63,1.3870,
AV1850CFAB,828,5776.64,435.91,1.4914,
AV1850CFAB,866,5776.64,498.18,1.5883,
AV1850CFAB,510,6286.34,31.14,0.8874,
AV1850CFAB,538,6286.34,62.27,0.7382,
AV1850CFAB,573,6286.34,93.41,0.9098,
AV1850CFAB,603,6286.34,124.54,1.0142,
AV1850CFAB,634,6286.34,155.68,1.1036,
AV1850CFAB,663,6286.34,186.82,1.1857,
AV1850CFAB,720,6286.34,249.09,1.3646,
AV1850CFAB,770,6286.34,311.36,1.5287,
AV1850CFAB,814,6286.34,373.63,1.6629,
AV1850CFAB,854,6286.34,435.91,1.7748,
AV1850CFAB,891,6286.34,498.18,1.8941,
AV1850CFAB,546,6796.04,31.14,1.1036,
AV1850CFAB,573,6796.04,62.27,0.9023,
AV1850CFAB,605,6796.04,93.41,1.1707,
AV1850CFAB,633,6796.04,124.54,1.1931,
AV1850CFAB,661,6796.04,155.68,1.3199,
AV1850CFAB,690,6796.04,186.82,1.4094,
AV1850CFAB,743,6796.04,249.09,1.5958,
AV1850CFAB,794,6796.04,311.36,1.7897,
AV1850CFAB,840,6796.04,373.63,1.9612,
AV1850CFAB,880,6796.04,435.91,2.0954,
AV1850CFAB,917,6796.04,498.18,2.2296,
AV1850CFAB,583,7305.75,31.14,1.3199,
AV1850CFAB,608,7305.75,62.27,1.2379,
AV1850CFAB,636,7305.75,93.41,1.4094,
AV1850CFAB,664,7305.75,124.54,1.4317,
AV1850CFAB,690,7305.75,155.68,1.5361,
AV1850CFAB,717,7305.75,186.82,1.6629,
AV1850CFAB,768,7305.75,249.09,1.8493,
AV1850CFAB,817,7305.75,311.36,2.0656,
AV1850CFAB,864,7305.75,373.63,2.2744,
AV1850CFAB,905,7305.75,435.91,2.4384,
AV1850CFAB,943,7305.75,498.18,2.5950,
AV1850CFAB,619,7815.45,31.14,1.5361,
AV1850CFAB,644,7815.45,62.27,1.6331,
AV1850CFAB,667,7815.45,93.41,1.3572,
AV1850CFAB,696,7815.45,124.54,1.7822,
AV1850CFAB,721,7815.45,155.68,1.7822,
AV1850CFAB,745,7815.45,186.82,1.9239,
AV1850CFAB,795,7815.45,249.09,2.1476,
AV1850CFAB,841,7815.45,311.36,2.3639,
AV1850CFAB,887,7815.45,373.63,2.5950,
AV1850CFAB,929,7815.45,435.91,2.7964,
AV1850CFAB,968,7815.45,498.18,2.9903,
AV1850CFAB,655,8325.15,31.14,1.7599,
AV1850CFAB,680,8325.15,62.27,2.0432,
AV1850CFAB,701,8325.15,93.41,1.6629,
AV1850CFAB,727,8325.15,124.54,2.1252,
AV1850CFAB,752,8325.15,155.68,2.1252,
AV1850CFAB,775,8325.15,186.82,2.1924,
AV1850CFAB,822,8325.15,249.09,2.4832,
AV1850CFAB,866,8325.15,311.36,2.6920,
AV1850CFAB,910,8325.15,373.63,2.9381,
AV1850CFAB,932,8325.15,435.91,3.1767,
AV1850CFAB,992,8325.15,498.18,3.3929,
AV1850CFAB,691,8834.86,31.14,1.9761,
AV1850CFAB,716,8834.86,62.27,2.4608,
AV1850CFAB,736,8834.86,93.41,2.1625,
AV1850CFAB,758,8834.86,124.54,2.1029,
AV1850CFAB,784,8834.86,155.68,2.5801,
AV1850CFAB,806,8834.86,186.82,2.5354,
AV1850CFAB,846,8834.86,249.09,2.8337,
AV1850CFAB,893,8834.86,311.36,3.0723,
AV1850CFAB,934,8834.86,373.63,3.3109,
AV1850CFAB,975,8834.86,435.91,3.5570,
AV1850CFAB,1015,8834.86,498.18,3.7807,
AV2000CFAB,230,4247.53,31.14,0.1268,
AV2000CFAB,289,4247.53,62.27,0.1864,
AV2000CFAB,334,4247.53,93.41,0.2312,
AV2000CFAB,371,4247.53,124.54,0.2685,
AV2000CFAB,415,4247.53,155.68,0.3356,
AV2000CFAB,460,4247.53,186.82,0.4101,
AV2000CFAB,543,4247.53,249.09,0.5816,
AV2000CFAB,614,4247.53,311.36,0.7532,
AV2000CFAB,678,4247.53,373.63,0.9321,
AV2000CFAB,737,4247.53,435.91,1.1111,
AV2000CFAB,790,4247.53,498.18,1.3348,
AV2000CFAB,837,4247.53,560.45,1.5063,
AV2000CFAB,881,4247.53,622.72,1.7077,
AV2000CFAB,963,4247.53,747.27,2.1402,
AV2000CFAB,252,5097.03,31.14,0.1939,
AV2000CFAB,305,5097.03,62.27,0.2610,
AV2000CFAB,353,5097.03,93.41,0.3132,
AV2000CFAB,390,5097.03,124.54,0.3728,
AV2000CFAB,421,5097.03,155.68,0.4325,
AV2000CFAB,455,5097.03,186.82,0.4922,
AV2000CFAB,528,5097.03,249.09,0.6562,
AV2000CFAB,602,5097.03,311.36,0.8426,
AV2000CFAB,667,5097.03,373.63,1.0440,
AV2000CFAB,726,5097.03,435.91,1.2528,
AV2000CFAB,781,5097.03,498.18,1.4616,
AV2000CFAB,832,5097.03,560.45,1.6778,
AV2000CFAB,881,5097.03,622.72,1.9015,
AV2000CFAB,967,5097.03,747.27,2.3564,
AV2000CFAB,276,5946.54,31.14,0.2834,
AV2000CFAB,324,5946.54,62.27,0.3505,
AV2000CFAB,368,5946.54,93.41,0.4176,
AV2000CFAB,408,5946.54,124.54,0.4996,
AV2000CFAB,442,5946.54,155.68,0.5667,
AV2000CFAB,470,5946.54,186.82,0.6264,
AV2000CFAB,525,5946.54,249.09,0.7606,
AV2000CFAB,587,5946.54,311.36,0.9396,
AV2000CFAB,652,5946.54,373.63,1.1558,
AV2000CFAB,715,5946.54,435.91,1.3870,
AV2000CFAB,769,5946.54,498.18,1.6182,
AV2000CFAB,821,5946.54,560.45,1.8493,
AV2000CFAB,870,5946.54,622.72,2.0954,
AV2000CFAB,960,5946.54,747.27,2.5950,
AV2000CFAB,301,6796.04,31.14,0.4027,
AV2000CFAB,346,6796.04,62.27,0.4698,
AV2000CFAB,386,6796.04,93.41,0.5518,
AV2000CFAB,423,6796.04,124.54,0.6413,
AV2000CFAB,459,6796.04,155.68,0.7308,
AV2000CFAB,491,6796.04,186.82,0.8128,
AV2000CFAB,542,6796.04,249.09,0.9545,
AV2000CFAB,587,6796.04,311.36,1.0887,
AV2000CFAB,643,6796.04,373.63,1.2901,
AV2000CFAB,697,6796.04,435.91,1.5063,
AV2000CFAB,755,6796.04,498.18,1.7673,
AV2000CFAB,809,6796.04,560.45,2.0208,
AV2000CFAB,859,6796.04,622.72,2.2968,
AV2000CFAB,949,6796.04,747.27,2.8337,
AV2000CFAB,327,7645.55,31.14,0.5220,
AV2000CFAB,368,7645.55,62.27,0.6264,
AV2000CFAB,406,7645.55,93.41,0.7233,
AV2000CFAB,441,7645.55,124.54,0.8128,
AV2000CFAB,474,7645.55,155.68,0.8948,
AV2000CFAB,507,7645.55,186.82,0.9992,
AV2000CFAB,562,7645.55,249.09,1.1857,
AV2000CFAB,607,7645.55,311.36,1.3497,
AV2000CFAB,647,7645.55,373.63,1.4989,
AV2000CFAB,695,7645.55,435.91,1.7077,
AV2000CFAB,743,7645.55,498.18,1.9388,
AV2000CFAB,791,7645.55,560.45,2.1849,
AV2000CFAB,843,7645.55,622.72,2.4757,
AV2000CFAB,938,7645.55,747.27,3.0723,
AV2000CFAB,355,8495.05,31.14,0.7233,
AV2000CFAB,392,8495.05,62.27,0.8054,
AV2000CFAB,428,8495.05,93.41,0.9172,
AV2000CFAB,460,8495.05,124.54,1.0067,
AV2000CFAB,492,8495.05,155.68,1.1185,
AV2000CFAB,522,8495.05,186.82,1.2229,
AV2000CFAB,579,8495.05,249.09,1.4317,
AV2000CFAB,628,8495.05,311.36,1.6331,
AV2000CFAB,668,8495.05,373.63,1.8270,
AV2000CFAB,705,8495.05,435.91,1.9985,
AV2000CFAB,743,8495.05,498.18,2.1774,
AV2000CFAB,788,8495.05,560.45,2.4384,
AV2000CFAB,831,8495.05,622.72,2.6920,
AV2000CFAB,921,8495.05,747.27,3.2811,
AV2000CFAB,383,9344.56,31.14,0.9098,
AV2000CFAB,418,9344.56,62.27,1.0514,
AV2000CFAB,451,9344.56,93.41,1.1335,
AV2000CFAB,482,9344.56,124.54,1.2528,
AV2000CFAB,511,9344.56,155.68,1.3497,
AV2000CFAB,540,9344.56,186.82,1.4839,
AV2000CFAB,594,9344.56,249.09,1.7151,
AV2000CFAB,642,9344.56,311.36,1.9463,
AV2000CFAB,689,9344.56,373.63,2.1625,
AV2000CFAB,725,9344.56,435.91,2.3788,
AV2000CFAB,760,9344.56,498.18,2.5652,
AV2000CFAB,793,9344.56,560.45,2.7516,
AV2000CFAB,831,9344.56,622.72,2.9903,
AV2000CFAB,909,9344.56,747.27,3.5570,
AV2000CFAB,412,10194.06,31.14,1.2304,
AV2000CFAB,444,10194.06,62.27,1.2901,
AV2000CFAB,474,10194.06,93.41,1.4094,
AV2000CFAB,504,10194.06,124.54,1.5511,
AV2000CFAB,532,10194.06,155.68,1.6555,
AV2000CFAB,559,10194.06,186.82,1.7673,
AV2000CFAB,611,10194.06,249.09,2.0283,
AV2000CFAB,659,10194.06,311.36,2.2744,
AV2000CFAB,705,10194.06,373.63,2.5354,
AV2000CFAB,746,10194.06,435.91,2.7740,
AV2000CFAB,780,10194.06,498.18,2.9977,
AV2000CFAB,813,10194.06,560.45,3.2214,
AV2000CFAB,843,10194.06,622.72,3.4302,
AV2000CFAB,909,10194.06,747.27,3.9149,
AV2000CFAB,442,11043.57,31.14,1.6107,
AV2000CFAB,470,11043.57,62.27,1.5734,
AV2000CFAB,499,11043.57,93.41,1.7524,
AV2000CFAB,527,11043.57,124.54,1.8568,
AV2000CFAB,554,11043.57,155.68,2.0059,
AV2000CFAB,580,11043.57,186.82,2.1252,
AV2000CFAB,629,11043.57,249.09,2.3862,
AV2000CFAB,675,11043.57,311.36,2.6547,
AV2000CFAB,721,11043.57,373.63,2.9306,
AV2000CFAB,762,11043.57,435.91,3.2065,
AV2000CFAB,800,11043.57,498.18,3.4451,
AV2000CFAB,833,11043.57,560.45,3.7434,
AV2000CFAB,864,11043.57,622.72,3.9671,
AV2000CFAB,921,11043.57,747.27,4.4145,
AV2000CFAB,471,11893.08,31.14,2.0059,
AV2000CFAB,498,11893.08,62.27,1.9761,
AV2000CFAB,525,11893.08,93.41,2.1252,
AV2000CFAB,551,11893.08,124.54,2.2222,
AV2000CFAB,577,11893.08,155.68,2.3788,
AV2000CFAB,602,11893.08,186.82,2.5354,
AV2000CFAB,648,11893.08,249.09,2.7815,
AV2000CFAB,694,11893.08,311.36,3.0947,
AV2000CFAB,735,11893.08,373.63,3.3631,
AV2000CFAB,777,11893.08,435.91,3.6912,
AV2000CFAB,816,11893.08,498.18,3.9671,
AV2000CFAB,852,11893.08,560.45,4.2654,
AV2000CFAB,885,11893.08,622.72,4.5413,
AV2000CFAB,941,11893.08,747.27,5.0633,
AV2000CFAB,501,12742.58,31.14,2.3862,
AV2000CFAB,526,12742.58,62.27,2.3639,
AV2000CFAB,551,12742.58,93.41,2.8784,
AV2000CFAB,577,12742.58,124.54,2.6920,
AV2000CFAB,600,12742.58,155.68,2.8187,
AV2000CFAB,624,12742.58,186.82,2.9753,
AV2000CFAB,670,12742.58,249.09,3.2736,
AV2000CFAB,712,12742.58,311.36,3.5346,
AV2000CFAB,754,12742.58,373.63,3.8926,
AV2000CFAB,793,12742.58,435.91,4.1908,
AV2000CFAB,832,12742.58,498.18,4.5115,
AV2000CFAB,868,12742.58,560.45,4.8321,
AV2000CFAB,902,12742.58,622.72,5.1453,
AV2000CFAB,962,12742.58,747.27,5.7419,
AV2000CFAB,530,13592.09,31.14,2.7665,
AV2000CFAB,554,13592.09,62.27,2.7516,
AV2000CFAB,578,13592.09,93.41,2.9604,
AV2000CFAB,603,13592.09,124.54,3.1991,
AV2000CFAB,625,13592.09,155.68,3.3482,
AV2000CFAB,647,13592.09,186.82,3.4600,
AV2000CFAB,691,13592.09,249.09,3.8105,
AV2000CFAB,732,13592.09,311.36,4.1013,
AV2000CFAB,772,13592.09,373.63,4.4145,
AV2000CFAB,810,13592.09,435.91,4.7874,
AV2000CFAB,847,13592.09,498.18,5.0931,
AV2000CFAB,883,13592.09,560.45,5.4511,
AV2000CFAB,918,13592.09,622.72,5.7568,
AV2000CFAB,981,13592.09,747.27,6.4503,
AV2000CFAB,559,14441.59,31.14,3.1692,
AV2000CFAB,584,14441.59,62.27,3.4973,
AV2000CFAB,607,14441.59,93.41,3.5346,
AV2000CFAB,628,14441.59,124.54,3.6912,
AV2000CFAB,650,14441.59,155.68,3.9149,
AV2000CFAB,671,14441.59,186.82,3.9970,
AV2000CFAB,714,14441.59,249.09,4.3847,
AV2000CFAB,753,14441.59,311.36,4.7128,
AV2000CFAB,791,14441.59,373.63,4.9962,
AV2000CFAB,828,14441.59,435.91,5.3989,
AV2000CFAB,864,14441.59,498.18,5.7792,
AV2000CFAB,898,14441.59,560.45,6.0998,
AV2000CFAB,933,14441.59,622.72,6.4727,
AV2000CFAB,997,14441.59,747.27,7.1736,
AV2000CFAB,591,15291.10,31.14,3.5421,
AV2000CFAB,613,15291.10,62.27,4.2729,
AV2000CFAB,635,15291.10,93.41,4.1237,
AV2000CFAB,654,15291.10,124.54,4.1834,
AV2000CFAB,676,15291.10,155.68,4.5339,
AV2000CFAB,697,15291.10,186.82,4.6905,
AV2000CFAB,736,15291.10,249.09,4.9887,
AV2000CFAB,776,15291.10,311.36,5.3914,
AV2000CFAB,812,15291.10,373.63,5.7419,
AV2000CFAB,846,15291.10,435.91,6.0029,
AV2000CFAB,882,15291.10,498.18,6.4727,
AV2000CFAB,916,15291.10,560.45,6.8754,
AV2000CFAB,948,15291.10,622.72,7.2184,
AV2000CFAB,1013,15291.10,747.27,7.9790,
AV2200CFAB,207,5097.03,31.14,0.1417,
AV2200CFAB,254,5097.03,62.27,0.1939,
AV2200CFAB,292,5097.03,93.41,0.2461,
AV2200CFAB,328,5097.03,124.54,0.2983,
AV2200CFAB,365,5097.03,155.68,0.3579,
AV2200CFAB,225,5946.54,31.14,0.2013,
AV2200CFAB,269,5946.54,62.27,0.2610,
AV2200CFAB,306,5946.54,93.41,0.3207,
AV2200CFAB,338,5946.54,124.54,0.3803,
AV2200CFAB,369,5946.54,155.68,0.4474,
AV2200CFAB,400,5946.54,186.82,0.5071,
AV2200CFAB,244,6796.04,31.14,0.2834,
AV2200CFAB,284,6796.04,62.27,0.3505,
AV2200CFAB,321,6796.04,93.41,0.4176,
AV2200CFAB,352,6796.04,124.54,0.4847,
AV2200CFAB,380,6796.04,155.68,0.5518,
AV2200CFAB,407,6796.04,186.82,0.6264,
AV2200CFAB,462,6796.04,249.09,0.7755,
AV2200CFAB,264,7645.55,31.14,0.3803,
AV2200CFAB,302,7645.55,62.27,0.4623,
AV2200CFAB,335,7645.55,93.41,0.5369,
AV2200CFAB,367,7645.55,124.54,0.6115,
AV2200CFAB,395,7645.55,155.68,0.6860,
AV2200CFAB,420,7645.55,186.82,0.7606,
AV2200CFAB,468,7645.55,249.09,0.9247,
AV2200CFAB,517,7645.55,311.36,1.0887,
AV2200CFAB,285,8495.05,31.14,0.4996,
AV2200CFAB,320,8495.05,62.27,0.5966,
AV2200CFAB,351,8495.05,93.41,0.6786,
AV2200CFAB,381,8495.05,124.54,0.7681,
AV2200CFAB,410,8495.05,155.68,0.8426,
AV2200CFAB,435,8495.05,186.82,0.9247,
AV2200CFAB,479,8495.05,249.09,1.0962,
AV2200CFAB,523,8495.05,311.36,1.2751,
AV2200CFAB,566,8495.05,373.63,1.4616,
AV2200CFAB,611,8495.05,435.91,1.6629,
AV2200CFAB,307,9344.56,31.14,0.6488,
AV2200CFAB,339,9344.56,62.27,0.7457,
AV2200CFAB,369,9344.56,93.41,0.8426,
AV2200CFAB,396,9344.56,124.54,0.9396,
AV2200CFAB,424,9344.56,155.68,1.0291,
AV2200CFAB,449,9344.56,186.82,1.1185,
AV2200CFAB,494,9344.56,249.09,1.2975,
AV2200CFAB,534,9344.56,311.36,1.4914,
AV2200CFAB,573,9344.56,373.63,1.6853,
AV2200CFAB,612,9344.56,435.91,1.8792,
AV2200CFAB,653,9344.56,498.18,2.1029,
AV2200CFAB,328,10194.06,31.14,0.8203,
AV2200CFAB,359,10194.06,62.27,0.9321,
AV2200CFAB,387,10194.06,93.41,1.0365,
AV2200CFAB,414,10194.06,124.54,1.1409,
AV2200CFAB,438,10194.06,155.68,1.2453,
AV2200CFAB,464,10194.06,186.82,1.3423,
AV2200CFAB,508,10194.06,249.09,1.5436,
AV2200CFAB,548,10194.06,311.36,1.7375,
AV2200CFAB,584,10194.06,373.63,1.9463,
AV2200CFAB,620,10194.06,435.91,2.1625,
AV2200CFAB,656,10194.06,498.18,2.3713,
AV2200CFAB,730,10194.06,622.72,2.8486,
AV2200CFAB,351,11043.57,31.14,1.0216,
AV2200CFAB,379,11043.57,62.27,1.1409,
AV2200CFAB,406,11043.57,93.41,1.2602,
AV2200CFAB,431,11043.57,124.54,1.3721,
AV2200CFAB,455,11043.57,155.68,1.4839,
AV2200CFAB,478,11043.57,186.82,1.5958,
AV2200CFAB,523,11043.57,249.09,1.8121,
AV2200CFAB,562,11043.57,311.36,2.0208,
AV2200CFAB,598,11043.57,373.63,2.2371,
AV2200CFAB,631,11043.57,435.91,2.4683,
AV2200CFAB,664,11043.57,498.18,2.6920,
AV2200CFAB,731,11043.57,622.72,3.1692,
AV2200CFAB,800,11043.57,747.27,3.7061,
AV2200CFAB,373,11893.08,31.14,1.2528,
AV2200CFAB,400,11893.08,62.27,1.3870,
AV2200CFAB,425,11893.08,93.41,1.5138,
AV2200CFAB,450,11893.08,124.54,1.6405,
AV2200CFAB,473,11893.08,155.68,1.7599,
AV2200CFAB,495,11893.08,186.82,1.8792,
AV2200CFAB,537,11893.08,249.09,2.1178,
AV2200CFAB,577,11893.08,311.36,2.3490,
AV2200CFAB,612,11893.08,373.63,2.5727,
AV2200CFAB,645,11893.08,435.91,2.8113,
AV2200CFAB,676,11893.08,498.18,3.0499,
AV2200CFAB,738,11893.08,622.72,3.5495,
AV2200CFAB,801,11893.08,747.27,4.0715,
AV2200CFAB,397,12742.58,31.14,1.5212,
AV2200CFAB,421,12742.58,62.27,1.6629,
AV2200CFAB,446,12742.58,93.41,1.8046,
AV2200CFAB,469,12742.58,124.54,1.9388,
AV2200CFAB,491,12742.58,155.68,2.0656,
AV2200CFAB,512,12742.58,186.82,2.1998,
AV2200CFAB,552,12742.58,249.09,2.4534,
AV2200CFAB,592,12742.58,311.36,2.6994,
AV2200CFAB,627,12742.58,373.63,2.9455,
AV2200CFAB,660,12742.58,435.91,3.1841,
AV2200CFAB,690,12742.58,498.18,3.4451,
AV2200CFAB,747,12742.58,622.72,3.9597,
AV2200CFAB,806,12742.58,747.27,4.5040,
AV2200CFAB,421,13592.09,31.14,1.8344,
AV2200CFAB,443,13592.09,62.27,1.9761,
AV2200CFAB,466,13592.09,93.41,2.1252,
AV2200CFAB,488,13592.09,124.54,2.2744,
AV2200CFAB,509,13592.09,155.68,2.4161,
AV2200CFAB,530,13592.09,186.82,2.5503,
AV2200CFAB,568,13592.09,249.09,2.8262,
AV2200CFAB,606,13592.09,311.36,3.1021,
AV2200CFAB,642,13592.09,373.63,3.3556,
AV2200CFAB,674,13592.09,435.91,3.6241,
AV2200CFAB,705,13592.09,498.18,3.8776,
AV2200CFAB,761,13592.09,622.72,4.4295,
AV2200CFAB,814,13592.09,747.27,4.9887,
AV2200CFAB,444,14441.59,31.14,2.1924,
AV2200CFAB,465,14441.59,62.27,2.3266,
AV2200CFAB,487,14441.59,93.41,2.4906,
AV2200CFAB,508,14441.59,124.54,2.6472,
AV2200CFAB,528,14441.59,155.68,2.8038,
AV2200CFAB,548,14441.59,186.82,2.9530,
AV2200CFAB,585,14441.59,249.09,3.2438,
AV2200CFAB,620,14441.59,311.36,3.5272,
AV2200CFAB,656,14441.59,373.63,3.8180,
AV2200CFAB,689,14441.59,435.91,4.0939,
AV2200CFAB,719,14441.59,498.18,4.3698,
AV2200CFAB,775,14441.59,622.72,4.9291,
AV2200CFAB,826,14441.59,747.27,5.5256,
AV2200CFAB,468,15291.10,31.14,2.5876,
AV2200CFAB,487,15291.10,62.27,2.7143,
AV2200CFAB,508,15291.10,93.41,2.8933,
AV2200CFAB,528,15291.10,124.54,3.0648,
AV2200CFAB,548,15291.10,155.68,3.2289,
AV2200CFAB,567,15291.10,186.82,3.3855,
AV2200CFAB,603,15291.10,249.09,3.6912,
AV2200CFAB,637,15291.10,311.36,4.0044,
AV2200CFAB,670,15291.10,373.63,4.3101,
AV2200CFAB,704,15291.10,435.91,4.6084,
AV2200CFAB,734,15291.10,498.18,4.9067,
AV2200CFAB,790,15291.10,622.72,5.4809,
AV2200CFAB,840,15291.10,747.27,6.1073,
AV2200CFAB,493,16140.60,31.14,3.0275,
AV2200CFAB,510,16140.60,62.27,3.1543,
AV2200CFAB,530,16140.60,93.41,3.3407,
AV2200CFAB,549,16140.60,124.54,3.5197,
AV2200CFAB,568,16140.60,155.68,3.6987,
AV2200CFAB,586,16140.60,186.82,3.8702,
AV2200CFAB,621,16140.60,249.09,4.1983,
AV2200CFAB,654,16140.60,311.36,4.5264,
AV2200CFAB,686,16140.60,373.63,4.8470,
AV2200CFAB,718,16140.60,435.91,5.1752,
AV2200CFAB,749,16140.60,498.18,5.4809,
AV2200CFAB,517,16990.11,31.14,3.5197,
AV2200CFAB,532,16990.11,62.27,3.6390,
AV2200CFAB,552,16990.11,93.41,3.8329,
AV2200CFAB,570,16990.11,124.54,4.0193,
AV2200CFAB,588,16990.11,155.68,4.2132,
AV2200CFAB,606,16990.11,186.82,4.3922,
AV2200CFAB,640,16990.11,249.09,4.7501,
AV2200CFAB,672,16990.11,311.36,5.0857,
AV2200CFAB,703,16990.11,373.63,5.4362,
AV2200CFAB,541,17839.61,31.14,4.0566,
AV2200CFAB,556,17839.61,62.27,4.1908,
AV2200CFAB,574,17839.61,93.41,4.3773,
AV2200CFAB,591,17839.61,124.54,4.5786,
AV2200CFAB,609,17839.61,155.68,4.7725,
AV2200CFAB,626,17839.61,186.82,4.9738,
AV2200CFAB,659,17839.61,249.09,5.3467,
AV2200CFAB,565,18689.12,31.14,4.6532,
AV2200CFAB,580,18689.12,62.27,4.7874,
AV2200CFAB,596,18689.12,93.41,4.9664,
AV2200CFAB,613,18689.12,124.54,5.1826,
AV2200CFAB,630,18689.12,155.68,5.3840,
AV2200CFAB,646,18689.12,186.82,5.6002,
AV2200CFAB,590,19538.62,31.14,5.3019,
AV2200CFAB,604,19538.62,62.27,5.4436,
AV2200CFAB,618,19538.62,93.41,5.6077,
AV2600CFAB,153,5097.03,31.14,0.0969,
AV2600CFAB,197,5097.03,62.27,0.1491,
AV2600CFAB,240,5097.03,93.41,0.2163,
AV2600CFAB,171,6796.04,31.14,0.1790,
AV2600CFAB,212,6796.04,62.27,0.2461,
AV2600CFAB,244,6796.04,93.41,0.3132,
AV2600CFAB,277,6796.04,124.54,0.3878,
AV2600CFAB,309,6796.04,155.68,0.4772,
AV2600CFAB,193,8495.05,31.14,0.3057,
AV2600CFAB,229,8495.05,62.27,0.3878,
AV2600CFAB,261,8495.05,93.41,0.4698,
AV2600CFAB,288,8495.05,124.54,0.5518,
AV2600CFAB,313,8495.05,155.68,0.6413,
AV2600CFAB,339,8495.05,186.82,0.7308,
AV2600CFAB,392,8495.05,249.09,0.9470,
AV2600CFAB,217,10194.06,31.14,0.4772,
AV2600CFAB,249,10194.06,62.27,0.5816,
AV2600CFAB,279,10194.06,93.41,0.6786,
AV2600CFAB,306,10194.06,124.54,0.7830,
AV2600CFAB,329,10194.06,155.68,0.8799,
AV2600CFAB,351,10194.06,186.82,0.9843,
AV2600CFAB,393,10194.06,249.09,1.1931,
AV2600CFAB,437,10194.06,311.36,1.4317,
AV2600CFAB,242,11893.08,31.14,0.7084,
AV2600CFAB,271,11893.08,62.27,0.8352,
AV2600CFAB,298,11893.08,93.41,0.9545,
AV2600CFAB,323,11893.08,124.54,1.0738,
AV2600CFAB,347,11893.08,155.68,1.1857,
AV2600CFAB,368,11893.08,186.82,1.2975,
AV2600CFAB,406,11893.08,249.09,1.5436,
AV2600CFAB,442,11893.08,311.36,1.7897,
AV2600CFAB,479,11893.08,373.63,2.0432,
AV2600CFAB,517,11893.08,435.91,2.3266,
AV2600CFAB,268,13592.09,31.14,1.0067,
AV2600CFAB,294,13592.09,62.27,1.1558,
AV2600CFAB,319,13592.09,93.41,1.2975,
AV2600CFAB,342,13592.09,124.54,1.4392,
AV2600CFAB,364,13592.09,155.68,1.5734,
AV2600CFAB,386,13592.09,186.82,1.7002,
AV2600CFAB,423,13592.09,249.09,1.9612,
AV2600CFAB,457,13592.09,311.36,2.2371,
AV2600CFAB,488,13592.09,373.63,2.5130,
AV2600CFAB,521,13592.09,435.91,2.8038,
AV2600CFAB,553,13592.09,498.18,3.1021,
AV2600CFAB,295,15291.10,31.14,1.3870,
AV2600CFAB,319,15291.10,62.27,1.5585,
AV2600CFAB,342,15291.10,93.41,1.7226,
AV2600CFAB,363,15291.10,124.54,1.8792,
AV2600CFAB,384,15291.10,155.68,2.0358,
AV2600CFAB,403,15291.10,186.82,2.1849,
AV2600CFAB,441,15291.10,249.09,2.4832,
AV2600CFAB,474,15291.10,311.36,2.7740,
AV2600CFAB,505,15291.10,373.63,3.0797,
AV2600CFAB,533,15291.10,435.91,3.3929,
AV2600CFAB,561,15291.10,498.18,3.7136,
AV2600CFAB,619,15291.10,622.72,4.3698,
AV2600CFAB,677,15291.10,747.27,5.1230,
AV2600CFAB,322,16990.11,31.14,1.8642,
AV2600CFAB,344,16990.11,62.27,2.0507,
AV2600CFAB,365,16990.11,93.41,2.2371,
AV2600CFAB,386,16990.11,124.54,2.4161,
AV2600CFAB,405,16990.11,155.68,2.5876,
AV2600CFAB,423,16990.11,186.82,2.7591,
AV2600CFAB,459,16990.11,249.09,3.1021,
AV2600CFAB,492,16990.11,311.36,3.4302,
AV2600CFAB,522,16990.11,373.63,3.7509,
AV2600CFAB,550,16990.11,435.91,2.5950,
AV2600CFAB,576,16990.11,498.18,4.4369,
AV2600CFAB,527,16990.11,622.72,5.1379,
AV2600CFAB,678,16990.11,747.27,5.8537,
AV2600CFAB,351,18689.12,31.14,2.4534,
AV2600CFAB,370,18689.12,62.27,2.6472,
AV2600CFAB,390,18689.12,93.41,2.8560,
AV2600CFAB,409,18689.12,124.54,3.0499,
AV2600CFAB,427,18689.12,155.68,3.2513,
AV2600CFAB,444,18689.12,186.82,3.4302,
AV2600CFAB,477,18689.12,249.09,3.8105,
AV2600CFAB,510,18689.12,311.36,4.1834,
AV2600CFAB,540,18689.12,373.63,4.5413,
AV2600CFAB,568,18689.12,435.91,4.9067,
AV2600CFAB,593,18689.12,498.18,5.2497,
AV2600CFAB,641,18689.12,622.72,6.0253,
AV2600CFAB,687,18689.12,747.27,6.8008,
AV2600CFAB,380,20388.13,31.14,3.1543,
AV2600CFAB,397,20388.13,62.27,3.3482,
AV2600CFAB,415,20388.13,93.41,3.5719,
AV2600CFAB,433,20388.13,124.54,3.8031,
AV2600CFAB,450,20388.13,155.68,4.0119,
AV2600CFAB,467,20388.13,186.82,4.2281,
AV2600CFAB,498,20388.13,249.09,4.6383,
AV2600CFAB,527,20388.13,311.36,5.0409,
AV2600CFAB,557,20388.13,373.63,5.4585,
AV2600CFAB,586,20388.13,435.91,5.8388,
AV2600CFAB,611,20388.13,498.18,6.2415,
AV2600CFAB,658,20388.13,622.72,7.0245,
AV2600CFAB,701,20388.13,747.27,7.8298,
AV2600CFAB,409,22087.14,31.14,3.9820,
AV2600CFAB,424,22087.14,62.27,4.1610,
AV2600CFAB,441,22087.14,93.41,4.4145,
AV2600CFAB,458,22087.14,124.54,4.6606,
AV2600CFAB,474,22087.14,155.68,4.9067,
AV2600CFAB,489,22087.14,186.82,5.1379,
AV2600CFAB,520,22087.14,249.09,5.5853,
AV2600CFAB,548,22087.14,311.36,6.0402,
AV2600CFAB,575,22087.14,373.63,6.4727,
AV2600CFAB,603,22087.14,435.91,6.9201,
AV2600CFAB,629,22087.14,498.18,7.3302,
AV2600CFAB,438,23786.15,31.14,4.9514,
AV2600CFAB,451,23786.15,62.27,5.1155,
AV2600CFAB,468,23786.15,93.41,5.3914,
AV2600CFAB,483,23786.15,124.54,5.6524,
AV2600CFAB,499,23786.15,155.68,5.9209,
AV2600CFAB,513,23786.15,186.82,6.1744,
AV2600CFAB,542,23786.15,249.09,6.6740,
AV2600CFAB,569,23786.15,311.36,7.1438,
AV2600CFAB,468,25485.16,31.14,6.0551,
AV2600CFAB,480,25485.16,62.27,6.2415,
AV2600CFAB,494,25485.16,93.41,6.4950,
AV2600CFAB,509,25485.16,124.54,6.7859,
AV2600CFAB,524,25485.16,155.68,7.0692,
AV2600CFAB,538,25485.16,186.82,7.3526,
AV2600CFAB,497,27184.17,31.14,7.3228,
AV2600CFAB,509,27184.17,62.27,7.5316,
AV3025CFAB,159,10194.06,31.14,0.3057,
AV3025CFAB,194,10194.06,62.27,0.4176,
AV3025CFAB,226,10194.06,93.41,0.5294,
AV3025CFAB,249,10194.06,124.54,0.6264,
AV3025CFAB,266,10194.06,155.68,0.7010,
AV3025CFAB,285,10194.06,186.82,0.8203,
AV3025CFAB,175,11893.08,31.14,0.4549,
AV3025CFAB,207,11893.08,62.27,0.5742,
AV3025CFAB,239,11893.08,93.41,0.7233,
AV3025CFAB,267,11893.08,124.54,0.8352,
AV3025CFAB,285,11893.08,155.68,0.9694,
AV3025CFAB,299,11893.08,186.82,1.0440,
AV3025CFAB,337,11893.08,249.09,1.3423,
AV3025CFAB,184,13592.09,31.14,0.6040,
AV3025CFAB,221,13592.09,62.27,0.7755,
AV3025CFAB,252,13592.09,93.41,0.9620,
AV3025CFAB,276,13592.09,124.54,1.1036,
AV3025CFAB,302,13592.09,155.68,1.2602,
AV3025CFAB,320,13592.09,186.82,1.4094,
AV3025CFAB,346,13592.09,249.09,1.5883,
AV3025CFAB,381,13592.09,311.36,1.9388,
AV3025CFAB,410,13592.09,373.63,2.2520,
AV3025CFAB,435,13592.09,435.91,2.5428,
AV3025CFAB,198,15291.10,31.14,0.8054,
AV3025CFAB,231,15291.10,62.27,0.9843,
AV3025CFAB,264,15291.10,93.41,1.2155,
AV3025CFAB,285,15291.10,124.54,1.3646,
AV3025CFAB,309,15291.10,155.68,1.5436,
AV3025CFAB,330,15291.10,186.82,1.8046,
AV3025CFAB,362,15291.10,249.09,2.0134,
AV3025CFAB,389,15291.10,311.36,2.2968,
AV3025CFAB,414,15291.10,373.63,2.5950,
AV3025CFAB,439,15291.10,435.91,2.8560,
AV3025CFAB,213,16990.11,31.14,1.0738,
AV3025CFAB,244,16990.11,62.27,1.2677,
AV3025CFAB,274,16990.11,93.41,1.4914,
AV3025CFAB,294,16990.11,124.54,1.6704,
AV3025CFAB,317,16990.11,155.68,1.8866,
AV3025CFAB,338,16990.11,186.82,2.0954,
AV3025CFAB,379,16990.11,249.09,2.4757,
AV3025CFAB,406,16990.11,311.36,2.8411,
AV3025CFAB,428,16990.11,373.63,3.0499,
AV3025CFAB,448,16990.11,435.91,3.3780,
AV3025CFAB,473,16990.11,498.18,3.7658,
AV3025CFAB,229,18689.12,31.14,1.4019,
AV3025CFAB,257,18689.12,62.27,1.5734,
AV3025CFAB,282,18689.12,93.41,1.8121,
AV3025CFAB,307,18689.12,124.54,2.0432,
AV3025CFAB,328,18689.12,155.68,2.2669,
AV3025CFAB,348,18689.12,186.82,2.4981,
AV3025CFAB,391,18689.12,249.09,2.9604,
AV3025CFAB,419,18689.12,311.36,3.2960,
AV3025CFAB,444,18689.12,373.63,3.6763,
AV3025CFAB,468,18689.12,435.91,3.9970,
AV3025CFAB,484,18689.12,498.18,4.3400,
AV3025CFAB,527,18689.12,622.72,5.1080,
AV3025CFAB,568,18689.12,747.27,5.8612,
AV3025CFAB,246,20388.13,31.14,1.6927,
AV3025CFAB,270,20388.13,62.27,1.9761,
AV3025CFAB,296,20388.13,93.41,2.2222,
AV3025CFAB,320,20388.13,124.54,2.4757,
AV3025CFAB,337,20388.13,155.68,2.6920,
AV3025CFAB,349,20388.13,186.82,2.8187,
AV3025CFAB,395,20388.13,249.09,3.4824,
AV3025CFAB,430,20388.13,311.36,3.9298,
AV3025CFAB,455,20388.13,373.63,4.3474,
AV3025CFAB,481,20388.13,435.91,4.7427,
AV3025CFAB,497,20388.13,498.18,5.4138,
AV3025CFAB,539,20388.13,622.72,5.7568,
AV3025CFAB,575,20388.13,747.27,6.6367,
AV3025CFAB,269,22087.14,31.14,2.2073,
AV3025CFAB,284,22087.14,62.27,2.4459,
AV3025CFAB,310,22087.14,93.41,2.6920,
AV3025CFAB,333,22087.14,124.54,2.9455,
AV3025CFAB,349,22087.14,155.68,3.1916,
AV3025CFAB,367,22087.14,186.82,3.4377,
AV3025CFAB,404,22087.14,249.09,4.0193,
AV3025CFAB,443,22087.14,311.36,4.6457,
AV3025CFAB,468,22087.14,373.63,4.7799,
AV3025CFAB,493,22087.14,435.91,5.4362,
AV3025CFAB,509,22087.14,498.18,5.9134,
AV3025CFAB,553,22087.14,622.72,6.7038,
AV3025CFAB,584,22087.14,747.27,7.4346,
AV3025CFAB,289,23786.15,31.14,2.6845,
AV3025CFAB,304,23786.15,62.27,2.9231,
AV3025CFAB,323,23786.15,93.41,3.2513,
AV3025CFAB,345,23786.15,124.54,3.5272,
AV3025CFAB,365,23786.15,155.68,3.8105,
AV3025CFAB,384,23786.15,186.82,3.9448,
AV3025CFAB,413,23786.15,249.09,4.6159,
AV3025CFAB,444,23786.15,311.36,5.1602,
AV3025CFAB,481,23786.15,373.63,5.8165,
AV3025CFAB,507,23786.15,435.91,6.3683,
AV3025CFAB,531,23786.15,498.18,6.7933,
AV3025CFAB,571,23786.15,622.72,7.8224,
AV3025CFAB,599,23786.15,747.27,8.3817,
AV3025CFAB,306,25485.16,31.14,3.2885,
AV3025CFAB,326,25485.16,62.27,3.5943,
AV3025CFAB,337,25485.16,93.41,3.7882,
AV3025CFAB,359,25485.16,124.54,4.1610,
AV3025CFAB,381,25485.16,155.68,4.4742,
AV3025CFAB,401,25485.16,186.82,4.8918,
AV3025CFAB,429,25485.16,249.09,5.3616,
AV3025CFAB,461,25485.16,311.36,6.1147,
AV3025CFAB,488,25485.16,373.63,6.6367,
AV3025CFAB,515,25485.16,435.91,7.1587,
AV3025CFAB,545,25485.16,498.18,7.9417,
AV3025CFAB,585,25485.16,622.72,8.8738,
AV3025CFAB,612,25485.16,747.27,9.6195,
AV3025CFAB,320,27184.17,31.14,3.9224,
AV3025CFAB,337,27184.17,62.27,4.1834,
AV3025CFAB,357,27184.17,93.41,4.5413,
AV3025CFAB,370,27184.17,124.54,4.8620,
AV3025CFAB,393,27184.17,155.68,5.2497,
AV3025CFAB,406,27184.17,186.82,5.5107,
AV3025CFAB,438,27184.17,249.09,6.1297,
AV3025CFAB,467,27184.17,311.36,6.8232,
AV3025CFAB,498,27184.17,373.63,7.4570,
AV3025CFAB,527,27184.17,435.91,8.2027,
AV3025CFAB,552,27184.17,498.18,8.7993,
AV3025CFAB,604,27184.17,622.72,10.1266,
AV3025CFAB,627,27184.17,747.27,10.6486,
AV3025CFAB,343,28883.18,31.14,4.7650,
AV3025CFAB,354,28883.18,62.27,4.9664,
AV3025CFAB,372,28883.18,93.41,5.4362,
AV3025CFAB,385,28883.18,124.54,5.6599,
AV3025CFAB,402,28883.18,155.68,5.9954,
AV3025CFAB,418,28883.18,186.82,6.3161,
AV3025CFAB,452,28883.18,249.09,7.0916,
AV3025CFAB,481,28883.18,311.36,7.6882,
AV3025CFAB,515,28883.18,373.63,8.5979,
AV3025CFAB,533,28883.18,435.91,9.0975,
AV3025CFAB,564,28883.18,498.18,9.9402,
AV3025CFAB,618,28883.18,622.72,11.3868,
AV3025CFAB,645,28883.18,747.27,12.1624,
AV3025CFAB,364,30582.19,31.14,5.6822,
AV3025CFAB,374,30582.19,62.27,5.8463,
AV3025CFAB,393,30582.19,93.41,6.2788,
AV3025CFAB,399,30582.19,124.54,6.3534,
AV3025CFAB,413,30582.19,155.68,6.7113,
AV3025CFAB,435,30582.19,186.82,7.2855,
AV3025CFAB,466,30582.19,249.09,7.9193,
AV3025CFAB,491,30582.19,311.36,8.6427,
AV3025CFAB,520,30582.19,373.63,9.4406,
AV3025CFAB,543,30582.19,435.91,10.1863,
AV3025CFAB,569,30582.19,498.18,10.9543,
AV3025CFAB,621,30582.19,622.72,12.5352,
AV3025CFAB,655,30582.19,747.27,13.5568,
AV3025CFAB,379,32281.21,31.14,6.5398,
AV3025CFAB,392,32281.21,62.27,6.7933,
AV3025CFAB,404,32281.21,93.41,7.1140,
AV3025CFAB,418,32281.21,124.54,7.4197,
AV3025CFAB,429,32281.21,155.68,7.7478,
AV3025CFAB,447,32281.21,186.82,8.3220,
AV3025CFAB,483,32281.21,249.09,9.3212,
AV3025CFAB,507,32281.21,311.36,9.8432,
AV3025CFAB,533,32281.21,373.63,10.7754,
AV3025CFAB,559,32281.21,435.91,11.4838,
AV3025CFAB,582,32281.21,498.18,12.1922,
AV3025CFAB,633,32281.21,622.72,14.0564,
AV3025CFAB,658,32281.21,747.27,14.7649,
AV3025CFAB,400,33980.22,31.14,7.6061,
AV3025CFAB,408,33980.22,62.27,7.8000,
AV3025CFAB,421,33980.22,93.41,8.1580,
AV3025CFAB,428,33980.22,124.54,8.3444,
AV3025CFAB,449,33980.22,155.68,8.9335,
AV3025CFAB,468,33980.22,186.82,9.4778,
AV3025CFAB,492,33980.22,249.09,10.2161,
AV3025CFAB,519,33980.22,311.36,11.1035,
AV3025CFAB,546,33980.22,373.63,11.8566,
AV3025CFAB,563,33980.22,435.91,12.4979,
AV3025CFAB,602,33980.22,498.18,13.8178,
AV3025CFAB,416,35679.23,31.14,8.6352,
AV3025CFAB,426,35679.23,62.27,9.0304,
AV3025CFAB,440,35679.23,93.41,9.4331,
AV3025CFAB,452,35679.23,124.54,9.8731,
AV3025CFAB,469,35679.23,155.68,10.2907,
AV3025CFAB,481,35679.23,186.82,10.6561,
AV3025CFAB,501,35679.23,249.09,11.3868,
AV3025CFAB,530,35679.23,311.36,12.3935,
AV3025CFAB,564,35679.23,373.63,13.5643,
AV3025CFAB,577,35679.23,435.91,14.0117,
AV3025CFAB,436,37378.24,31.14,9.9626,
AV3025CFAB,444,37378.24,62.27,10.3279,
AV3025CFAB,463,37378.24,93.41,10.8798,
AV3025CFAB,469,37378.24,124.54,11.1408,
AV3025CFAB,494,37378.24,155.68,11.9610,
AV3025CFAB,500,37378.24,186.82,12.0878,
AV3025CFAB,509,37378.24,249.09,12.4308,
AV3025CFAB,543,37378.24,311.36,13.7209,
