modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV1650HPB,774,1699.01,124.54,0.0895,
AV1650HPB,1031,1699.01,249.09,0.1939,
AV1650HPB,827,2038.81,124.54,0.1044,
AV1650HPB,1051,2038.81,249.09,0.2088,
AV1650HPB,885,2378.62,124.54,0.1268,
AV1650HPB,1091,2378.62,249.09,0.2386,
AV1650HPB,1276,2378.62,373.63,0.3728,
AV1650HPB,1457,2378.62,498.18,0.5369,
AV1650HPB,947,2718.42,124.54,0.1566,
AV1650HPB,1141,2718.42,249.09,0.2759,
AV1650HPB,1311,2718.42,373.63,0.4101,
AV1650HPB,1471,2718.42,498.18,0.5667,
AV1650HPB,1630,2718.42,622.72,0.7606,
AV1650HPB,1017,3058.22,124.54,0.1864,
AV1650HPB,1199,3058.22,249.09,0.3207,
AV1650HPB,1355,3058.22,373.63,0.4623,
AV1650HPB,1503,3058.22,498.18,0.6189,
AV1650HPB,1646,3058.22,622.72,0.7979,
AV1650HPB,1787,3058.22,747.27,0.9992,
AV1650HPB,1094,3398.02,124.54,0.2312,
AV1650HPB,1258,3398.02,249.09,0.3728,
AV1650HPB,1409,3398.02,373.63,0.5294,
AV1650HPB,1546,3398.02,498.18,0.6860,
AV1650HPB,1678,3398.02,622.72,0.8650,
AV1650HPB,1806,3398.02,747.27,1.0514,
AV1650HPB,1933,3398.02,871.81,1.2751,
AV1650HPB,2060,3398.02,996.36,1.5287,
AV1650HPB,1173,3737.82,124.54,0.2834,
AV1650HPB,1319,3737.82,249.09,0.4250,
AV1650HPB,1466,3737.82,373.63,0.5891,
AV1650HPB,1596,3737.82,498.18,0.7606,
AV1650HPB,1720,3737.82,622.72,0.9470,
AV1650HPB,1840,3737.82,747.27,1.1409,
AV1650HPB,1956,3737.82,871.81,1.3423,
AV1650HPB,2071,3737.82,996.36,1.5734,
AV1650HPB,2187,3737.82,1120.90,1.8419,
AV1650HPB,1254,4077.63,124.54,0.3356,
AV1650HPB,1386,4077.63,249.09,0.4847,
AV1650HPB,1525,4077.63,373.63,0.6637,
AV1650HPB,1652,4077.63,498.18,0.8501,
AV1650HPB,1768,4077.63,622.72,1.0365,
AV1650HPB,1881,4077.63,747.27,1.2379,
AV1650HPB,1991,4077.63,871.81,1.4467,
AV1650HPB,2098,4077.63,996.36,1.6704,
AV1650HPB,2204,4077.63,1120.90,1.9090,
AV1650HPB,1336,4417.43,124.54,0.4027,
AV1650HPB,1459,4417.43,249.09,0.5593,
AV1650HPB,1585,4417.43,373.63,0.7382,
AV1650HPB,1710,4417.43,498.18,0.9396,
AV1650HPB,1823,4417.43,622.72,1.1409,
AV1650HPB,1929,4417.43,747.27,1.3423,
AV1650HPB,2033,4417.43,871.81,1.5585,
AV1650HPB,2135,4417.43,996.36,1.7897,
AV1650HPB,2234,4417.43,1120.90,2.0208,
AV1650HPB,2332,4417.43,1245.44,2.2744,
AV1650HPB,2429,4417.43,1369.99,2.5503,
AV1650HPB,2528,4417.43,1494.53,2.8560,
AV1650HPB,2625,4417.43,1619.08,3.1767,
AV1650HPB,2721,4417.43,1743.62,3.5122,
AV1650HPB,1418,4757.23,124.54,0.4698,
AV1650HPB,1535,4757.23,249.09,0.6413,
AV1650HPB,1649,4757.23,373.63,0.8277,
AV1650HPB,1769,4757.23,498.18,1.0365,
AV1650HPB,1880,4757.23,622.72,1.2528,
AV1650HPB,1983,4757.23,747.27,1.4690,
AV1650HPB,2081,4757.23,871.81,1.6853,
AV1650HPB,2178,4757.23,996.36,1.9239,
AV1650HPB,2272,4757.23,1120.90,2.1625,
AV1650HPB,2365,4757.23,1245.44,2.4161,
AV1650HPB,2456,4757.23,1369.99,2.6771,
AV1650HPB,2547,4757.23,1494.53,2.9604,
AV1650HPB,2637,4757.23,1619.08,3.2587,
AV1650HPB,2729,4757.23,1743.62,3.5868,
AV1650HPB,2819,4757.23,1868.17,3.9373,
AV1650HPB,2908,4757.23,1992.71,4.2952,
AV1650HPB,1502,5097.03,124.54,0.5518,
AV1650HPB,1613,5097.03,249.09,0.7382,
AV1650HPB,1718,5097.03,373.63,0.9247,
AV1650HPB,1829,5097.03,498.18,1.1409,
AV1650HPB,1939,5097.03,622.72,1.3721,
AV1650HPB,2040,5097.03,747.27,1.5958,
AV1650HPB,2134,5097.03,871.81,1.8270,
AV1650HPB,2226,5097.03,996.36,2.0656,
AV1650HPB,2316,5097.03,1120.90,2.3191,
AV1650HPB,2405,5097.03,1245.44,2.5727,
AV1650HPB,2492,5097.03,1369.99,2.8337,
AV1650HPB,2578,5097.03,1494.53,3.1096,
AV1650HPB,2662,5097.03,1619.08,3.4004,
AV1650HPB,2747,5097.03,1743.62,3.7061,
AV1650HPB,2831,5097.03,1868.17,4.0342,
AV1650HPB,2916,5097.03,1992.71,4.3847,
AV1650HPB,3001,5097.03,2117.26,4.7576,
AV1650HPB,3084,5097.03,2241.80,5.1379,
AV1650HPB,1587,5436.83,124.54,0.6413,
AV1650HPB,1694,5436.83,249.09,0.8426,
AV1650HPB,1792,5436.83,373.63,1.0365,
AV1650HPB,1893,5436.83,498.18,1.2528,
AV1650HPB,1998,5436.83,622.72,1.4914,
AV1650HPB,2098,5436.83,747.27,1.7375,
AV1650HPB,2191,5436.83,871.81,1.9836,
AV1650HPB,2279,5436.83,996.36,2.2296,
AV1650HPB,2365,5436.83,1120.90,2.4832,
AV1650HPB,2450,5436.83,1245.44,2.7442,
AV1650HPB,2533,5436.83,1369.99,3.0126,
AV1650HPB,2615,5436.83,1494.53,3.2960,
AV1650HPB,2696,5436.83,1619.08,3.5794,
AV1650HPB,2776,5436.83,1743.62,3.8776,
AV1650HPB,2855,5436.83,1868.17,4.1908,
AV1650HPB,2934,5436.83,1992.71,4.5189,
AV1650HPB,3013,5436.83,2117.26,4.8620,
AV1650HPB,3093,5436.83,2241.80,5.2423,
AV1650HPB,1672,5776.64,124.54,0.7457,
AV1650HPB,1775,5776.64,249.09,0.9545,
AV1650HPB,1868,5776.64,373.63,1.1558,
AV1650HPB,1961,5776.64,498.18,1.3795,
AV1650HPB,2059,5776.64,622.72,1.6256,
AV1650HPB,2157,5776.64,747.27,1.8792,
AV1650HPB,2249,5776.64,871.81,2.1402,
AV1650HPB,2335,5776.64,996.36,2.4012,
AV1650HPB,2418,5776.64,1120.90,2.6621,
AV1650HPB,2499,5776.64,1245.44,2.9306,
AV1650HPB,2579,5776.64,1369.99,3.2065,
AV1650HPB,2658,5776.64,1494.53,3.4973,
AV1650HPB,2736,5776.64,1619.08,3.7882,
AV1650HPB,2812,5776.64,1743.62,4.0864,
AV1650HPB,2888,5776.64,1868.17,4.3922,
AV1650HPB,2963,5776.64,1992.71,4.7128,
AV1650HPB,3037,5776.64,2117.26,5.0409,
AV1650HPB,3112,5776.64,2241.80,5.3914,
AV1650HPB,1758,6116.44,124.54,0.8576,
AV1650HPB,1857,6116.44,249.09,1.0813,
AV1650HPB,1946,6116.44,373.63,1.2975,
AV1650HPB,2033,6116.44,498.18,1.5212,
AV1650HPB,2123,6116.44,622.72,1.7673,
AV1650HPB,2216,6116.44,747.27,2.0283,
AV1650HPB,2307,6116.44,871.81,2.3042,
AV1650HPB,2393,6116.44,996.36,2.5801,
AV1650HPB,2474,6116.44,1120.90,2.8560,
AV1650HPB,2553,6116.44,1245.44,3.1319,
AV1650HPB,2629,6116.44,1369.99,3.4153,
AV1650HPB,2705,6116.44,1494.53,3.7061,
AV1650HPB,2780,6116.44,1619.08,4.0119,
AV1650HPB,2854,6116.44,1743.62,4.3176,
AV1650HPB,2926,6116.44,1868.17,4.6233,
AV1650HPB,2998,6116.44,1992.71,4.9440,
AV1650HPB,3070,6116.44,2117.26,5.2721,
AV1650HPB,3140,6116.44,2241.80,5.6077,
AV1650HPB,3211,6116.44,2366.34,5.9656,
AV1650HPB,3281,6116.44,2490.89,6.3310,
AV1650HPB,3351,6116.44,2615.43,6.7188,
AV1650HPB,3421,6116.44,2739.98,7.1214,
AV1650HPB,3492,6116.44,2864.52,7.5465,
AV1650HPB,3562,6116.44,2989.07,7.9790,
AV1650HPB,3702,6116.44,3238.16,8.9037,
AV1650HPB,1844,6456.24,124.54,0.9769,
AV1650HPB,1939,6456.24,249.09,1.2155,
AV1650HPB,2026,6456.24,373.63,1.4467,
AV1650HPB,2108,6456.24,498.18,1.6778,
AV1650HPB,2191,6456.24,622.72,1.9239,
AV1650HPB,2278,6456.24,747.27,2.1924,
AV1650HPB,2366,6456.24,871.81,2.4757,
AV1650HPB,2452,6456.24,996.36,2.7740,
AV1650HPB,2532,6456.24,1120.90,3.0574,
AV1650HPB,2609,6456.24,1245.44,3.3482,
AV1650HPB,2683,6456.24,1369.99,3.6390,
AV1650HPB,2756,6456.24,1494.53,3.9373,
AV1650HPB,2827,6456.24,1619.08,4.2430,
AV1650HPB,2899,6456.24,1743.62,4.5562,
AV1650HPB,2969,6456.24,1868.17,4.8769,
AV1650HPB,3039,6456.24,1992.71,5.2050,
AV1650HPB,3107,6456.24,2117.26,5.5331,
AV1650HPB,3175,6456.24,2241.80,5.8687,
AV1650HPB,3243,6456.24,2366.34,6.2191,
AV1650HPB,3310,6456.24,2490.89,6.5771,
AV1650HPB,3376,6456.24,2615.43,6.9425,
AV1650HPB,3442,6456.24,2739.98,7.3228,
AV1650HPB,3509,6456.24,2864.52,7.7329,
AV1650HPB,3575,6456.24,2989.07,8.1430,
AV1650HPB,3709,6456.24,3238.16,9.0379,
AV1650HPB,3842,6456.24,3487.24,9.9924,
AV1650HPB,3972,6456.24,3736.33,10.9767,
AV1650HPB,1931,6796.04,124.54,1.1111,
AV1650HPB,2022,6796.04,249.09,1.3646,
AV1650HPB,2106,6796.04,373.63,1.6107,
AV1650HPB,2185,6796.04,498.18,1.8493,
AV1650HPB,2263,6796.04,622.72,2.1029,
AV1650HPB,2344,6796.04,747.27,2.3713,
AV1650HPB,2427,6796.04,871.81,2.6621,
AV1650HPB,2511,6796.04,996.36,2.9679,
AV1650HPB,2591,6796.04,1120.90,3.2736,
AV1650HPB,2667,6796.04,1245.44,3.5794,
AV1650HPB,2740,6796.04,1369.99,3.8851,
AV1650HPB,2810,6796.04,1494.53,4.1834,
AV1650HPB,2880,6796.04,1619.08,4.4966,
AV1650HPB,2948,6796.04,1743.62,4.8172,
AV1650HPB,3015,6796.04,1868.17,5.1379,
AV1650HPB,3083,6796.04,1992.71,5.4734,
AV1650HPB,3149,6796.04,2117.26,5.8090,
AV1650HPB,3215,6796.04,2241.80,6.1595,
AV1650HPB,3280,6796.04,2366.34,6.5025,
AV1650HPB,3344,6796.04,2490.89,6.8604,
AV1650HPB,3408,6796.04,2615.43,7.2258,
AV1650HPB,3472,6796.04,2739.98,7.6061,
AV1650HPB,3535,6796.04,2864.52,7.9864,
AV1650HPB,3598,6796.04,2989.07,8.3891,
AV1650HPB,3724,6796.04,3238.16,9.2318,
AV1650HPB,3851,6796.04,3487.24,10.1490,
AV1650HPB,3977,6796.04,3736.33,11.1184,
AV1650HPB,2725,7135.85,1245.44,3.8105,
AV1650HPB,2798,7135.85,1369.99,4.1312,
AV1650HPB,2867,7135.85,1494.53,4.4518,
AV1650HPB,2935,7135.85,1619.08,4.7725,
AV1650HPB,3001,7135.85,1743.62,5.0931,
AV1650HPB,3066,7135.85,1868.17,5.4212,
AV1650HPB,3130,7135.85,1992.71,5.7568,
AV1650HPB,3195,7135.85,2117.26,6.1073,
AV1650HPB,3258,7135.85,2241.80,6.4578,
AV1650HPB,3321,7135.85,2366.34,6.8157,
AV1650HPB,3384,7135.85,2490.89,7.1811,
AV1650HPB,3446,7135.85,2615.43,7.5465,
AV1650HPB,3507,7135.85,2739.98,7.9193,
AV1650HPB,3568,7135.85,2864.52,8.2996,
AV1650HPB,3628,7135.85,2989.07,8.6874,
AV1650HPB,3748,7135.85,3238.16,9.5077,
AV1650HPB,3868,7135.85,3487.24,10.3727,
AV1650HPB,3988,7135.85,3736.33,11.3048,
AV1650HPB,2784,7475.65,1245.44,4.0492,
AV1650HPB,2856,7475.65,1369.99,4.3847,
AV1650HPB,2925,7475.65,1494.53,4.7203,
AV1650HPB,2992,7475.65,1619.08,5.0558,
AV1650HPB,3056,7475.65,1743.62,5.3914,
AV1650HPB,3120,7475.65,1868.17,5.7344,
AV1650HPB,3182,7475.65,1992.71,6.0700,
AV1650HPB,3244,7475.65,2117.26,6.4205,
AV1650HPB,3305,7475.65,2241.80,6.7784,
AV1650HPB,3366,7475.65,2366.34,7.1438,
AV1650HPB,3427,7475.65,2490.89,7.5167,
AV1650HPB,3487,7475.65,2615.43,7.8895,
AV1650HPB,3546,7475.65,2739.98,8.2624,
AV1650HPB,3605,7475.65,2864.52,8.6501,
AV1650HPB,3664,7475.65,2989.07,9.0453,
AV1650HPB,3779,7475.65,3238.16,9.8432,
AV1650HPB,3894,7475.65,3487.24,10.6859,
AV1650HPB,2843,7815.45,1245.44,4.2952,
AV1650HPB,2915,7815.45,1369.99,4.6532,
AV1650HPB,2984,7815.45,1494.53,5.0036,
AV1650HPB,3050,7815.45,1619.08,5.3541,
AV1650HPB,3113,7815.45,1743.62,5.6971,
AV1650HPB,3175,7815.45,1868.17,6.0476,
AV1650HPB,3236,7815.45,1992.71,6.3981,
AV1650HPB,3296,7815.45,2117.26,6.7560,
AV1650HPB,3355,7815.45,2241.80,7.1140,
AV1650HPB,3414,7815.45,2366.34,7.4868,
AV1650HPB,3473,7815.45,2490.89,7.8671,
AV1650HPB,3531,7815.45,2615.43,8.2474,
AV1650HPB,3589,7815.45,2739.98,8.6352,
AV1650HPB,3646,7815.45,2864.52,9.0230,
AV1650HPB,3703,7815.45,2989.07,9.4182,
AV1650HPB,3815,7815.45,3238.16,10.2235,
AV1650HPB,3926,7815.45,3487.24,11.0587,
AV1650HPB,2904,8155.25,1245.44,4.5637,
AV1650HPB,2974,8155.25,1369.99,4.9216,
AV1650HPB,3042,8155.25,1494.53,5.2870,
AV1650HPB,3108,8155.25,1619.08,5.6599,
AV1650HPB,3172,8155.25,1743.62,6.0253,
AV1650HPB,3233,8155.25,1868.17,6.3832,
AV1650HPB,3293,8155.25,1992.71,6.7486,
AV1650HPB,3351,8155.25,2117.26,7.1140,
AV1650HPB,3409,8155.25,2241.80,7.4868,
AV1650HPB,3466,8155.25,2366.34,7.8597,
AV1650HPB,3522,8155.25,2490.89,8.2325,
AV1650HPB,3579,8155.25,2615.43,8.6277,
AV1650HPB,3635,8155.25,2739.98,9.0155,
AV1650HPB,3690,8155.25,2864.52,9.4107,
AV1650HPB,3746,8155.25,2989.07,9.8209,
AV1650HPB,3855,8155.25,3238.16,10.6411,
AV1650HPB,3962,8155.25,3487.24,11.4763,
AV1650HPB,2968,8495.05,1245.44,4.8470,
AV1650HPB,3035,8495.05,1369.99,5.2124,
AV1650HPB,3101,8495.05,1494.53,5.5853,
AV1650HPB,3166,8495.05,1619.08,5.9656,
AV1650HPB,3230,8495.05,1743.62,6.3534,
AV1650HPB,3291,8495.05,1868.17,6.7337,
AV1650HPB,3350,8495.05,1992.71,7.1065,
AV1650HPB,3408,8495.05,2117.26,7.4868,
AV1650HPB,3465,8495.05,2241.80,7.8671,
AV1650HPB,3520,8495.05,2366.34,8.2474,
AV1650HPB,3575,8495.05,2490.89,8.6352,
AV1650HPB,3630,8495.05,2615.43,9.0304,
AV1650HPB,3684,8495.05,2739.98,9.4256,
AV1650HPB,3737,8495.05,2864.52,9.8209,
AV1650HPB,3791,8495.05,2989.07,10.2310,
AV1650HPB,3898,8495.05,3238.16,11.0736,
AV1650HPB,3034,8834.86,1245.44,5.1453,
AV1650HPB,3097,8834.86,1369.99,5.5107,
AV1650HPB,3162,8834.86,1494.53,5.8985,
AV1650HPB,3225,8834.86,1619.08,6.2862,
AV1650HPB,3288,8834.86,1743.62,6.6815,
AV1650HPB,3349,8834.86,1868.17,7.0841,
AV1650HPB,3409,8834.86,1992.71,7.4794,
AV1650HPB,3466,8834.86,2117.26,7.8746,
AV1650HPB,3522,8834.86,2241.80,8.2698,
AV1650HPB,3576,8834.86,2366.34,8.6576,
AV1650HPB,3630,8834.86,2490.89,9.0528,
AV1650HPB,3683,8834.86,2615.43,9.4480,
AV1650HPB,3736,8834.86,2739.98,9.8582,
AV1650HPB,3788,8834.86,2864.52,10.2608,
AV1650HPB,3840,8834.86,2989.07,10.6784,
AV1650HPB,3943,8834.86,3238.16,11.5211,
AV1650HPB,3103,9174.66,1245.44,5.4660,
AV1650HPB,3163,9174.66,1369.99,5.8388,
AV1650HPB,3224,9174.66,1494.53,6.2266,
AV1650HPB,3286,9174.66,1619.08,6.6293,
AV1650HPB,3347,9174.66,1743.62,7.0319,
AV1650HPB,3408,9174.66,1868.17,7.4421,
AV1650HPB,3467,9174.66,1992.71,7.8597,
AV1650HPB,3524,9174.66,2117.26,8.2698,
AV1650HPB,3580,9174.66,2241.80,8.6799,
AV1650HPB,3634,9174.66,2366.34,9.0826,
AV1650HPB,3687,9174.66,2490.89,9.4928,
AV1650HPB,3739,9174.66,2615.43,9.8954,
AV1650HPB,3790,9174.66,2739.98,10.3056,
AV1650HPB,3841,9174.66,2864.52,10.7232,
AV1650HPB,3891,9174.66,2989.07,11.1408,
AV1650HPB,3991,9174.66,3238.16,11.9909,
AV1650HPB,3174,9514.46,1245.44,5.8165,
AV1650HPB,3231,9514.46,1369.99,6.1893,
AV1650HPB,3289,9514.46,1494.53,6.5771,
AV1650HPB,3348,9514.46,1619.08,6.9798,
AV1650HPB,3408,9514.46,1743.62,7.3973,
AV1650HPB,3467,9514.46,1868.17,7.8149,
AV1650HPB,3525,9514.46,1992.71,8.2400,
AV1650HPB,3582,9514.46,2117.26,8.6650,
AV1650HPB,3638,9514.46,2241.80,9.0975,
AV1650HPB,3692,9514.46,2366.34,9.5226,
AV1650HPB,3744,9514.46,2490.89,9.9402,
AV1650HPB,3796,9514.46,2615.43,10.3652,
AV1650HPB,3846,9514.46,2739.98,10.7828,
AV1650HPB,3896,9514.46,2864.52,11.2079,
AV1650HPB,3945,9514.46,2989.07,11.6255,
AV1650HPB,3750,9854.26,2366.34,9.9626,
AV1650HPB,3802,9854.26,2490.89,10.3951,
AV1650HPB,3854,9854.26,2615.43,10.8425,
AV1650HPB,3904,9854.26,2739.98,11.2750,
AV1650HPB,3953,9854.26,2864.52,11.7075,
AV1650HPB,3808,10194.06,2366.34,10.4100,
AV1650HPB,3861,10194.06,2490.89,10.8723,
AV1650HPB,3912,10194.06,2615.43,11.3272,
AV1650HPB,3961,10194.06,2739.98,11.7746,
AV1650HPB,3867,10533.87,2366.34,10.8798,
AV1650HPB,3919,10533.87,2490.89,11.3496,
AV1650HPB,3970,10533.87,2615.43,11.8193,
AV1650HPB,3926,10873.67,2366.34,11.3496,
AV1650HPB,3977,10873.67,2490.89,11.8343,
AV1650HPB,3987,11213.47,2366.34,11.8492,
AV1825HPB,696,2038.81,124.54,0.1044,
AV1825HPB,744,2463.57,124.54,0.1268,
AV1825HPB,948,2463.57,249.09,0.2535,
AV1825HPB,798,2888.32,124.54,0.1566,
AV1825HPB,984,2888.32,249.09,0.2908,
AV1825HPB,1152,2888.32,373.63,0.4474,
AV1825HPB,855,3313.07,124.54,0.1939,
AV1825HPB,1030,3313.07,249.09,0.3430,
AV1825HPB,1184,3313.07,373.63,0.5071,
AV1825HPB,1329,3313.07,498.18,0.6935,
AV1825HPB,1474,3313.07,622.72,0.9247,
AV1825HPB,919,3737.82,124.54,0.2312,
AV1825HPB,1083,3737.82,249.09,0.3952,
AV1825HPB,1225,3737.82,373.63,0.5667,
AV1825HPB,1359,3737.82,498.18,0.7606,
AV1825HPB,1488,3737.82,622.72,0.9694,
AV1825HPB,1616,3737.82,747.27,1.2229,
AV1825HPB,990,4162.58,124.54,0.2834,
AV1825HPB,1138,4162.58,249.09,0.4549,
AV1825HPB,1274,4162.58,373.63,0.6413,
AV1825HPB,1398,4162.58,498.18,0.8426,
AV1825HPB,1518,4162.58,622.72,1.0589,
AV1825HPB,1633,4162.58,747.27,1.2901,
AV1825HPB,1748,4162.58,871.81,1.5585,
AV1825HPB,1863,4162.58,996.36,1.8717,
AV1825HPB,1063,4587.33,124.54,0.3430,
AV1825HPB,1195,4587.33,249.09,0.5220,
AV1825HPB,1328,4587.33,373.63,0.7308,
AV1825HPB,1445,4587.33,498.18,0.9396,
AV1825HPB,1556,4587.33,622.72,1.1558,
AV1825HPB,1664,4587.33,747.27,1.3945,
AV1825HPB,1769,4587.33,871.81,1.6480,
AV1825HPB,1873,4587.33,996.36,1.9314,
AV1825HPB,1978,4587.33,1120.90,2.2520,
AV1825HPB,1138,5012.08,124.54,0.4176,
AV1825HPB,1257,5012.08,249.09,0.5966,
AV1825HPB,1382,5012.08,373.63,0.8203,
AV1825HPB,1497,5012.08,498.18,1.0440,
AV1825HPB,1601,5012.08,622.72,1.2751,
AV1825HPB,1703,5012.08,747.27,1.5212,
AV1825HPB,1802,5012.08,871.81,1.7748,
AV1825HPB,1899,5012.08,996.36,2.0507,
AV1825HPB,1994,5012.08,1120.90,2.3415,
AV1825HPB,1213,5436.83,124.54,0.4922,
AV1825HPB,1324,5436.83,249.09,0.6935,
AV1825HPB,1438,5436.83,373.63,0.9172,
AV1825HPB,1550,5436.83,498.18,1.1558,
AV1825HPB,1652,5436.83,622.72,1.4019,
AV1825HPB,1748,5436.83,747.27,1.6555,
AV1825HPB,1842,5436.83,871.81,1.9239,
AV1825HPB,1933,5436.83,996.36,2.1998,
AV1825HPB,2022,5436.83,1120.90,2.4906,
AV1825HPB,1290,5861.59,124.54,0.5891,
AV1825HPB,1395,5861.59,249.09,0.7979,
AV1825HPB,1497,5861.59,373.63,1.0216,
AV1825HPB,1605,5861.59,498.18,1.2826,
AV1825HPB,1705,5861.59,622.72,1.5436,
AV1825HPB,1798,5861.59,747.27,1.8121,
AV1825HPB,1886,5861.59,871.81,2.0805,
AV1825HPB,1973,5861.59,996.36,2.3713,
AV1825HPB,2058,5861.59,1120.90,2.6621,
AV1825HPB,2142,5861.59,1245.44,2.9753,
AV1825HPB,2224,5861.59,1369.99,3.2960,
AV1825HPB,2305,5861.59,1494.53,3.6316,
AV1825HPB,2386,5861.59,1619.08,3.9970,
AV1825HPB,2468,5861.59,1743.62,4.3996,
AV1825HPB,2550,5861.59,1868.17,4.8247,
AV1825HPB,2630,5861.59,1992.71,5.2646,
AV1825HPB,1367,6286.34,124.54,0.6860,
AV1825HPB,1468,6286.34,249.09,0.9172,
AV1825HPB,1561,6286.34,373.63,1.1409,
AV1825HPB,1661,6286.34,498.18,1.4094,
AV1825HPB,1759,6286.34,622.72,1.6927,
AV1825HPB,1850,6286.34,747.27,1.9761,
AV1825HPB,1936,6286.34,871.81,2.2595,
AV1825HPB,2018,6286.34,996.36,2.5503,
AV1825HPB,2099,6286.34,1120.90,2.8560,
AV1825HPB,2179,6286.34,1245.44,3.1692,
AV1825HPB,2257,6286.34,1369.99,3.4973,
AV1825HPB,2334,6286.34,1494.53,3.8329,
AV1825HPB,2411,6286.34,1619.08,4.1834,
AV1825HPB,2486,6286.34,1743.62,4.5562,
AV1825HPB,2562,6286.34,1868.17,4.9514,
AV1825HPB,2638,6286.34,1992.71,5.3765,
AV1825HPB,2714,6286.34,2117.26,5.8314,
AV1825HPB,2789,6286.34,2241.80,6.3012,
AV1825HPB,1446,6711.09,124.54,0.8054,
AV1825HPB,1542,6711.09,249.09,1.0440,
AV1825HPB,1630,6711.09,373.63,1.2901,
AV1825HPB,1720,6711.09,498.18,1.5511,
AV1825HPB,1814,6711.09,622.72,1.8493,
AV1825HPB,1904,6711.09,747.27,2.1476,
AV1825HPB,1988,6711.09,871.81,2.4534,
AV1825HPB,2068,6711.09,996.36,2.7591,
AV1825HPB,2145,6711.09,1120.90,3.0648,
AV1825HPB,2221,6711.09,1245.44,3.3929,
AV1825HPB,2296,6711.09,1369.99,3.7210,
AV1825HPB,2370,6711.09,1494.53,4.0641,
AV1825HPB,2442,6711.09,1619.08,4.4145,
AV1825HPB,2514,6711.09,1743.62,4.7799,
AV1825HPB,2585,6711.09,1868.17,5.1528,
AV1825HPB,2656,6711.09,1992.71,5.5555,
AV1825HPB,2727,6711.09,2117.26,5.9805,
AV1825HPB,2798,6711.09,2241.80,6.4279,
AV1825HPB,1525,7135.85,124.54,0.9321,
AV1825HPB,1617,7135.85,249.09,1.1931,
AV1825HPB,1700,7135.85,373.63,1.4467,
AV1825HPB,1783,7135.85,498.18,1.7151,
AV1825HPB,1871,7135.85,622.72,2.0134,
AV1825HPB,1959,7135.85,747.27,2.3340,
AV1825HPB,2042,7135.85,871.81,2.6547,
AV1825HPB,2120,7135.85,996.36,2.9753,
AV1825HPB,2195,7135.85,1120.90,3.2960,
AV1825HPB,2267,7135.85,1245.44,3.6241,
AV1825HPB,2339,7135.85,1369.99,3.9671,
AV1825HPB,2410,7135.85,1494.53,4.3176,
AV1825HPB,2480,7135.85,1619.08,4.6755,
AV1825HPB,2549,7135.85,1743.62,5.0484,
AV1825HPB,2616,7135.85,1868.17,5.4138,
AV1825HPB,2684,7135.85,1992.71,5.8090,
AV1825HPB,2751,7135.85,2117.26,6.2191,
AV1825HPB,2817,7135.85,2241.80,6.6367,
AV1825HPB,1604,7560.60,124.54,1.0738,
AV1825HPB,1692,7560.60,249.09,1.3497,
AV1825HPB,1773,7560.60,373.63,1.6182,
AV1825HPB,1850,7560.60,498.18,1.8941,
AV1825HPB,1931,7560.60,622.72,2.1924,
AV1825HPB,2014,7560.60,747.27,2.5205,
AV1825HPB,2096,7560.60,871.81,2.8635,
AV1825HPB,2174,7560.60,996.36,3.2065,
AV1825HPB,2247,7560.60,1120.90,3.5421,
AV1825HPB,2317,7560.60,1245.44,3.8776,
AV1825HPB,2386,7560.60,1369.99,4.2281,
AV1825HPB,2454,7560.60,1494.53,4.5861,
AV1825HPB,2521,7560.60,1619.08,4.9589,
AV1825HPB,2587,7560.60,1743.62,5.3318,
AV1825HPB,2653,7560.60,1868.17,5.7195,
AV1825HPB,2717,7560.60,1992.71,6.0998,
AV1825HPB,2781,7560.60,2117.26,6.5025,
AV1825HPB,2845,7560.60,2241.80,6.9201,
AV1825HPB,1684,7985.35,124.54,1.2304,
AV1825HPB,1769,7985.35,249.09,1.5212,
AV1825HPB,1846,7985.35,373.63,1.8046,
AV1825HPB,1920,7985.35,498.18,2.0954,
AV1825HPB,1994,7985.35,622.72,2.3937,
AV1825HPB,2072,7985.35,747.27,2.7293,
AV1825HPB,2151,7985.35,871.81,3.0797,
AV1825HPB,2228,7985.35,996.36,3.4377,
AV1825HPB,2301,7985.35,1120.90,3.8031,
AV1825HPB,2370,7985.35,1245.44,4.1535,
AV1825HPB,2436,7985.35,1369.99,4.5115,
AV1825HPB,2502,7985.35,1494.53,4.8843,
AV1825HPB,2566,7985.35,1619.08,5.2572,
AV1825HPB,2630,7985.35,1743.62,5.6375,
AV1825HPB,2693,7985.35,1868.17,6.0327,
AV1825HPB,2755,7985.35,1992.71,6.4279,
AV1825HPB,2817,7985.35,2117.26,6.8381,
AV1825HPB,2878,7985.35,2241.80,7.2557,
AV1825HPB,1764,8410.10,124.54,1.4019,
AV1825HPB,1846,8410.10,249.09,1.7151,
AV1825HPB,1921,8410.10,373.63,2.0134,
AV1825HPB,1992,8410.10,498.18,2.3117,
AV1825HPB,2061,8410.10,622.72,2.6174,
AV1825HPB,2133,8410.10,747.27,2.9530,
AV1825HPB,2208,8410.10,871.81,3.3109,
AV1825HPB,2282,8410.10,996.36,3.6838,
AV1825HPB,2355,8410.10,1120.90,4.0641,
AV1825HPB,2423,8410.10,1245.44,4.4369,
AV1825HPB,2489,8410.10,1369.99,4.8172,
AV1825HPB,2553,8410.10,1494.53,5.1975,
AV1825HPB,2615,8410.10,1619.08,5.5778,
AV1825HPB,2676,8410.10,1743.62,5.9656,
AV1825HPB,2736,8410.10,1868.17,6.3608,
AV1825HPB,2797,8410.10,1992.71,6.7784,
AV1825HPB,2857,8410.10,2117.26,7.1960,
AV1825HPB,2916,8410.10,2241.80,7.6211,
AV1825HPB,2477,8834.86,1245.44,4.7352,
AV1825HPB,2543,8834.86,1369.99,5.1304,
AV1825HPB,2605,8834.86,1494.53,5.5256,
AV1825HPB,2666,8834.86,1619.08,5.9209,
AV1825HPB,2725,8834.86,1743.62,6.3161,
AV1825HPB,2784,8834.86,1868.17,6.7262,
AV1825HPB,2842,8834.86,1992.71,7.1438,
AV1825HPB,2899,8834.86,2117.26,7.5614,
AV1825HPB,2956,8834.86,2241.80,7.9939,
AV1825HPB,2532,9259.61,1245.44,5.0409,
AV1825HPB,2597,9259.61,1369.99,5.4585,
AV1825HPB,2659,9259.61,1494.53,5.8687,
AV1825HPB,2719,9259.61,1619.08,6.2862,
AV1825HPB,2777,9259.61,1743.62,6.6964,
AV1825HPB,2834,9259.61,1868.17,7.1140,
AV1825HPB,2890,9259.61,1992.71,7.5390,
AV1825HPB,2945,9259.61,2117.26,7.9641,
AV1825HPB,3000,9259.61,2241.80,8.4040,
AV1825HPB,2587,9684.36,1245.44,5.3541,
AV1825HPB,2651,9684.36,1369.99,5.7866,
AV1825HPB,2713,9684.36,1494.53,6.2266,
AV1825HPB,2773,9684.36,1619.08,6.6591,
AV1825HPB,2830,9684.36,1743.62,7.0841,
AV1825HPB,2886,9684.36,1868.17,7.5167,
AV1825HPB,2941,9684.36,1992.71,7.9566,
AV1825HPB,2995,9684.36,2117.26,8.3966,
AV1825HPB,3048,9684.36,2241.80,8.8440,
AV1825HPB,3100,9684.36,2366.34,9.2840,
AV1825HPB,3153,9684.36,2490.89,9.7538,
AV1825HPB,3257,9684.36,2739.98,10.7008,
AV1825HPB,3359,9684.36,2989.07,11.6627,
AV1825HPB,3460,9684.36,3238.16,12.6620,
AV1825HPB,3559,9684.36,3487.24,13.6761,
AV1825HPB,3657,9684.36,3736.33,14.7350,
AV1825HPB,3755,9684.36,3985.42,15.8536,
AV1825HPB,3852,9684.36,4234.51,17.0169,
AV1825HPB,2644,10109.11,1245.44,5.6897,
AV1825HPB,2706,10109.11,1369.99,6.1371,
AV1825HPB,2767,10109.11,1494.53,6.5845,
AV1825HPB,2827,10109.11,1619.08,7.0469,
AV1825HPB,2884,10109.11,1743.62,7.4943,
AV1825HPB,2940,10109.11,1868.17,7.9492,
AV1825HPB,2993,10109.11,1992.71,8.3891,
AV1825HPB,3046,10109.11,2117.26,8.8440,
AV1825HPB,3098,10109.11,2241.80,9.2989,
AV1825HPB,3149,10109.11,2366.34,9.7612,
AV1825HPB,3200,10109.11,2490.89,10.2310,
AV1825HPB,3300,10109.11,2739.98,11.1855,
AV1825HPB,3399,10109.11,2989.07,12.1698,
AV1825HPB,3497,10109.11,3238.16,13.1765,
AV1825HPB,3594,10109.11,3487.24,14.2130,
AV1825HPB,3689,10109.11,3736.33,15.2719,
AV1825HPB,3783,10109.11,3985.42,16.3607,
AV1825HPB,3877,10109.11,4234.51,17.5090,
AV1825HPB,2703,10533.87,1245.44,6.0476,
AV1825HPB,2763,10533.87,1369.99,6.5025,
AV1825HPB,2822,10533.87,1494.53,6.9648,
AV1825HPB,2881,10533.87,1619.08,7.4346,
AV1825HPB,2938,10533.87,1743.62,7.9044,
AV1825HPB,2993,10533.87,1868.17,8.3742,
AV1825HPB,3047,10533.87,1992.71,8.8515,
AV1825HPB,3099,10533.87,2117.26,9.3212,
AV1825HPB,3150,10533.87,2241.80,9.7910,
AV1825HPB,3200,10533.87,2366.34,10.2608,
AV1825HPB,3249,10533.87,2490.89,10.7306,
AV1825HPB,3346,10533.87,2739.98,11.7000,
AV1825HPB,3442,10533.87,2989.07,12.6993,
AV1825HPB,3538,10533.87,3238.16,13.7358,
AV1825HPB,3631,10533.87,3487.24,14.7723,
AV1825HPB,3724,10533.87,3736.33,15.8461,
AV1825HPB,3815,10533.87,3985.42,16.9348,
AV1825HPB,3906,10533.87,4234.51,18.0683,
AV1825HPB,2765,10958.62,1245.44,6.4279,
AV1825HPB,2822,10958.62,1369.99,6.8903,
AV1825HPB,2879,10958.62,1494.53,7.3601,
AV1825HPB,2936,10958.62,1619.08,7.8448,
AV1825HPB,2992,10958.62,1743.62,8.3295,
AV1825HPB,3047,10958.62,1868.17,8.8216,
AV1825HPB,3101,10958.62,1992.71,9.3212,
AV1825HPB,3152,10958.62,2117.26,9.7985,
AV1825HPB,3203,10958.62,2241.80,10.2907,
AV1825HPB,3252,10958.62,2366.34,10.7754,
AV1825HPB,3300,10958.62,2490.89,11.2601,
AV1825HPB,3395,10958.62,2739.98,12.2518,
AV1825HPB,3488,10958.62,2989.07,13.2585,
AV1825HPB,3580,10958.62,3238.16,14.2951,
AV1825HPB,3672,10958.62,3487.24,15.3763,
AV1825HPB,3762,10958.62,3736.33,16.4576,
AV1825HPB,3851,10958.62,3985.42,17.5612,
AV1825HPB,3939,10958.62,4234.51,18.6872,
AV1825HPB,2830,11383.37,1245.44,6.8530,
AV1825HPB,2883,11383.37,1369.99,7.3079,
AV1825HPB,2937,11383.37,1494.53,7.7776,
AV1825HPB,2992,11383.37,1619.08,8.2698,
AV1825HPB,3047,11383.37,1743.62,8.7694,
AV1825HPB,3101,11383.37,1868.17,9.2765,
AV1825HPB,3155,11383.37,1992.71,9.7910,
AV1825HPB,3206,11383.37,2117.26,10.2981,
AV1825HPB,3257,11383.37,2241.80,10.8126,
AV1825HPB,3305,11383.37,2366.34,11.3123,
AV1825HPB,3353,11383.37,2490.89,11.8193,
AV1825HPB,3446,11383.37,2739.98,12.8335,
AV1825HPB,3537,11383.37,2989.07,13.8626,
AV1825HPB,3626,11383.37,3238.16,14.9065,
AV1825HPB,3715,11383.37,3487.24,15.9878,
AV1825HPB,3803,11383.37,3736.33,17.0989,
AV1825HPB,3890,11383.37,3985.42,18.2249,
AV1825HPB,3975,11383.37,4234.51,19.3584,
AV1825HPB,2896,11808.13,1245.44,7.2929,
AV1825HPB,2947,11808.13,1369.99,7.7553,
AV1825HPB,2998,11808.13,1494.53,8.2251,
AV1825HPB,3051,11808.13,1619.08,8.7247,
AV1825HPB,3103,11808.13,1743.62,9.2243,
AV1825HPB,3156,11808.13,1868.17,9.7463,
AV1825HPB,3209,11808.13,1992.71,10.2757,
AV1825HPB,3260,11808.13,2117.26,10.8052,
AV1825HPB,3310,11808.13,2241.80,11.3346,
AV1825HPB,3359,11808.13,2366.34,11.8641,
AV1825HPB,3406,11808.13,2490.89,12.3786,
AV1825HPB,3498,11808.13,2739.98,13.4301,
AV1825HPB,3587,11808.13,2989.07,14.4815,
AV1825HPB,3675,11808.13,3238.16,15.5553,
AV1825HPB,3760,11808.13,3487.24,16.6291,
AV1825HPB,3846,11808.13,3736.33,17.7551,
AV1825HPB,3930,11808.13,3985.42,18.8960,
AV1825HPB,2965,12232.88,1245.44,7.7776,
AV1825HPB,3013,12232.88,1369.99,8.2325,
AV1825HPB,3061,12232.88,1494.53,8.7023,
AV1825HPB,3111,12232.88,1619.08,9.2019,
AV1825HPB,3162,12232.88,1743.62,9.7165,
AV1825HPB,3213,12232.88,1868.17,10.2459,
AV1825HPB,3264,12232.88,1992.71,10.7828,
AV1825HPB,3314,12232.88,2117.26,11.3197,
AV1825HPB,3364,12232.88,2241.80,11.8715,
AV1825HPB,3413,12232.88,2366.34,12.4234,
AV1825HPB,3460,12232.88,2490.89,12.9677,
AV1825HPB,3552,12232.88,2739.98,14.0564,
AV1825HPB,3639,12232.88,2989.07,15.1303,
AV1825HPB,3725,12232.88,3238.16,16.2264,
AV1825HPB,3809,12232.88,3487.24,17.3301,
AV1825HPB,3891,12232.88,3736.33,18.4486,
AV1825HPB,3974,12232.88,3985.42,19.6119,
AV1825HPB,3467,12657.63,2366.34,12.9975,
AV1825HPB,3514,12657.63,2490.89,13.5568,
AV1825HPB,3605,12657.63,2739.98,14.6828,
AV1825HPB,3692,12657.63,2989.07,15.8014,
AV1825HPB,3777,12657.63,3238.16,16.9274,
AV1825HPB,3859,12657.63,3487.24,18.0534,
AV1825HPB,3940,12657.63,3736.33,19.1943,
AV1825HPB,3521,13082.38,2366.34,13.5792,
AV1825HPB,3568,13082.38,2490.89,14.1608,
AV1825HPB,3659,13082.38,2739.98,15.3316,
AV1825HPB,3746,13082.38,2989.07,16.4949,
AV1825HPB,3829,13082.38,3238.16,17.6358,
AV1825HPB,3910,13082.38,3487.24,18.7916,
AV1825HPB,3577,13507.14,2366.34,14.1907,
AV1825HPB,3622,13507.14,2490.89,14.7798,
AV1825HPB,3713,13507.14,2739.98,15.9878,
AV1825HPB,3800,13507.14,2989.07,17.1958,
AV1825HPB,3883,13507.14,3238.16,18.3890,
AV1825HPB,3963,13507.14,3487.24,19.5746,
AV1825HPB,3634,13931.89,2366.34,14.8245,
AV1825HPB,3678,13931.89,2490.89,15.4285,
AV1825HPB,3767,13931.89,2739.98,16.6589,
AV1825HPB,3853,13931.89,2989.07,17.8968,
AV1825HPB,3936,13931.89,3238.16,19.1347,
AV1825HPB,3692,14356.64,2366.34,15.4882,
AV1825HPB,3735,14356.64,2490.89,16.0997,
AV1825HPB,3822,14356.64,2739.98,17.3524,
AV1825HPB,3907,14356.64,2989.07,18.6201,
AV1825HPB,3753,14781.39,2366.34,16.1966,
AV1825HPB,3794,14781.39,2490.89,16.8081,
AV1825HPB,3878,14781.39,2739.98,18.0758,
AV1825HPB,3961,14781.39,2989.07,19.3584,
AV1825HPB,3815,15206.15,2366.34,16.9348,
AV1825HPB,3855,15206.15,2490.89,17.5538,
AV1825HPB,3936,15206.15,2739.98,18.8289,
AV1825HPB,3879,15630.90,2366.34,17.7178,
AV1825HPB,3917,15630.90,2490.89,18.3368,
AV1825HPB,3945,16055.65,2366.34,18.5530,
AV2000HPB,642,2548.52,124.54,0.1268,
AV2000HPB,851,2548.52,249.09,0.2834,
AV2000HPB,688,3058.22,124.54,0.1566,
AV2000HPB,870,3058.22,249.09,0.3132,
AV2000HPB,1042,3058.22,373.63,0.5145,
AV2000HPB,738,3567.92,124.54,0.1939,
AV2000HPB,905,3567.92,249.09,0.3579,
AV2000HPB,1056,3567.92,373.63,0.5518,
AV2000HPB,1203,3567.92,498.18,0.7979,
AV2000HPB,791,4077.63,124.54,0.2386,
AV2000HPB,949,4077.63,249.09,0.4176,
AV2000HPB,1087,4077.63,373.63,0.6189,
AV2000HPB,1217,4077.63,498.18,0.8426,
AV2000HPB,1346,4077.63,622.72,1.1185,
AV2000HPB,851,4587.33,124.54,0.2908,
AV2000HPB,998,4587.33,249.09,0.4922,
AV2000HPB,1126,4587.33,373.63,0.7010,
AV2000HPB,1246,4587.33,498.18,0.9321,
AV2000HPB,1362,4587.33,622.72,1.1857,
AV2000HPB,1476,4587.33,747.27,1.4839,
AV2000HPB,916,5097.03,124.54,0.3579,
AV2000HPB,1048,5097.03,249.09,0.5593,
AV2000HPB,1172,5097.03,373.63,0.7904,
AV2000HPB,1284,5097.03,498.18,1.0365,
AV2000HPB,1391,5097.03,622.72,1.2901,
AV2000HPB,1495,5097.03,747.27,1.5734,
AV2000HPB,1598,5097.03,871.81,1.8941,
AV2000HPB,1701,5097.03,996.36,2.2595,
AV2000HPB,983,5606.74,124.54,0.4325,
AV2000HPB,1100,5606.74,249.09,0.6413,
AV2000HPB,1221,5606.74,373.63,0.8948,
AV2000HPB,1327,5606.74,498.18,1.1484,
AV2000HPB,1428,5606.74,622.72,1.4168,
AV2000HPB,1525,5606.74,747.27,1.7002,
AV2000HPB,1620,5606.74,871.81,2.0059,
AV2000HPB,1713,5606.74,996.36,2.3415,
AV2000HPB,1807,5606.74,1120.90,2.7218,
AV2000HPB,1051,6116.44,124.54,0.5145,
AV2000HPB,1158,6116.44,249.09,0.7382,
AV2000HPB,1270,6116.44,373.63,0.9992,
AV2000HPB,1375,6116.44,498.18,1.2826,
AV2000HPB,1470,6116.44,622.72,1.5585,
AV2000HPB,1562,6116.44,747.27,1.8568,
AV2000HPB,1651,6116.44,871.81,2.1625,
AV2000HPB,1738,6116.44,996.36,2.4906,
AV2000HPB,1824,6116.44,1120.90,2.8486,
AV2000HPB,1120,6626.14,124.54,0.6115,
AV2000HPB,1220,6626.14,249.09,0.8501,
AV2000HPB,1322,6626.14,373.63,1.1185,
AV2000HPB,1424,6626.14,498.18,1.4168,
AV2000HPB,1517,6626.14,622.72,1.7226,
AV2000HPB,1603,6626.14,747.27,2.0208,
AV2000HPB,1688,6626.14,871.81,2.3415,
AV2000HPB,1770,6626.14,996.36,2.6771,
AV2000HPB,1851,6626.14,1120.90,3.0275,
AV2000HPB,1190,7135.85,124.54,0.7233,
AV2000HPB,1285,7135.85,249.09,0.9843,
AV2000HPB,1377,7135.85,373.63,1.2528,
AV2000HPB,1474,7135.85,498.18,1.5660,
AV2000HPB,1565,7135.85,622.72,1.8866,
AV2000HPB,1649,7135.85,747.27,2.2073,
AV2000HPB,1729,7135.85,871.81,2.5354,
AV2000HPB,1808,7135.85,996.36,2.8859,
AV2000HPB,1885,7135.85,1120.90,3.2438,
AV2000HPB,1960,7135.85,1245.44,3.6092,
AV2000HPB,2035,7135.85,1369.99,3.9970,
AV2000HPB,2108,7135.85,1494.53,4.4071,
AV2000HPB,2181,7135.85,1619.08,4.8396,
AV2000HPB,2254,7135.85,1743.62,5.3094,
AV2000HPB,2328,7135.85,1868.17,5.8165,
AV2000HPB,2401,7135.85,1992.71,6.3534,
AV2000HPB,1261,7645.55,124.54,0.8501,
AV2000HPB,1352,7645.55,249.09,1.1260,
AV2000HPB,1436,7645.55,373.63,1.4019,
AV2000HPB,1525,7645.55,498.18,1.7226,
AV2000HPB,1615,7645.55,622.72,2.0656,
AV2000HPB,1698,7645.55,747.27,2.4086,
AV2000HPB,1775,7645.55,871.81,2.7516,
AV2000HPB,1850,7645.55,996.36,3.1096,
AV2000HPB,1923,7645.55,1120.90,3.4750,
AV2000HPB,1995,7645.55,1245.44,3.8553,
AV2000HPB,2066,7645.55,1369.99,4.2505,
AV2000HPB,2136,7645.55,1494.53,4.6532,
AV2000HPB,2205,7645.55,1619.08,5.0782,
AV2000HPB,2273,7645.55,1743.62,5.5182,
AV2000HPB,2341,7645.55,1868.17,5.9880,
AV2000HPB,2409,7645.55,1992.71,6.4876,
AV2000HPB,2478,7645.55,2117.26,7.0319,
AV2000HPB,2546,7645.55,2241.80,7.5912,
AV2000HPB,1333,8155.25,124.54,0.9918,
AV2000HPB,1420,8155.25,249.09,1.2901,
AV2000HPB,1499,8155.25,373.63,1.5809,
AV2000HPB,1580,8155.25,498.18,1.9015,
AV2000HPB,1665,8155.25,622.72,2.2520,
AV2000HPB,1747,8155.25,747.27,2.6249,
AV2000HPB,1823,8155.25,871.81,2.9903,
AV2000HPB,1895,8155.25,996.36,3.3556,
AV2000HPB,1965,8155.25,1120.90,3.7285,
AV2000HPB,2034,8155.25,1245.44,4.1237,
AV2000HPB,2102,8155.25,1369.99,4.5264,
AV2000HPB,2169,8155.25,1494.53,4.9365,
AV2000HPB,2235,8155.25,1619.08,5.3616,
AV2000HPB,2300,8155.25,1743.62,5.7941,
AV2000HPB,2364,8155.25,1868.17,6.2490,
AV2000HPB,2428,8155.25,1992.71,6.7262,
AV2000HPB,2492,8155.25,2117.26,7.2333,
AV2000HPB,2556,8155.25,2241.80,7.7627,
AV2000HPB,1405,8664.96,124.54,1.1484,
AV2000HPB,1488,8664.96,249.09,1.4616,
AV2000HPB,1564,8664.96,373.63,1.7748,
AV2000HPB,1638,8664.96,498.18,2.0954,
AV2000HPB,1717,8664.96,622.72,2.4534,
AV2000HPB,1797,8664.96,747.27,2.8411,
AV2000HPB,1873,8664.96,871.81,3.2363,
AV2000HPB,1944,8664.96,996.36,3.6241,
AV2000HPB,2011,8664.96,1120.90,4.0119,
AV2000HPB,2077,8664.96,1245.44,4.4071,
AV2000HPB,2142,8664.96,1369.99,4.8172,
AV2000HPB,2206,8664.96,1494.53,5.2423,
AV2000HPB,2270,8664.96,1619.08,5.6822,
AV2000HPB,2332,8664.96,1743.62,6.1222,
AV2000HPB,2393,8664.96,1868.17,6.5696,
AV2000HPB,2454,8664.96,1992.71,7.0394,
AV2000HPB,2515,8664.96,2117.26,7.5241,
AV2000HPB,2575,8664.96,2241.80,8.0312,
AV2000HPB,1477,9174.66,124.54,1.3199,
AV2000HPB,1557,9174.66,249.09,1.6555,
AV2000HPB,1630,9174.66,373.63,1.9836,
AV2000HPB,1700,9174.66,498.18,2.3191,
AV2000HPB,1772,9174.66,622.72,2.6771,
AV2000HPB,1847,9174.66,747.27,3.0723,
AV2000HPB,1922,9174.66,871.81,3.4824,
AV2000HPB,1993,9174.66,996.36,3.9000,
AV2000HPB,2059,9174.66,1120.90,4.3101,
AV2000HPB,2123,9174.66,1245.44,4.7203,
AV2000HPB,2186,9174.66,1369.99,5.1453,
AV2000HPB,2247,9174.66,1494.53,5.5704,
AV2000HPB,2308,9174.66,1619.08,6.0178,
AV2000HPB,2368,9174.66,1743.62,6.4727,
AV2000HPB,2427,9174.66,1868.17,6.9276,
AV2000HPB,2486,9174.66,1992.71,7.4048,
AV2000HPB,2544,9174.66,2117.26,7.8895,
AV2000HPB,2601,9174.66,2241.80,8.3817,
AV2000HPB,1550,9684.36,124.54,1.5138,
AV2000HPB,1627,9684.36,249.09,1.8717,
AV2000HPB,1697,9684.36,373.63,2.2147,
AV2000HPB,1764,9684.36,498.18,2.5652,
AV2000HPB,1831,9684.36,622.72,2.9231,
AV2000HPB,1901,9684.36,747.27,3.3258,
AV2000HPB,1972,9684.36,871.81,3.7434,
AV2000HPB,2042,9684.36,996.36,4.1834,
AV2000HPB,2108,9684.36,1120.90,4.6159,
AV2000HPB,2171,9684.36,1245.44,5.0484,
AV2000HPB,2232,9684.36,1369.99,5.4884,
AV2000HPB,2291,9684.36,1494.53,5.9283,
AV2000HPB,2349,9684.36,1619.08,6.3757,
AV2000HPB,2407,9684.36,1743.62,6.8381,
AV2000HPB,2464,9684.36,1868.17,7.3153,
AV2000HPB,2521,9684.36,1992.71,7.8000,
AV2000HPB,2577,9684.36,2117.26,8.2922,
AV2000HPB,2632,9684.36,2241.80,8.7843,
AV2000HPB,1623,10194.06,124.54,1.7226,
AV2000HPB,1697,10194.06,249.09,2.1029,
AV2000HPB,1766,10194.06,373.63,2.4683,
AV2000HPB,1829,10194.06,498.18,2.8262,
AV2000HPB,1892,10194.06,622.72,3.1991,
AV2000HPB,1957,10194.06,747.27,3.5943,
AV2000HPB,2024,10194.06,871.81,4.0268,
AV2000HPB,2092,10194.06,996.36,4.4817,
AV2000HPB,2158,10194.06,1120.90,4.9440,
AV2000HPB,2220,10194.06,1245.44,5.3914,
AV2000HPB,2280,10194.06,1369.99,5.8537,
AV2000HPB,2338,10194.06,1494.53,6.3086,
AV2000HPB,2394,10194.06,1619.08,6.7710,
AV2000HPB,2450,10194.06,1743.62,7.2407,
AV2000HPB,2505,10194.06,1868.17,7.7255,
AV2000HPB,2559,10194.06,1992.71,8.2102,
AV2000HPB,2613,10194.06,2117.26,8.7172,
AV2000HPB,2667,10194.06,2241.80,9.2318,
AV2000HPB,2270,10703.77,1245.44,5.7568,
AV2000HPB,2329,10703.77,1369.99,6.2341,
AV2000HPB,2386,10703.77,1494.53,6.7113,
AV2000HPB,2442,10703.77,1619.08,7.1960,
AV2000HPB,2495,10703.77,1743.62,7.6658,
AV2000HPB,2548,10703.77,1868.17,8.1580,
AV2000HPB,2601,10703.77,1992.71,8.6650,
AV2000HPB,2653,10703.77,2117.26,9.1721,
AV2000HPB,2705,10703.77,2241.80,9.6941,
AV2000HPB,2319,11213.47,1245.44,6.1147,
AV2000HPB,2379,11213.47,1369.99,6.6293,
AV2000HPB,2435,11213.47,1494.53,7.1214,
AV2000HPB,2490,11213.47,1619.08,7.6285,
AV2000HPB,2543,11213.47,1743.62,8.1281,
AV2000HPB,2595,11213.47,1868.17,8.6352,
AV2000HPB,2645,11213.47,1992.71,9.1348,
AV2000HPB,2696,11213.47,2117.26,9.6643,
AV2000HPB,2745,11213.47,2241.80,10.1788,
AV2000HPB,2795,11213.47,2366.34,10.7232,
AV2000HPB,2844,11213.47,2490.89,11.2675,
AV2000HPB,2942,11213.47,2739.98,12.3935,
AV2000HPB,3037,11213.47,2989.07,13.5345,
AV2000HPB,3131,11213.47,3238.16,14.7127,
AV2000HPB,3224,11213.47,3487.24,15.9431,
AV2000HPB,3317,11213.47,3736.33,17.2406,
AV2000HPB,3409,11213.47,3985.42,18.6052,
AV2000HPB,3502,11213.47,4234.51,20.0742,
AV2000HPB,2370,11723.17,1245.44,6.5025,
AV2000HPB,2428,11723.17,1369.99,7.0245,
AV2000HPB,2485,11723.17,1494.53,7.5539,
AV2000HPB,2539,11723.17,1619.08,8.0759,
AV2000HPB,2592,11723.17,1743.62,8.6054,
AV2000HPB,2642,11723.17,1868.17,9.1199,
AV2000HPB,2692,11723.17,1992.71,9.6494,
AV2000HPB,2741,11723.17,2117.26,10.1788,
AV2000HPB,2789,11723.17,2241.80,10.7083,
AV2000HPB,2837,11723.17,2366.34,11.2601,
AV2000HPB,2884,11723.17,2490.89,11.8044,
AV2000HPB,2979,11723.17,2739.98,12.9528,
AV2000HPB,3072,11723.17,2989.07,14.1236,
AV2000HPB,3163,11723.17,3238.16,15.3092,
AV2000HPB,3253,11723.17,3487.24,16.5396,
AV2000HPB,3342,11723.17,3736.33,17.8073,
AV2000HPB,3431,11723.17,3985.42,19.1496,
AV2000HPB,3519,11723.17,4234.51,20.5366,
AV2000HPB,2422,12232.88,1245.44,6.9052,
AV2000HPB,2478,12232.88,1369.99,7.4421,
AV2000HPB,2534,12232.88,1494.53,7.9864,
AV2000HPB,2588,12232.88,1619.08,8.5383,
AV2000HPB,2641,12232.88,1743.62,9.0901,
AV2000HPB,2691,12232.88,1868.17,9.6344,
AV2000HPB,2740,12232.88,1992.71,10.1788,
AV2000HPB,2788,12232.88,2117.26,10.7232,
AV2000HPB,2835,12232.88,2241.80,11.2675,
AV2000HPB,2882,12232.88,2366.34,11.8343,
AV2000HPB,2928,12232.88,2490.89,12.3935,
AV2000HPB,3018,12232.88,2739.98,13.5345,
AV2000HPB,3109,12232.88,2989.07,14.7350,
AV2000HPB,3198,12232.88,3238.16,15.9505,
AV2000HPB,3285,12232.88,3487.24,17.1809,
AV2000HPB,3372,12232.88,3736.33,18.4635,
AV2000HPB,3457,12232.88,3985.42,19.7685,
AV2000HPB,3542,12232.88,4234.51,21.1331,
AV2000HPB,2477,12742.58,1245.44,7.3451,
AV2000HPB,2530,12742.58,1369.99,7.8820,
AV2000HPB,2584,12742.58,1494.53,8.4413,
AV2000HPB,2638,12742.58,1619.08,9.0155,
AV2000HPB,2690,12742.58,1743.62,9.5897,
AV2000HPB,2740,12742.58,1868.17,10.1564,
AV2000HPB,2789,12742.58,1992.71,10.7306,
AV2000HPB,2836,12742.58,2117.26,11.2899,
AV2000HPB,2883,12742.58,2241.80,11.8641,
AV2000HPB,2928,12742.58,2366.34,12.4234,
AV2000HPB,2973,12742.58,2490.89,13.0050,
AV2000HPB,3061,12742.58,2739.98,14.1683,
AV2000HPB,3148,12742.58,2989.07,15.3689,
AV2000HPB,3235,12742.58,3238.16,16.6142,
AV2000HPB,3320,12742.58,3487.24,17.8744,
AV2000HPB,3404,12742.58,3736.33,19.1570,
AV2000HPB,3487,12742.58,3985.42,20.4695,
AV2000HPB,3569,12742.58,4234.51,21.8192,
AV2000HPB,2534,13252.28,1245.44,7.8149,
AV2000HPB,2585,13252.28,1369.99,8.3593,
AV2000HPB,2636,13252.28,1494.53,8.9260,
AV2000HPB,2688,13252.28,1619.08,9.5077,
AV2000HPB,2739,13252.28,1743.62,10.0968,
AV2000HPB,2789,13252.28,1868.17,10.6859,
AV2000HPB,2838,13252.28,1992.71,11.2824,
AV2000HPB,2885,13252.28,2117.26,11.8715,
AV2000HPB,2931,13252.28,2241.80,12.4681,
AV2000HPB,2976,13252.28,2366.34,13.0572,
AV2000HPB,3020,13252.28,2490.89,13.6463,
AV2000HPB,3106,13252.28,2739.98,14.8320,
AV2000HPB,3191,13252.28,2989.07,16.0549,
AV2000HPB,3274,13252.28,3238.16,17.3002,
AV2000HPB,3357,13252.28,3487.24,18.5828,
AV2000HPB,3439,13252.28,3736.33,19.8953,
AV2000HPB,3520,13252.28,3985.42,21.2301,
AV2000HPB,3600,13252.28,4234.51,22.5872,
AV2000HPB,2593,13761.99,1245.44,8.3220,
AV2000HPB,2641,13761.99,1369.99,8.8664,
AV2000HPB,2690,13761.99,1494.53,9.4331,
AV2000HPB,2740,13761.99,1619.08,10.0297,
AV2000HPB,2789,13761.99,1743.62,10.6262,
AV2000HPB,2839,13761.99,1868.17,11.2452,
AV2000HPB,2887,13761.99,1992.71,11.8566,
AV2000HPB,2935,13761.99,2117.26,12.4830,
AV2000HPB,2980,13761.99,2241.80,13.0870,
AV2000HPB,3025,13761.99,2366.34,13.7060,
AV2000HPB,3068,13761.99,2490.89,14.3100,
AV2000HPB,3153,13761.99,2739.98,15.5329,
AV2000HPB,3235,13761.99,2989.07,16.7708,
AV2000HPB,3316,13761.99,3238.16,18.0310,
AV2000HPB,3397,13761.99,3487.24,19.3360,
AV2000HPB,3477,13761.99,3736.33,20.6708,
AV2000HPB,3556,13761.99,3985.42,22.0280,
AV2000HPB,2654,14271.69,1245.44,8.8589,
AV2000HPB,2699,14271.69,1369.99,9.4033,
AV2000HPB,2746,14271.69,1494.53,9.9849,
AV2000HPB,2793,14271.69,1619.08,10.5740,
AV2000HPB,2841,14271.69,1743.62,11.1855,
AV2000HPB,2889,14271.69,1868.17,11.8119,
AV2000HPB,2937,14271.69,1992.71,12.4532,
AV2000HPB,2984,14271.69,2117.26,13.0945,
AV2000HPB,3029,14271.69,2241.80,13.7209,
AV2000HPB,3074,14271.69,2366.34,14.3696,
AV2000HPB,3117,14271.69,2490.89,14.9960,
AV2000HPB,3201,14271.69,2739.98,16.2637,
AV2000HPB,3282,14271.69,2989.07,17.5314,
AV2000HPB,3361,14271.69,3238.16,18.8140,
AV2000HPB,3439,14271.69,3487.24,20.1264,
AV2000HPB,3516,14271.69,3736.33,21.4612,
AV2000HPB,3593,14271.69,3985.42,22.8408,
AV2000HPB,2717,14781.39,1245.44,9.4480,
AV2000HPB,2760,14781.39,1369.99,9.9924,
AV2000HPB,2804,14781.39,1494.53,10.5666,
AV2000HPB,2849,14781.39,1619.08,11.1631,
AV2000HPB,2895,14781.39,1743.62,11.7821,
AV2000HPB,2941,14781.39,1868.17,12.4084,
AV2000HPB,2987,14781.39,1992.71,13.0572,
AV2000HPB,3033,14781.39,2117.26,13.7134,
AV2000HPB,3078,14781.39,2241.80,14.3696,
AV2000HPB,3123,14781.39,2366.34,15.0408,
AV2000HPB,3166,14781.39,2490.89,15.6970,
AV2000HPB,3249,14781.39,2739.98,17.0020,
AV2000HPB,3329,14781.39,2989.07,18.3069,
AV2000HPB,3407,14781.39,3238.16,19.6268,
AV2000HPB,3483,14781.39,3487.24,20.9542,
AV2000HPB,3559,14781.39,3736.33,22.3188,
AV2000HPB,3172,15291.10,2366.34,15.7268,
AV2000HPB,3215,15291.10,2490.89,16.4054,
AV2000HPB,3298,15291.10,2739.98,17.7700,
AV2000HPB,3378,15291.10,2989.07,19.1272,
AV2000HPB,3455,15291.10,3238.16,20.4844,
AV2000HPB,3529,15291.10,3487.24,21.8266,
AV2000HPB,3603,15291.10,3736.33,23.2136,
AV2000HPB,3222,15800.80,2366.34,16.4352,
AV2000HPB,3264,15800.80,2490.89,17.1287,
AV2000HPB,3347,15800.80,2739.98,18.5456,
AV2000HPB,3427,15800.80,2989.07,19.9549,
AV2000HPB,3503,15800.80,3238.16,21.3494,
AV2000HPB,3577,15800.80,3487.24,22.7438,
AV2000HPB,3273,16310.50,2366.34,17.1735,
AV2000HPB,3314,16310.50,2490.89,17.8819,
AV2000HPB,3396,16310.50,2739.98,19.3285,
AV2000HPB,3476,16310.50,2989.07,20.7976,
AV2000HPB,3551,16310.50,3238.16,22.2293,
AV2000HPB,3625,16310.50,3487.24,23.6760,
AV2000HPB,3325,16820.21,2366.34,17.9415,
AV2000HPB,3365,16820.21,2490.89,18.6574,
AV2000HPB,3446,16820.21,2739.98,20.1488,
AV2000HPB,3524,16820.21,2989.07,21.6402,
AV2000HPB,3600,16820.21,3238.16,23.1316,
AV2000HPB,3379,17329.91,2366.34,18.7544,
AV2000HPB,3418,17329.91,2490.89,19.4851,
AV2000HPB,3496,17329.91,2739.98,20.9840,
AV2000HPB,3574,17329.91,2989.07,22.5276,
AV2000HPB,3434,17839.61,2366.34,19.5970,
AV2000HPB,3472,17839.61,2490.89,20.3427,
AV2000HPB,3547,17839.61,2739.98,21.8490,
AV2000HPB,3623,17839.61,2989.07,23.4075,
AV2000HPB,3491,18349.32,2366.34,20.4993,
AV2000HPB,3527,18349.32,2490.89,21.2375,
AV2000HPB,3600,18349.32,2739.98,22.7588,
AV2000HPB,3550,18859.02,2366.34,21.4538,
AV2000HPB,3585,18859.02,2490.89,22.1995,
AV2225HPB,731,3058.22,249.09,0.3057,
AV2225HPB,753,3737.82,249.09,0.3654,
AV2225HPB,783,4417.43,249.09,0.4250,
AV2225HPB,1036,4417.43,498.18,0.8874,
AV2225HPB,823,5097.03,249.09,0.4996,
AV2225HPB,1057,5097.03,498.18,0.9918,
AV2225HPB,868,5776.64,249.09,0.5816,
AV2225HPB,1084,5776.64,498.18,1.1111,
AV2225HPB,1279,5776.64,747.27,1.7151,
AV2225HPB,917,6456.24,249.09,0.6786,
AV2225HPB,1118,6456.24,498.18,1.2379,
AV2225HPB,1302,6456.24,747.27,1.8717,
AV2225HPB,1469,6456.24,996.36,2.5652,
AV2225HPB,970,7135.85,249.09,0.7904,
AV2225HPB,1158,7135.85,498.18,1.3870,
AV2225HPB,1330,7135.85,747.27,2.0507,
AV2225HPB,1491,7135.85,996.36,2.7740,
AV2225HPB,1640,7135.85,1245.44,3.5570,
AV2225HPB,1025,7815.45,249.09,0.9172,
AV2225HPB,1202,7815.45,498.18,1.5511,
AV2225HPB,1364,7815.45,747.27,2.2520,
AV2225HPB,1517,7815.45,996.36,3.0052,
AV2225HPB,1661,7815.45,1245.44,3.8180,
AV2225HPB,1796,7815.45,1494.53,4.6755,
AV2225HPB,1082,8495.05,249.09,1.0589,
AV2225HPB,1249,8495.05,498.18,1.7300,
AV2225HPB,1403,8495.05,747.27,2.4683,
AV2225HPB,1547,8495.05,996.36,3.2587,
AV2225HPB,1685,8495.05,1245.44,4.0939,
AV2225HPB,1816,8495.05,1494.53,4.9813,
AV2225HPB,1940,8495.05,1743.62,5.9059,
AV2225HPB,1140,9174.66,249.09,1.2155,
AV2225HPB,1300,9174.66,498.18,1.9314,
AV2225HPB,1445,9174.66,747.27,2.6994,
AV2225HPB,1582,9174.66,996.36,3.5197,
AV2225HPB,1714,9174.66,1245.44,4.3996,
AV2225HPB,1840,9174.66,1494.53,5.3094,
AV2225HPB,1961,9174.66,1743.62,6.2713,
AV2225HPB,2076,9174.66,1992.71,7.2706,
AV2225HPB,2186,9174.66,2241.80,8.2996,
AV2225HPB,1200,9854.26,249.09,1.3870,
AV2225HPB,1352,9854.26,498.18,2.1551,
AV2225HPB,1490,9854.26,747.27,2.9530,
AV2225HPB,1621,9854.26,996.36,3.8105,
AV2225HPB,1747,9854.26,1245.44,4.7203,
AV2225HPB,1868,9854.26,1494.53,5.6673,
AV2225HPB,1984,9854.26,1743.62,6.6516,
AV2225HPB,2097,9854.26,1992.71,7.6882,
AV2225HPB,2204,9854.26,2241.80,8.7471,
AV2225HPB,2308,9854.26,2490.89,9.8507,
AV2225HPB,1261,10533.87,249.09,1.5809,
AV2225HPB,1406,10533.87,498.18,2.3937,
AV2225HPB,1539,10533.87,747.27,3.2363,
AV2225HPB,1664,10533.87,996.36,4.1237,
AV2225HPB,1783,10533.87,1245.44,5.0558,
AV2225HPB,1899,10533.87,1494.53,6.0476,
AV2225HPB,2012,10533.87,1743.62,7.0692,
AV2225HPB,2120,10533.87,1992.71,8.1132,
AV2225HPB,2225,10533.87,2241.80,9.2094,
AV2225HPB,2327,10533.87,2490.89,10.3503,
AV2225HPB,2425,10533.87,2739.98,11.5136,
AV2225HPB,2520,10533.87,2989.07,12.7067,
AV2225HPB,1324,11213.47,249.09,1.8046,
AV2225HPB,1462,11213.47,498.18,2.6547,
AV2225HPB,1589,11213.47,747.27,3.5346,
AV2225HPB,1709,11213.47,996.36,4.4593,
AV2225HPB,1824,11213.47,1245.44,5.4362,
AV2225HPB,1934,11213.47,1494.53,6.4428,
AV2225HPB,2042,11213.47,1743.62,7.5017,
AV2225HPB,2147,11213.47,1992.71,8.5830,
AV2225HPB,2250,11213.47,2241.80,9.7239,
AV2225HPB,2348,11213.47,2490.89,10.8648,
AV2225HPB,2444,11213.47,2739.98,12.0654,
AV2225HPB,2537,11213.47,2989.07,13.2884,
AV2225HPB,2628,11213.47,3238.16,14.5561,
AV2225HPB,1388,11893.08,249.09,2.0432,
AV2225HPB,1518,11893.08,498.18,2.9306,
AV2225HPB,1641,11893.08,747.27,3.8627,
AV2225HPB,1756,11893.08,996.36,4.8172,
AV2225HPB,1867,11893.08,1245.44,5.8314,
AV2225HPB,1973,11893.08,1494.53,6.8754,
AV2225HPB,2077,11893.08,1743.62,7.9715,
AV2225HPB,2178,11893.08,1992.71,9.0901,
AV2225HPB,2277,11893.08,2241.80,10.2459,
AV2225HPB,2373,11893.08,2490.89,11.4316,
AV2225HPB,2466,11893.08,2739.98,12.6471,
AV2225HPB,2557,11893.08,2989.07,13.8998,
AV2225HPB,2646,11893.08,3238.16,15.1974,
AV2225HPB,2732,11893.08,3487.24,16.5023,
AV2225HPB,2817,11893.08,3736.33,17.8521,
AV2225HPB,1453,12572.68,249.09,2.3191,
AV2225HPB,1576,12572.68,498.18,3.2363,
AV2225HPB,1695,12572.68,747.27,4.2132,
AV2225HPB,1805,12572.68,996.36,5.2050,
AV2225HPB,1912,12572.68,1245.44,6.2490,
AV2225HPB,2014,12572.68,1494.53,7.3228,
AV2225HPB,2114,12572.68,1743.62,8.4488,
AV2225HPB,2211,12572.68,1992.71,9.6046,
AV2225HPB,2307,12572.68,2241.80,10.8052,
AV2225HPB,2400,12572.68,2490.89,12.0207,
AV2225HPB,2491,12572.68,2739.98,13.2660,
AV2225HPB,2580,12572.68,2989.07,14.5486,
AV2225HPB,2667,12572.68,3238.16,15.8685,
AV2225HPB,2751,12572.68,3487.24,17.2033,
AV2225HPB,2834,12572.68,3736.33,18.5828,
AV2225HPB,2915,12572.68,3985.42,19.9848,
AV2225HPB,2994,12572.68,4234.51,21.4016,
AV2225HPB,1518,13252.28,249.09,2.6099,
AV2225HPB,1635,13252.28,498.18,3.5644,
AV2225HPB,1750,13252.28,747.27,4.5861,
AV2225HPB,1857,13252.28,996.36,5.6300,
AV2225HPB,1959,13252.28,1245.44,6.6964,
AV2225HPB,2058,13252.28,1494.53,7.8075,
AV2225HPB,2154,13252.28,1743.62,8.9633,
AV2225HPB,2248,13252.28,1992.71,10.1564,
AV2225HPB,2340,13252.28,2241.80,11.3868,
AV2225HPB,2430,13252.28,2490.89,12.6322,
AV2225HPB,2519,13252.28,2739.98,13.9222,
AV2225HPB,2605,13252.28,2989.07,15.2197,
AV2225HPB,2690,13252.28,3238.16,16.5695,
AV2225HPB,2773,13252.28,3487.24,17.9415,
AV2225HPB,2854,13252.28,3736.33,19.3435,
AV2225HPB,2933,13252.28,3985.42,20.7677,
AV2225HPB,3011,13252.28,4234.51,22.2293,
AV2225HPB,3087,13252.28,4483.60,23.6983,
AV2225HPB,2463,13931.89,2490.89,13.2809,
AV2225HPB,2549,13931.89,2739.98,14.6008,
AV2225HPB,2633,13931.89,2989.07,15.9431,
AV2225HPB,2716,13931.89,3238.16,17.3152,
AV2225HPB,2797,13931.89,3487.24,18.7096,
AV2225HPB,2876,13931.89,3736.33,20.1339,
AV2225HPB,2954,13931.89,3985.42,21.5955,
AV2225HPB,3030,13931.89,4234.51,23.0720,
AV2225HPB,3105,13931.89,4483.60,24.5857,
AV2225HPB,2499,14611.49,2490.89,13.9520,
AV2225HPB,2582,14611.49,2739.98,15.3092,
AV2225HPB,2664,14611.49,2989.07,16.6962,
AV2225HPB,2744,14611.49,3238.16,18.0907,
AV2225HPB,2823,14611.49,3487.24,19.5150,
AV2225HPB,2901,14611.49,3736.33,20.9765,
AV2225HPB,2977,14611.49,3985.42,22.4530,
AV2225HPB,3052,14611.49,4234.51,23.9668,
AV2225HPB,3125,14611.49,4483.60,25.5029,
AV2225HPB,2538,15291.10,2490.89,14.6754,
