modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV2225HPB,2618,15291.10,2739.98,16.0549,
AV2225HPB,2697,15291.10,2989.07,17.4643,
AV2225HPB,2775,15291.10,3238.16,18.9035,
AV2225HPB,2852,15291.10,3487.24,20.3651,
AV2225HPB,2928,15291.10,3736.33,21.8565,
AV2225HPB,3002,15291.10,3985.42,23.3553,
AV2225HPB,3076,15291.10,4234.51,24.9064,
AV2225HPB,3148,15291.10,4483.60,26.4649,
AV2225HPB,3218,15291.10,4732.69,28.0383,
AV2225HPB,3288,15291.10,4981.78,29.6639,
AV2225HPB,3356,15291.10,5230.87,31.2896,
AV2225HPB,3424,15291.10,5479.96,32.9674,
AV2225HPB,3490,15291.10,5729.04,34.6303,
AV2225HPB,3556,15291.10,5978.13,36.3454,
AV2225HPB,3620,15291.10,6227.22,38.0456,
AV2225HPB,2579,15970.70,2490.89,15.4211,
AV2225HPB,2656,15970.70,2739.98,16.8230,
AV2225HPB,2733,15970.70,2989.07,18.2771,
AV2225HPB,2809,15970.70,3238.16,19.7610,
AV2225HPB,2883,15970.70,3487.24,21.2450,
AV2225HPB,2957,15970.70,3736.33,22.7662,
AV2225HPB,3030,15970.70,3985.42,24.3098,
AV2225HPB,3101,15970.70,4234.51,25.8609,
AV2225HPB,3172,15970.70,4483.60,27.4567,
AV2225HPB,3242,15970.70,4732.69,29.0823,
AV2225HPB,3310,15970.70,4981.78,30.7154,
AV2225HPB,3377,15970.70,5230.87,32.3708,
AV2225HPB,3443,15970.70,5479.96,34.0561,
AV2225HPB,3509,15970.70,5729.04,35.7861,
AV2225HPB,3573,15970.70,5978.13,37.5012,
AV2225HPB,3636,15970.70,6227.22,39.2387,
AV2225HPB,3699,15970.70,6476.31,41.0135,
AV2225HPB,3761,15970.70,6725.40,42.8106,
AV2225HPB,2621,16650.31,2490.89,16.1966,
AV2225HPB,2697,16650.31,2739.98,17.6507,
AV2225HPB,2771,16650.31,2989.07,19.1197,
AV2225HPB,2845,16650.31,3238.16,20.6335,
AV2225HPB,2917,16650.31,3487.24,22.1547,
AV2225HPB,2989,16650.31,3736.33,23.7207,
AV2225HPB,3059,16650.31,3985.42,25.2792,
AV2225HPB,3129,16650.31,4234.51,26.8750,
AV2225HPB,3199,16650.31,4483.60,28.5156,
AV2225HPB,3267,16650.31,4732.69,30.1561,
AV2225HPB,3334,16650.31,4981.78,31.8116,
AV2225HPB,3400,16650.31,5230.87,33.4968,
AV2225HPB,3465,16650.31,5479.96,35.2119,
AV2225HPB,3529,16650.31,5729.04,36.9420,
AV2225HPB,3592,16650.31,5978.13,38.6944,
AV2225HPB,3655,16650.31,6227.22,40.4915,
AV2225HPB,3716,16650.31,6476.31,42.2663,
AV2225HPB,3777,16650.31,6725.40,44.0858,
AV2225HPB,2665,17329.91,2490.89,17.0094,
AV2225HPB,2739,17329.91,2739.98,18.5008,
AV2225HPB,2811,17329.91,2989.07,19.9997,
AV2225HPB,2883,17329.91,3238.16,21.5507,
AV2225HPB,2953,17329.91,3487.24,23.1018,
AV2225HPB,3023,17329.91,3736.33,24.6976,
AV2225HPB,3092,17329.91,3985.42,26.3157,
AV2225HPB,3160,17329.91,4234.51,27.9414,
AV2225HPB,3227,17329.91,4483.60,29.5819,
AV2225HPB,3294,17329.91,4732.69,31.2672,
AV2225HPB,3359,17329.91,4981.78,32.9376,
AV2225HPB,3424,17329.91,5230.87,34.6527,
AV2225HPB,3488,17329.91,5479.96,36.3902,
AV2225HPB,3552,17329.91,5729.04,38.1798,
AV2225HPB,3614,17329.91,5978.13,39.9546,
AV2225HPB,3675,17329.91,6227.22,41.7517,
AV2225HPB,3736,17329.91,6476.31,43.5862,
AV2225HPB,2711,18009.51,2490.89,17.8744,
AV2225HPB,2783,18009.51,2739.98,19.3957,
AV2225HPB,2853,18009.51,2989.07,20.9243,
AV2225HPB,2923,18009.51,3238.16,22.4978,
AV2225HPB,2991,18009.51,3487.24,24.0786,
AV2225HPB,3059,18009.51,3736.33,25.7043,
AV2225HPB,3126,18009.51,3985.42,27.3523,
AV2225HPB,3192,18009.51,4234.51,29.0152,
AV2225HPB,3258,18009.51,4483.60,30.7079,
AV2225HPB,3323,18009.51,4732.69,32.4156,
AV2225HPB,3387,18009.51,4981.78,34.1307,
AV2225HPB,3451,18009.51,5230.87,35.8831,
AV2225HPB,3514,18009.51,5479.96,37.6578,
AV2225HPB,3576,18009.51,5729.04,39.4401,
AV2225HPB,3637,18009.51,5978.13,41.2372,
AV2225HPB,3697,18009.51,6227.22,43.0567,
AV2225HPB,3757,18009.51,6476.31,44.9210,
AV2225HPB,2758,18689.12,2490.89,18.7767,
AV2225HPB,2828,18689.12,2739.98,20.3203,
AV2225HPB,2897,18689.12,2989.07,21.8937,
AV2225HPB,2965,18689.12,3238.16,23.5045,
AV2225HPB,3031,18689.12,3487.24,25.1077,
AV2225HPB,3097,18689.12,3736.33,26.7557,
AV2225HPB,3163,18689.12,3985.42,28.4559,
AV2225HPB,3227,18689.12,4234.51,30.1412,
AV2225HPB,3291,18689.12,4483.60,31.8638,
AV2225HPB,3354,18689.12,4732.69,33.5938,
AV2225HPB,3417,18689.12,4981.78,35.3611,
AV2225HPB,3479,18689.12,5230.87,37.1284,
AV2225HPB,3541,18689.12,5479.96,38.9404,
AV2225HPB,3602,18689.12,5729.04,40.7600,
AV2225HPB,3662,18689.12,5978.13,42.5869,
AV2225HPB,3721,18689.12,6227.22,44.4288,
AV2225HPB,2806,19368.72,2490.89,19.7088,
AV2225HPB,2874,19368.72,2739.98,21.2823,
AV2225HPB,2942,19368.72,2989.07,22.9079,
AV2225HPB,3008,19368.72,3238.16,24.5335,
AV2225HPB,3073,19368.72,3487.24,26.1890,
AV2225HPB,3137,19368.72,3736.33,27.8593,
AV2225HPB,3201,19368.72,3985.42,29.5745,
AV2225HPB,3264,19368.72,4234.51,31.3119,
AV2225HPB,3326,19368.72,4483.60,33.0569,
AV2225HPB,3388,19368.72,4732.69,34.8391,
AV2225HPB,3449,19368.72,4981.78,36.6288,
AV2225HPB,3510,19368.72,5230.87,38.4483,
AV2225HPB,3570,19368.72,5479.96,40.2753,
AV2225HPB,3629,19368.72,5729.04,42.0948,
AV2225HPB,3688,19368.72,5978.13,43.9590,
AV2225HPB,3747,19368.72,6227.22,45.8680,
AV2225HPB,2856,20048.33,2490.89,20.7081,
AV2225HPB,2922,20048.33,2739.98,22.3039,
AV2225HPB,2988,20048.33,2989.07,23.9519,
AV2225HPB,3052,20048.33,3238.16,25.5999,
AV2225HPB,3116,20048.33,3487.24,27.2926,
AV2225HPB,3179,20048.33,3736.33,29.0152,
AV2225HPB,3241,20048.33,3985.42,30.7527,
AV2225HPB,3302,20048.33,4234.51,32.4976,
AV2225HPB,3363,20048.33,4483.60,34.2873,
AV2225HPB,3423,20048.33,4732.69,36.0919,
AV2225HPB,3483,20048.33,4981.78,37.9263,
AV2225HPB,3542,20048.33,5230.87,39.7682,
AV2225HPB,3601,20048.33,5479.96,41.6399,
AV2225HPB,3659,20048.33,5729.04,43.5116,
AV2225HPB,3717,20048.33,5978.13,45.4206,
AV2225HPB,3774,20048.33,6227.22,47.3221,
AV2225HPB,3461,20727.93,4732.69,37.4267,
AV2225HPB,3519,20727.93,4981.78,39.2760,
AV2225HPB,3577,20727.93,5230.87,41.1626,
AV2225HPB,3634,20727.93,5479.96,43.0493,
AV2225HPB,3691,20727.93,5729.04,44.9732,
AV2225HPB,3747,20727.93,5978.13,46.8822,
AV2225HPB,3500,21407.54,4732.69,38.7839,
AV2225HPB,3557,21407.54,4981.78,40.6779,
AV2225HPB,3613,21407.54,5230.87,42.5720,
AV2225HPB,3669,21407.54,5479.96,44.5034,
AV2225HPB,3724,21407.54,5729.04,46.4347,
AV2225HPB,3540,22087.14,4732.69,40.1783,
AV2225HPB,3596,22087.14,4981.78,42.1097,
AV2225HPB,3651,22087.14,5230.87,44.0410,
AV2225HPB,3706,22087.14,5479.96,46.0171,
AV2225HPB,3760,22087.14,5729.04,47.9858,
AV2225HPB,3582,22766.74,4732.69,41.6473,
AV2225HPB,3637,22766.74,4981.78,43.6160,
AV2225HPB,3691,22766.74,5230.87,45.5846,
AV2225HPB,3744,22766.74,5479.96,47.5533,
AV2225HPB,3625,23446.35,4732.69,43.1537,
AV2225HPB,3679,23446.35,4981.78,45.1596,
AV2225HPB,3731,23446.35,5230.87,47.1282,
AV2225HPB,3669,24125.95,4732.69,44.7047,
AV2225HPB,3722,24125.95,4981.78,46.7479,
AV2225HPB,3773,24125.95,5230.87,48.7464,
AV2225HPB,3715,24805.56,4732.69,46.3452,
AV2225HPB,3766,24805.56,4981.78,48.3810,
AV2225HPB,3761,25485.16,4732.69,48.0082,
AV2450HPB,954,5946.54,498.18,1.1633,
AV2450HPB,978,6796.04,498.18,1.3050,
AV2450HPB,1157,6796.04,747.27,2.0283,
AV2450HPB,1008,7645.55,498.18,1.4690,
AV2450HPB,1177,7645.55,747.27,2.2222,
AV2450HPB,1331,7645.55,996.36,3.0574,
AV2450HPB,1045,8495.05,498.18,1.6480,
AV2450HPB,1203,8495.05,747.27,2.4459,
AV2450HPB,1350,8495.05,996.36,3.3184,
AV2450HPB,1486,8495.05,1245.44,4.2505,
AV2450HPB,1085,9344.56,498.18,1.8493,
AV2450HPB,1233,9344.56,747.27,2.6845,
AV2450HPB,1373,9344.56,996.36,3.5943,
AV2450HPB,1505,9344.56,1245.44,4.5711,
AV2450HPB,1628,9344.56,1494.53,5.6002,
AV2450HPB,1129,10194.06,498.18,2.0730,
AV2450HPB,1269,10194.06,747.27,2.9530,
AV2450HPB,1401,10194.06,996.36,3.9075,
AV2450HPB,1527,10194.06,1245.44,4.9142,
AV2450HPB,1647,10194.06,1494.53,5.9880,
AV2450HPB,1760,10194.06,1743.62,7.1140,
AV2450HPB,1176,11043.57,498.18,2.3191,
AV2450HPB,1308,11043.57,747.27,3.2363,
AV2450HPB,1434,11043.57,996.36,4.2430,
AV2450HPB,1554,11043.57,1245.44,5.2945,
AV2450HPB,1669,11043.57,1494.53,6.3981,
AV2450HPB,1779,11043.57,1743.62,7.5614,
AV2450HPB,1883,11043.57,1992.71,8.7620,
AV2450HPB,1984,11043.57,2241.80,10.0147,
AV2450HPB,1225,11893.08,498.18,2.5950,
AV2450HPB,1351,11893.08,747.27,3.5644,
AV2450HPB,1470,11893.08,996.36,4.5935,
AV2450HPB,1584,11893.08,1245.44,5.6897,
AV2450HPB,1694,11893.08,1494.53,6.8381,
AV2450HPB,1801,11893.08,1743.62,8.0386,
AV2450HPB,1903,11893.08,1992.71,9.2840,
AV2450HPB,2001,11893.08,2241.80,10.5740,
AV2450HPB,2095,11893.08,2490.89,11.9014,
AV2450HPB,1275,12742.58,498.18,2.8859,
AV2450HPB,1396,12742.58,747.27,3.9075,
AV2450HPB,1510,12742.58,996.36,4.9887,
AV2450HPB,1618,12742.58,1245.44,6.1147,
AV2450HPB,1724,12742.58,1494.53,7.3153,
AV2450HPB,1826,12742.58,1743.62,8.5457,
AV2450HPB,1925,12742.58,1992.71,9.8283,
AV2450HPB,2020,12742.58,2241.80,11.1482,
AV2450HPB,2112,12742.58,2490.89,12.5203,
AV2450HPB,2202,12742.58,2739.98,13.9446,
AV2450HPB,2288,12742.58,2989.07,15.3838,
AV2450HPB,1327,13592.09,498.18,3.2140,
AV2450HPB,1443,13592.09,747.27,4.2878,
AV2450HPB,1552,13592.09,996.36,5.4063,
AV2450HPB,1656,13592.09,1245.44,6.5845,
AV2450HPB,1757,13592.09,1494.53,7.8149,
AV2450HPB,1855,13592.09,1743.62,9.0975,
AV2450HPB,1950,13592.09,1992.71,10.4100,
AV2450HPB,2043,13592.09,2241.80,11.7746,
AV2450HPB,2133,13592.09,2490.89,13.1840,
AV2450HPB,2220,13592.09,2739.98,14.6381,
AV2450HPB,2304,13592.09,2989.07,16.1146,
AV2450HPB,2386,13592.09,3238.16,17.6283,
AV2450HPB,1380,14441.59,498.18,3.5644,
AV2450HPB,1492,14441.59,747.27,4.6979,
AV2450HPB,1596,14441.59,996.36,5.8537,
AV2450HPB,1696,14441.59,1245.44,7.0767,
AV2450HPB,1793,14441.59,1494.53,8.3518,
AV2450HPB,1887,14441.59,1743.62,9.6717,
AV2450HPB,1978,14441.59,1992.71,11.0289,
AV2450HPB,2068,14441.59,2241.80,12.4308,
AV2450HPB,2156,14441.59,2490.89,13.8849,
AV2450HPB,2241,14441.59,2739.98,15.3689,
AV2450HPB,2323,14441.59,2989.07,16.8826,
AV2450HPB,2403,14441.59,3238.16,18.4337,
AV2450HPB,2482,14441.59,3487.24,20.0444,
AV2450HPB,2559,14441.59,3736.33,21.6775,
AV2450HPB,1434,15291.10,498.18,3.9373,
AV2450HPB,1542,15291.10,747.27,5.1304,
AV2450HPB,1642,15291.10,996.36,6.3384,
AV2450HPB,1738,15291.10,1245.44,7.5987,
AV2450HPB,1832,15291.10,1494.53,8.9260,
AV2450HPB,1922,15291.10,1743.62,10.2832,
AV2450HPB,2010,15291.10,1992.71,11.6851,
AV2450HPB,2097,15291.10,2241.80,13.1467,
AV2450HPB,2181,15291.10,2490.89,14.6157,
AV2450HPB,2264,15291.10,2739.98,16.1369,
AV2450HPB,2345,15291.10,2989.07,17.7029,
AV2450HPB,2423,15291.10,3238.16,19.2838,
AV2450HPB,2500,15291.10,3487.24,20.9243,
AV2450HPB,2575,15291.10,3736.33,22.5872,
AV2450HPB,2648,15291.10,3985.42,24.2800,
AV2450HPB,2720,15291.10,4234.51,26.0100,
AV2450HPB,1490,16140.60,498.18,4.3549,
AV2450HPB,1594,16140.60,747.27,5.6077,
AV2450HPB,1690,16140.60,996.36,6.8679,
AV2450HPB,1783,16140.60,1245.44,8.1729,
AV2450HPB,1873,16140.60,1494.53,9.5300,
AV2450HPB,1960,16140.60,1743.62,10.9320,
AV2450HPB,2045,16140.60,1992.71,12.3786,
AV2450HPB,2128,16140.60,2241.80,13.8700,
AV2450HPB,2210,16140.60,2490.89,15.3987,
AV2450HPB,2290,16140.60,2739.98,16.9572,
AV2450HPB,2368,16140.60,2989.07,18.5306,
AV2450HPB,2445,16140.60,3238.16,20.1637,
AV2450HPB,2520,16140.60,3487.24,21.8266,
AV2450HPB,2594,16140.60,3736.33,23.5492,
AV2450HPB,2665,16140.60,3985.42,25.2643,
AV2450HPB,2736,16140.60,4234.51,27.0391,
AV2450HPB,2805,16140.60,4483.60,28.8362,
AV2450HPB,2873,16140.60,4732.69,30.6632,
AV2450HPB,1546,16990.11,498.18,4.8023,
AV2450HPB,1646,16990.11,747.27,6.1073,
AV2450HPB,1740,16990.11,996.36,7.4346,
AV2450HPB,1829,16990.11,1245.44,8.7769,
AV2450HPB,1915,16990.11,1494.53,10.1639,
AV2450HPB,2000,16990.11,1743.62,11.6180,
AV2450HPB,2082,16990.11,1992.71,13.1094,
AV2450HPB,2162,16990.11,2241.80,14.6306,
AV2450HPB,2241,16990.11,2490.89,16.2041,
AV2450HPB,2318,16990.11,2739.98,17.7999,
AV2450HPB,2395,16990.11,2989.07,19.4479,
AV2450HPB,2470,16990.11,3238.16,21.1182,
AV2450HPB,2543,16990.11,3487.24,22.8035,
AV2450HPB,2615,16990.11,3736.33,24.5410,
AV2450HPB,2685,16990.11,3985.42,26.3008,
AV2450HPB,2754,16990.11,4234.51,28.1054,
AV2450HPB,2822,16990.11,4483.60,29.9473,
AV2450HPB,2888,16990.11,4732.69,31.7892,
AV2450HPB,1603,17839.61,498.18,5.2870,
AV2450HPB,1699,17839.61,747.27,6.6367,
AV2450HPB,1790,17839.61,996.36,8.0237,
AV2450HPB,1877,17839.61,1245.44,9.4256,
AV2450HPB,1960,17839.61,1494.53,10.8574,
AV2450HPB,2042,17839.61,1743.62,12.3488,
AV2450HPB,2121,17839.61,1992.71,13.8700,
AV2450HPB,2199,17839.61,2241.80,15.4509,
AV2450HPB,2275,17839.61,2490.89,17.0542,
AV2450HPB,2350,17839.61,2739.98,18.7022,
AV2450HPB,2424,17839.61,2989.07,20.3874,
AV2450HPB,2496,17839.61,3238.16,22.0802,
AV2450HPB,2568,17839.61,3487.24,23.8251,
AV2450HPB,2638,17839.61,3736.33,25.5850,
AV2450HPB,2707,17839.61,3985.42,27.3896,
AV2450HPB,2775,17839.61,4234.51,29.2314,
AV2450HPB,2841,17839.61,4483.60,31.0882,
AV2450HPB,2906,17839.61,4732.69,32.9823,
AV2450HPB,1662,18689.12,498.18,5.8165,
AV2450HPB,1753,18689.12,747.27,7.2035,
AV2450HPB,1842,18689.12,996.36,8.6576,
AV2450HPB,1926,18689.12,1245.44,10.1191,
AV2450HPB,2007,18689.12,1494.53,11.6031,
AV2450HPB,2085,18689.12,1743.62,13.1094,
AV2450HPB,2162,18689.12,1992.71,14.6828,
AV2450HPB,2238,18689.12,2241.80,16.3085,
AV2450HPB,2311,18689.12,2490.89,17.9415,
AV2450HPB,2384,18689.12,2739.98,19.6343,
AV2450HPB,2455,18689.12,2989.07,21.3494,
AV2450HPB,2526,18689.12,3238.16,23.1167,
AV2450HPB,2595,18689.12,3487.24,24.8840,
AV2450HPB,2664,18689.12,3736.33,26.7035,
AV2450HPB,2731,18689.12,3985.42,28.5305,
AV2450HPB,2797,18689.12,4234.51,30.3873,
AV2450HPB,2863,18689.12,4483.60,32.3112,
AV2450HPB,2927,18689.12,4732.69,34.2425,
AV2450HPB,2989,18689.12,4981.78,36.1739,
AV2450HPB,3051,18689.12,5230.87,38.1649,
AV2450HPB,3112,18689.12,5479.96,40.1858,
AV2450HPB,3172,18689.12,5729.04,42.2215,
AV2450HPB,3232,18689.12,5978.13,44.3169,
AV2450HPB,3290,18689.12,6227.22,46.3900,
AV2450HPB,3348,18689.12,6476.31,48.5227,
AV2450HPB,2420,19538.62,2739.98,20.6111,
AV2450HPB,2489,19538.62,2989.07,22.3635,
AV2450HPB,2557,19538.62,3238.16,24.1532,
AV2450HPB,2625,19538.62,3487.24,26.0026,
AV2450HPB,2691,19538.62,3736.33,27.8295,
AV2450HPB,2757,19538.62,3985.42,29.7161,
AV2450HPB,2822,19538.62,4234.51,31.6251,
AV2450HPB,2886,19538.62,4483.60,33.5714,
AV2450HPB,2949,19538.62,4732.69,35.5401,
AV2450HPB,2458,20388.13,2739.98,21.6328,
AV2450HPB,2525,20388.13,2989.07,23.4299,
AV2450HPB,2592,20388.13,3238.16,25.2867,
AV2450HPB,2657,20388.13,3487.24,27.1435,
AV2450HPB,2721,20388.13,3736.33,29.0226,
AV2450HPB,2785,20388.13,3985.42,30.9465,
AV2450HPB,2849,20388.13,4234.51,32.9152,
AV2450HPB,2911,20388.13,4483.60,34.8764,
AV2450HPB,2972,20388.13,4732.69,36.8525,
AV2450HPB,3033,20388.13,4981.78,38.8957,
AV2450HPB,3093,20388.13,5230.87,40.9538,
AV2450HPB,3152,20388.13,5479.96,43.0418,
AV2450HPB,3210,20388.13,5729.04,45.1596,
AV2450HPB,3267,20388.13,5978.13,47.2923,
AV2450HPB,3323,20388.13,6227.22,49.4324,
AV2450HPB,3379,20388.13,6476.31,51.6323,
AV2450HPB,3434,20388.13,6725.40,53.8395,
AV2450HPB,3489,20388.13,6974.49,56.1065,
AV2450HPB,2498,21237.64,2739.98,22.7140,
AV2450HPB,2563,21237.64,2989.07,24.5410,
AV2450HPB,2628,21237.64,3238.16,26.4351,
AV2450HPB,2691,21237.64,3487.24,28.3291,
AV2450HPB,2754,21237.64,3736.33,30.2754,
AV2450HPB,2816,21237.64,3985.42,32.2366,
AV2450HPB,2877,21237.64,4234.51,34.2127,
AV2450HPB,2938,21237.64,4483.60,36.2336,
AV2450HPB,2998,21237.64,4732.69,38.2619,
AV2450HPB,3058,21237.64,4981.78,40.3498,
AV2450HPB,3116,21237.64,5230.87,42.4154,
AV2450HPB,3174,21237.64,5479.96,44.5332,
AV2450HPB,3231,21237.64,5729.04,46.6734,
AV2450HPB,3288,21237.64,5978.13,48.8806,
AV2450HPB,3343,21237.64,6227.22,51.0581,
AV2450HPB,3398,21237.64,6476.31,53.2877,
AV2450HPB,3452,21237.64,6725.40,55.5323,
AV2450HPB,3505,21237.64,6974.49,57.7768,
AV2450HPB,2539,22087.14,2739.98,23.8326,
AV2450HPB,2603,22087.14,2989.07,25.7192,
AV2450HPB,2666,22087.14,3238.16,27.6431,
AV2450HPB,2728,22087.14,3487.24,29.5968,
AV2450HPB,2789,22087.14,3736.33,31.5729,
AV2450HPB,2849,22087.14,3985.42,33.5714,
AV2450HPB,2909,22087.14,4234.51,35.6146,
AV2450HPB,2968,22087.14,4483.60,37.6653,
AV2450HPB,3026,22087.14,4732.69,39.7234,
AV2450HPB,3084,22087.14,4981.78,41.8263,
AV2450HPB,3142,22087.14,5230.87,43.9814,
AV2450HPB,3198,22087.14,5479.96,46.0992,
AV2450HPB,3254,22087.14,5729.04,48.2766,
AV2450HPB,3310,22087.14,5978.13,50.5063,
AV2450HPB,3364,22087.14,6227.22,52.7061,
AV2450HPB,3418,22087.14,6476.31,54.9655,
AV2450HPB,3471,22087.14,6725.40,57.2325,
AV2450HPB,3524,22087.14,6974.49,59.5590,
AV2450HPB,2582,22936.65,2739.98,25.0182,
AV2450HPB,2644,22936.65,2989.07,26.9347,
AV2450HPB,2705,22936.65,3238.16,28.8884,
AV2450HPB,2766,22936.65,3487.24,30.9018,
AV2450HPB,2825,22936.65,3736.33,32.9003,
AV2450HPB,2884,22936.65,3985.42,34.9510,
AV2450HPB,2942,22936.65,4234.51,37.0240,
AV2450HPB,2999,22936.65,4483.60,39.1045,
AV2450HPB,3056,22936.65,4732.69,41.2297,
AV2450HPB,3113,22936.65,4981.78,43.3923,
AV2450HPB,3169,22936.65,5230.87,45.5623,
AV2450HPB,3224,22936.65,5479.96,47.7322,
AV2450HPB,3279,22936.65,5729.04,49.9470,
AV2450HPB,3333,22936.65,5978.13,52.1692,
AV2450HPB,3387,22936.65,6227.22,54.4435,
AV2450HPB,3440,22936.65,6476.31,56.7254,
AV2450HPB,3493,22936.65,6725.40,59.0669,
AV2450HPB,3544,22936.65,6974.49,61.3636,
AV2450HPB,2626,23786.15,2739.98,26.2486,
AV2450HPB,2687,23786.15,2989.07,28.2322,
AV2450HPB,2746,23786.15,3238.16,30.2083,
AV2450HPB,2805,23786.15,3487.24,32.2366,
AV2450HPB,2863,23786.15,3736.33,34.2947,
AV2450HPB,2920,23786.15,3985.42,36.3678,
AV2450HPB,2977,23786.15,4234.51,38.4930,
AV2450HPB,3033,23786.15,4483.60,40.6332,
AV2450HPB,3088,23786.15,4732.69,42.7808,
AV2450HPB,3143,23786.15,4981.78,44.9657,
AV2450HPB,3198,23786.15,5230.87,47.1953,
AV2450HPB,3252,23786.15,5479.96,49.4175,
AV2450HPB,3306,23786.15,5729.04,51.6845,
AV2450HPB,3359,23786.15,5978.13,53.9514,
AV2450HPB,3412,23786.15,6227.22,56.2705,
AV2450HPB,3464,23786.15,6476.31,58.5822,
AV2450HPB,3515,23786.15,6725.40,60.8939,
AV2450HPB,2672,24635.66,2739.98,27.5685,
AV2450HPB,2730,24635.66,2989.07,29.5372,
AV2450HPB,2788,24635.66,3238.16,31.5655,
AV2450HPB,2846,24635.66,3487.24,33.6534,
AV2450HPB,2902,24635.66,3736.33,35.7265,
AV2450HPB,2958,24635.66,3985.42,37.8592,
AV2450HPB,3014,24635.66,4234.51,40.0366,
AV2450HPB,3068,24635.66,4483.60,42.1842,
AV2450HPB,3122,24635.66,4732.69,44.3841,
AV2450HPB,3176,24635.66,4981.78,46.6286,
AV2450HPB,3229,24635.66,5230.87,48.8806,
AV2450HPB,3282,24635.66,5479.96,51.1625,
AV2450HPB,3334,24635.66,5729.04,53.4369,
AV2450HPB,3386,24635.66,5978.13,55.7560,
AV2450HPB,3438,24635.66,6227.22,58.1124,
AV2450HPB,3489,24635.66,6476.31,60.4688,
AV2450HPB,3540,24635.66,6725.40,62.8625,
AV2450HPB,2718,25485.16,2739.98,28.9182,
AV2450HPB,2775,25485.16,2989.07,30.9391,
AV2450HPB,2832,25485.16,3238.16,33.0196,
AV2450HPB,2888,25485.16,3487.24,35.1225,
AV2450HPB,2943,25485.16,3736.33,37.2477,
AV2450HPB,2998,25485.16,3985.42,39.4252,
AV2450HPB,3052,25485.16,4234.51,41.6175,
AV2450HPB,3105,25485.16,4483.60,43.8173,
AV2450HPB,3158,25485.16,4732.69,46.0693,
AV2450HPB,3210,25485.16,4981.78,48.3214,
AV2450HPB,3262,25485.16,5230.87,50.6181,
AV2450HPB,3314,25485.16,5479.96,52.9596,
AV2450HPB,3365,25485.16,5729.04,55.2936,
AV2450HPB,3415,25485.16,5978.13,57.6202,
AV2450HPB,3466,25485.16,6227.22,60.0288,
AV2450HPB,3516,25485.16,6476.31,62.4225,
AV2450HPB,3246,26334.67,4981.78,50.0887,
AV2450HPB,3297,26334.67,5230.87,52.4376,
AV2450HPB,3347,26334.67,5479.96,54.7791,
AV2450HPB,3397,26334.67,5729.04,57.1654,
AV2450HPB,3447,26334.67,5978.13,59.5889,
AV2450HPB,3496,26334.67,6227.22,62.0049,
AV2450HPB,3545,26334.67,6476.31,64.4508,
AV2450HPB,3284,27184.17,4981.78,51.9529,
AV2450HPB,3333,27184.17,5230.87,54.2944,
AV2450HPB,3382,27184.17,5479.96,56.6806,
AV2450HPB,3431,27184.17,5729.04,59.1116,
AV2450HPB,3479,27184.17,5978.13,61.5277,
AV2450HPB,3527,27184.17,6227.22,63.9885,
AV2450HPB,3322,28033.68,4981.78,53.8097,
AV2450HPB,3371,28033.68,5230.87,56.2481,
AV2450HPB,3419,28033.68,5479.96,58.6717,
AV2450HPB,3466,28033.68,5729.04,61.0952,
AV2450HPB,3514,28033.68,5978.13,63.6082,
AV2450HPB,3362,28883.18,4981.78,55.7784,
AV2450HPB,3410,28883.18,5230.87,58.2541,
AV2450HPB,3457,28883.18,5479.96,60.7223,
AV2450HPB,3503,28883.18,5729.04,63.1757,
AV2450HPB,3550,28883.18,5978.13,65.7334,
AV2450HPB,3403,29732.69,4981.78,57.8067,
AV2450HPB,3450,29732.69,5230.87,60.3197,
AV2450HPB,3496,29732.69,5479.96,62.8252,
AV2450HPB,3541,29732.69,5729.04,65.3159,
AV2450HPB,3445,30582.19,4981.78,59.9095,
AV2450HPB,3491,30582.19,5230.87,62.4524,
AV2450HPB,3536,30582.19,5479.96,64.9952,
AV2450HPB,3488,31431.70,4981.78,62.0795,
AV2450HPB,3533,31431.70,5230.87,64.6596,
AV2450HPB,3532,32281.21,4981.78,64.3315,
AV2700HPB,902,10194.06,498.18,1.7971,
AV2700HPB,1185,10194.06,996.36,3.6838,
AV2700HPB,926,11043.57,498.18,1.9537,
AV2700HPB,1197,11043.57,996.36,3.9224,
AV2700HPB,954,11893.08,498.18,2.1402,
AV2700HPB,1212,11893.08,996.36,4.1759,
AV2700HPB,1444,11893.08,1494.53,6.5174,
AV2700HPB,983,12742.58,498.18,2.3415,
AV2700HPB,1231,12742.58,996.36,4.4593,
AV2700HPB,1453,12742.58,1494.53,6.8530,
AV2700HPB,1014,13592.09,498.18,2.5578,
AV2700HPB,1252,13592.09,996.36,4.7650,
AV2700HPB,1465,13592.09,1494.53,7.2109,
AV2700HPB,1665,13592.09,1992.71,9.9476,
AV2700HPB,1047,14441.59,498.18,2.8038,
AV2700HPB,1274,14441.59,996.36,5.0633,
AV2700HPB,1481,14441.59,1494.53,7.6136,
AV2700HPB,1673,14441.59,1992.71,10.3876,
AV2700HPB,1081,15291.10,498.18,3.0648,
AV2700HPB,1299,15291.10,996.36,5.3989,
AV2700HPB,1499,15291.10,1494.53,8.0237,
AV2700HPB,1684,15291.10,1992.71,10.8574,
AV2700HPB,1860,15291.10,2490.89,13.9297,
AV2700HPB,1116,16140.60,498.18,3.3407,
AV2700HPB,1325,16140.60,996.36,5.7419,
AV2700HPB,1519,16140.60,1494.53,8.4637,
AV2700HPB,1698,16140.60,1992.71,11.3570,
AV2700HPB,1869,16140.60,2490.89,14.5039,
AV2700HPB,1153,16990.11,498.18,3.6539,
AV2700HPB,1353,16990.11,996.36,6.1147,
AV2700HPB,1540,16990.11,1494.53,8.9037,
AV2700HPB,1715,16990.11,1992.71,11.9014,
AV2700HPB,1880,16990.11,2490.89,15.0930,
AV2700HPB,2038,16990.11,2989.07,18.4710,
AV2700HPB,1190,17839.61,498.18,3.9895,
AV2700HPB,1382,17839.61,996.36,6.5100,
AV2700HPB,1563,17839.61,1494.53,9.3734,
AV2700HPB,1733,17839.61,1992.71,12.4532,
AV2700HPB,1893,17839.61,2490.89,15.6970,
AV2700HPB,2047,17839.61,2989.07,19.1570,
AV2700HPB,2195,17839.61,3487.24,22.7811,
AV2700HPB,1228,18689.12,498.18,4.3474,
AV2700HPB,1413,18689.12,996.36,6.9425,
AV2700HPB,1587,18689.12,1494.53,9.8507,
AV2700HPB,1753,18689.12,1992.71,13.0348,
AV2700HPB,1909,18689.12,2490.89,16.3607,
AV2700HPB,2058,18689.12,2989.07,19.8580,
AV2700HPB,2203,18689.12,3487.24,23.5716,
AV2700HPB,1267,19538.62,498.18,4.7352,
AV2700HPB,1444,19538.62,996.36,7.3899,
AV2700HPB,1613,19538.62,1494.53,10.3727,
AV2700HPB,1774,19538.62,1992.71,13.6239,
AV2700HPB,1926,19538.62,2490.89,17.0243,
AV2700HPB,2072,19538.62,2989.07,20.6111,
AV2700HPB,2212,19538.62,3487.24,24.3546,
AV2700HPB,2349,19538.62,3985.42,28.2919,
AV2700HPB,1307,20388.13,498.18,5.1528,
AV2700HPB,1477,20388.13,996.36,7.8820,
AV2700HPB,1640,20388.13,1494.53,10.9096,
AV2700HPB,1797,20388.13,1992.71,14.2503,
AV2700HPB,1946,20388.13,2490.89,17.7626,
AV2700HPB,2087,20388.13,2989.07,21.3718,
AV2700HPB,2224,20388.13,3487.24,25.1897,
AV2700HPB,2357,20388.13,3985.42,29.1792,
AV2700HPB,2486,20388.13,4483.60,33.3030,
AV2700HPB,1346,21237.64,498.18,5.5853,
AV2700HPB,1511,21237.64,996.36,8.3966,
AV2700HPB,1669,21237.64,1494.53,11.4987,
AV2700HPB,1821,21237.64,1992.71,14.8916,
AV2700HPB,1966,21237.64,2490.89,18.4784,
AV2700HPB,2104,21237.64,2989.07,22.1771,
AV2700HPB,2238,21237.64,3487.24,26.0697,
AV2700HPB,2367,21237.64,3985.42,30.0890,
AV2700HPB,2494,21237.64,4483.60,34.3171,
AV2700HPB,2617,21237.64,4981.78,38.6645,
AV2700HPB,1387,22087.14,498.18,6.0625,
AV2700HPB,1546,22087.14,996.36,8.9484,
AV2700HPB,1699,22087.14,1494.53,12.1176,
AV2700HPB,1846,22087.14,1992.71,15.5553,
AV2700HPB,1988,22087.14,2490.89,19.2391,
AV2700HPB,2123,22087.14,2989.07,23.0347,
AV2700HPB,2253,22087.14,3487.24,26.9571,
AV2700HPB,2380,22087.14,3985.42,31.0733,
AV2700HPB,2503,22087.14,4483.60,35.3238,
AV2700HPB,2624,22087.14,4981.78,39.7533,
AV2700HPB,2741,22087.14,5479.96,44.2871,
AV2700HPB,1427,22936.65,498.18,6.5472,
AV2700HPB,1581,22936.65,996.36,9.5151,
AV2700HPB,1729,22936.65,1494.53,12.7440,
AV2700HPB,1872,22936.65,1992.71,16.2488,
AV2700HPB,2011,22936.65,2490.89,20.0220,
AV2700HPB,2143,22936.65,2989.07,23.8997,
AV2700HPB,2271,22936.65,3487.24,27.9339,
AV2700HPB,2394,22936.65,3985.42,32.0651,
AV2700HPB,2514,22936.65,4483.60,36.3678,
AV2700HPB,2632,22936.65,4981.78,40.8494,
AV2700HPB,2747,22936.65,5479.96,45.4430,
AV2700HPB,2642,23786.15,4981.78,41.9829,
AV2700HPB,2755,23786.15,5479.96,46.6584,
AV2700HPB,2865,23786.15,5978.13,51.4309,
AV2700HPB,2655,24635.66,4981.78,43.2133,
AV2700HPB,2765,24635.66,5479.96,47.9261,
AV2700HPB,2873,24635.66,5978.13,52.7657,
AV2700HPB,2979,24635.66,6476.31,57.7395,
AV2700HPB,3031,24635.66,6725.40,60.2675,
AV2700HPB,2669,25485.16,4981.78,44.4586,
AV2700HPB,2776,25485.16,5479.96,49.1938,
AV2700HPB,2882,25485.16,5978.13,54.1080,
AV2700HPB,2986,25485.16,6476.31,59.1340,
AV2700HPB,3037,25485.16,6725.40,61.6843,
AV2700HPB,3088,25485.16,6974.49,64.2868,
AV2700HPB,3138,25485.16,7223.58,66.8893,
AV2700HPB,2684,26334.67,4981.78,45.7263,
AV2700HPB,2789,26334.67,5479.96,50.5212,
AV2700HPB,2893,26334.67,5978.13,55.5099,
AV2700HPB,2995,26334.67,6476.31,60.6030,
AV2700HPB,3045,26334.67,6725.40,63.1682,
AV2700HPB,3095,26334.67,6974.49,65.7931,
AV2700HPB,3145,26334.67,7223.58,68.4776,
AV2700HPB,3193,26334.67,7472.67,71.0876,
AV2700HPB,3242,26334.67,7721.76,73.8317,
AV2700HPB,2701,27184.17,4981.78,47.0760,
AV2700HPB,2804,27184.17,5479.96,51.9305,
AV2700HPB,2905,27184.17,5978.13,56.9118,
AV2700HPB,3005,27184.17,6476.31,62.0795,
AV2700HPB,3055,27184.17,6725.40,64.7342,
AV2700HPB,3104,27184.17,6974.49,67.3814,
AV2700HPB,3152,27184.17,7223.58,70.0212,
AV2700HPB,3200,27184.17,7472.67,72.7132,
AV2700HPB,3248,27184.17,7721.76,75.4574,
AV2700HPB,3295,27184.17,7970.84,78.1941,
AV2700HPB,3342,27184.17,8219.93,80.9905,
AV2700HPB,2719,28033.68,4981.78,48.4481,
AV2700HPB,2820,28033.68,5479.96,53.3697,
AV2700HPB,2920,28033.68,5978.13,58.4629,
AV2700HPB,3017,28033.68,6476.31,63.6157,
AV2700HPB,3065,28033.68,6725.40,66.2405,
AV2700HPB,3114,28033.68,6974.49,68.9847,
AV2700HPB,3161,28033.68,7223.58,71.6394,
AV2700HPB,3209,28033.68,7472.67,74.4208,
AV2700HPB,3256,28033.68,7721.76,77.1799,
AV2700HPB,3302,28033.68,7970.84,79.9241,
AV2700HPB,3348,28033.68,8219.93,82.7205,
AV2700HPB,3394,28033.68,8469.02,85.5765,
AV2700HPB,3439,28033.68,8718.11,88.4102,
AV2700HPB,2738,28883.18,4981.78,49.8650,
AV2700HPB,2837,28883.18,5479.96,54.8388,
AV2700HPB,2935,28883.18,5978.13,59.9841,
AV2700HPB,3031,28883.18,6476.31,65.2338,
AV2700HPB,3078,28883.18,6725.40,67.8811,
AV2700HPB,3125,28883.18,6974.49,70.5879,
AV2700HPB,3172,28883.18,7223.58,73.3396,
AV2700HPB,3218,28883.18,7472.67,76.0688,
AV2700HPB,3264,28883.18,7721.76,78.8503,
AV2700HPB,3310,28883.18,7970.84,81.6765,
AV2700HPB,3356,28883.18,8219.93,84.5624,
AV2700HPB,3401,28883.18,8469.02,87.4184,
AV2700HPB,3445,28883.18,8718.11,90.2521,
AV2700HPB,3490,28883.18,8967.20,93.2199,
AV2700HPB,3533,28883.18,9216.29,96.0760,
AV2700HPB,2758,29732.69,4981.78,51.3042,
AV2700HPB,2856,29732.69,5479.96,56.4047,
AV2700HPB,2952,29732.69,5978.13,61.6023,
AV2700HPB,3046,29732.69,6476.31,66.8893,
AV2700HPB,3092,29732.69,6725.40,69.5514,
AV2700HPB,3138,29732.69,6974.49,72.2658,
AV2700HPB,3184,29732.69,7223.58,75.0398,
AV2700HPB,3229,29732.69,7472.67,77.7989,
AV2700HPB,3275,29732.69,7721.76,80.6773,
AV2700HPB,3320,29732.69,7970.84,83.5184,
AV2700HPB,3364,29732.69,8219.93,86.3371,
AV2700HPB,3409,29732.69,8469.02,89.2826,
AV2700HPB,3453,29732.69,8718.11,92.1983,
AV2700HPB,3496,29732.69,8967.20,95.0842,
AV2700HPB,3540,29732.69,9216.29,98.0968,
AV2700HPB,3583,29732.69,9465.38,101.0871,
AV2700HPB,3625,29732.69,9714.47,104.0475,
AV2700HPB,2779,30582.19,4981.78,52.7806,
AV2700HPB,2875,30582.19,5479.96,57.9483,
AV2700HPB,2969,30582.19,5978.13,63.1906,
AV2700HPB,3062,30582.19,6476.31,68.5895,
AV2700HPB,3107,30582.19,6725.40,71.2591,
AV2700HPB,3153,30582.19,6974.49,74.0629,
AV2700HPB,3197,30582.19,7223.58,76.7773,
AV2700HPB,3242,30582.19,7472.67,79.6109,
AV2700HPB,3286,30582.19,7721.76,82.4297,
AV2700HPB,3330,30582.19,7970.84,85.3006,
AV2700HPB,3374,30582.19,8219.93,88.2088,
AV2700HPB,3418,30582.19,8469.02,91.1693,
AV2700HPB,3461,30582.19,8718.11,94.0850,
AV2700HPB,3504,30582.19,8967.20,97.0528,
AV2700HPB,3547,30582.19,9216.29,100.0729,
AV2700HPB,3589,30582.19,9465.38,103.0557,
AV2700HPB,3631,30582.19,9714.47,106.0833,
AV2700HPB,3673,30582.19,9963.56,109.1705,
AV2700HPB,2800,31431.70,4981.78,54.2422,
AV2700HPB,2895,31431.70,5479.96,59.5292,
AV2700HPB,2988,31431.70,5978.13,64.8908,
AV2700HPB,3079,31431.70,6476.31,70.3270,
AV2700HPB,3124,31431.70,6725.40,73.0860,
AV2700HPB,3168,31431.70,6974.49,75.8302,
AV2700HPB,3212,31431.70,7223.58,78.6191,
AV2700HPB,3256,31431.70,7472.67,81.4677,
AV2700HPB,3300,31431.70,7721.76,84.3610,
AV2700HPB,3343,31431.70,7970.84,87.2394,
AV2700HPB,3386,31431.70,8219.93,90.1700,
AV2700HPB,3428,31431.70,8469.02,93.0633,
AV2700HPB,3471,31431.70,8718.11,96.0760,
AV2700HPB,3513,31431.70,8967.20,99.0513,
AV2700HPB,3555,31431.70,9216.29,102.0714,
AV2700HPB,3597,31431.70,9465.38,105.1362,
AV2700HPB,3639,31431.70,9714.47,108.2533,
AV2700HPB,2823,32281.21,4981.78,55.8007,
AV2700HPB,2916,32281.21,5479.96,61.1474,
AV2700HPB,3007,32281.21,5978.13,66.5612,
AV2700HPB,3097,32281.21,6476.31,72.1092,
AV2700HPB,3141,32281.21,6725.40,74.8832,
AV2700HPB,3185,32281.21,6974.49,77.7094,
AV2700HPB,3228,32281.21,7223.58,80.5132,
AV2700HPB,3271,32281.21,7472.67,83.3618,
AV2700HPB,3314,32281.21,7721.76,86.2700,
AV2700HPB,3356,32281.21,7970.84,89.1484,
AV2700HPB,3399,32281.21,8219.93,92.1536,
AV2700HPB,3441,32281.21,8469.02,95.1364,
AV2700HPB,3482,32281.21,8718.11,98.0819,
AV2700HPB,3524,32281.21,8967.20,101.1542,
AV2700HPB,3565,32281.21,9216.29,104.1817,
AV2700HPB,3606,32281.21,9465.38,107.2466,
AV2700HPB,3647,32281.21,9714.47,110.3561,
AV2700HPB,2846,33130.71,4981.78,57.3443,
AV2700HPB,2938,33130.71,5479.96,62.8103,
AV2700HPB,3028,33130.71,5978.13,68.3434,
AV2700HPB,3116,33130.71,6476.31,73.9287,
AV2700HPB,3159,33130.71,6725.40,76.7251,
AV2700HPB,3202,33130.71,6974.49,79.5662,
AV2700HPB,3245,33130.71,7223.58,82.4520,
AV2700HPB,3288,33130.71,7472.67,85.3901,
AV2700HPB,3330,33130.71,7721.76,88.2983,
AV2700HPB,3371,33130.71,7970.84,91.1767,
AV2700HPB,3413,33130.71,8219.93,94.1894,
AV2700HPB,3454,33130.71,8469.02,97.1647,
AV2700HPB,3495,33130.71,8718.11,100.1922,
AV2700HPB,3536,33130.71,8967.20,103.2645,
AV2700HPB,3576,33130.71,9216.29,106.2995,
AV2700HPB,3616,33130.71,9465.38,109.3718,
AV2700HPB,3657,33130.71,9714.47,112.5783,
AV2700HPB,2870,33980.22,4981.78,58.9476,
AV2700HPB,2960,33980.22,5479.96,64.4583,
AV2700HPB,3049,33980.22,5978.13,70.1032,
AV2700HPB,3136,33980.22,6476.31,75.8078,
AV2700HPB,3179,33980.22,6725.40,78.6863,
AV2700HPB,3221,33980.22,6974.49,81.5423,
AV2700HPB,3263,33980.22,7223.58,84.4431,
AV2700HPB,3305,33980.22,7472.67,87.3886,
AV2700HPB,3346,33980.22,7721.76,90.3043,
AV2700HPB,3387,33980.22,7970.84,93.2647,
AV2700HPB,3428,33980.22,8219.93,96.2699,
AV2700HPB,3469,33980.22,8469.02,99.3272,
AV2700HPB,3509,33980.22,8718.11,102.3473,
AV2700HPB,3549,33980.22,8967.20,105.4196,
AV2700HPB,3589,33980.22,9216.29,108.5366,
AV2700HPB,3628,33980.22,9465.38,111.6089,
AV2700HPB,3668,33980.22,9714.47,114.8229,
AV2700HPB,3404,34829.72,7970.84,95.4048,
AV2700HPB,3444,34829.72,8219.93,98.4100,
AV2700HPB,3484,34829.72,8469.02,101.4674,
AV2700HPB,3524,34829.72,8718.11,104.5620,
AV2700HPB,3563,34829.72,8967.20,107.6269,
AV2700HPB,3602,34829.72,9216.29,110.7290,
AV2700HPB,3641,34829.72,9465.38,113.8833,
AV2700HPB,3422,35679.23,7970.84,97.5972,
AV2700HPB,3462,35679.23,8219.93,100.6919,
AV2700HPB,3501,35679.23,8469.02,103.7492,
AV2700HPB,3540,35679.23,8718.11,106.8439,
AV2700HPB,3579,35679.23,8967.20,109.9833,
AV2700HPB,3617,35679.23,9216.29,113.0779,
AV2700HPB,3655,35679.23,9465.38,116.2173,
AV2700HPB,3441,36528.73,7970.84,99.8567,
AV2700HPB,3480,36528.73,8219.93,102.9513,
AV2700HPB,3518,36528.73,8469.02,105.9938,
AV2700HPB,3557,36528.73,8718.11,109.1779,
AV2700HPB,3595,36528.73,8967.20,112.3099,
AV2700HPB,3633,36528.73,9216.29,115.4865,
AV2700HPB,3671,36528.73,9465.38,118.7080,
AV2700HPB,3460,37378.24,7970.84,102.0789,
AV2700HPB,3498,37378.24,8219.93,105.1735,
AV2700HPB,3537,37378.24,8469.02,108.4024,
AV2700HPB,3574,37378.24,8718.11,111.4896,
AV2700HPB,3612,37378.24,8967.20,114.7036,
AV2700HPB,3650,37378.24,9216.29,117.9697,
AV2700HPB,3501,39077.25,7970.84,106.7246,
AV2700HPB,3538,39077.25,8219.93,109.9087,
AV2700HPB,3576,39077.25,8469.02,113.2196,
AV2700HPB,3612,39077.25,8718.11,116.3888,
AV2700HPB,3649,39077.25,8967.20,119.6848,
AV2700HPB,3544,40776.26,7970.84,111.4523,
AV2700HPB,3581,40776.26,8219.93,114.8154,
AV2700HPB,3617,40776.26,8469.02,118.1263,
AV2700HPB,3653,40776.26,8718.11,121.4671,
AV2700HPB,3590,42475.27,7970.84,116.4038,
AV2700HPB,3626,42475.27,8219.93,119.8414,
AV2700HPB,3661,42475.27,8469.02,123.2269,
AV3000HPB,815,12742.58,498.18,2.2446,
AV3000HPB,1068,12742.58,996.36,4.5861,
AV3000HPB,833,13592.09,498.18,2.4086,
AV3000HPB,1077,13592.09,996.36,4.8321,
AV3000HPB,852,14441.59,498.18,2.5801,
AV3000HPB,1088,14441.59,996.36,5.0931,
AV3000HPB,1298,14441.59,1494.53,7.9492,
AV3000HPB,873,15291.10,498.18,2.7740,
AV3000HPB,1101,15291.10,996.36,5.3690,
AV3000HPB,1304,15291.10,1494.53,8.2847,
AV3000HPB,895,16140.60,498.18,2.9828,
AV3000HPB,1115,16140.60,996.36,5.6524,
AV3000HPB,1312,16140.60,1494.53,8.6427,
AV3000HPB,919,16990.11,498.18,3.2214,
AV3000HPB,1130,16990.11,996.36,5.9432,
AV3000HPB,1321,16990.11,1494.53,8.9931,
AV3000HPB,1500,16990.11,1992.71,12.3935,
AV3000HPB,943,17839.61,498.18,3.4675,
AV3000HPB,1147,17839.61,996.36,6.2564,
AV3000HPB,1333,17839.61,1494.53,9.3958,
AV3000HPB,1506,17839.61,1992.71,12.8410,
AV3000HPB,967,18689.12,498.18,3.7136,
AV3000HPB,1165,18689.12,996.36,6.5845,
AV3000HPB,1346,18689.12,1494.53,9.8134,
AV3000HPB,1514,18689.12,1992.71,13.3107,
AV3000HPB,1673,18689.12,2490.89,17.0765,
AV3000HPB,993,19538.62,498.18,4.0044,
AV3000HPB,1183,19538.62,996.36,6.9126,
AV3000HPB,1360,19538.62,1494.53,10.2385,
AV3000HPB,1523,19538.62,1992.71,13.7805,
AV3000HPB,1679,19538.62,2490.89,17.6433,
AV3000HPB,1019,20388.13,498.18,4.2952,
AV3000HPB,1203,20388.13,996.36,7.2780,
AV3000HPB,1375,20388.13,1494.53,10.6859,
AV3000HPB,1535,20388.13,1992.71,14.3249,
AV3000HPB,1686,20388.13,2490.89,18.2174,
AV3000HPB,1831,20388.13,2989.07,22.3635,
AV3000HPB,1046,21237.64,498.18,4.6159,
AV3000HPB,1224,21237.64,996.36,7.6658,
AV3000HPB,1391,21237.64,1494.53,11.1333,
AV3000HPB,1547,21237.64,1992.71,14.8543,
AV3000HPB,1694,21237.64,2490.89,18.7916,
AV3000HPB,1836,21237.64,2989.07,23.0123,
AV3000HPB,1073,22087.14,498.18,4.9514,
AV3000HPB,1245,22087.14,996.36,8.0610,
AV3000HPB,1408,22087.14,1494.53,11.6105,
AV3000HPB,1561,22087.14,1992.71,15.4285,
AV3000HPB,1705,22087.14,2490.89,19.4404,
AV3000HPB,1843,22087.14,2989.07,23.7058,
AV3000HPB,1976,22087.14,3487.24,28.1875,
AV3000HPB,1101,22936.65,498.18,5.3094,
AV3000HPB,1268,22936.65,996.36,8.5010,
AV3000HPB,1426,22936.65,1494.53,12.1027,
AV3000HPB,1575,22936.65,1992.71,15.9953,
AV3000HPB,1716,22936.65,2490.89,20.0817,
AV3000HPB,1851,22936.65,2989.07,24.4068,
AV3000HPB,1982,22936.65,3487.24,28.9854,
AV3000HPB,1129,23786.15,498.18,5.6897,
AV3000HPB,1291,23786.15,996.36,8.9559,
AV3000HPB,1444,23786.15,1494.53,12.5949,
AV3000HPB,1591,23786.15,1992.71,16.6067,
AV3000HPB,1729,23786.15,2490.89,20.7752,
AV3000HPB,1860,23786.15,2989.07,25.1226,
AV3000HPB,1988,23786.15,3487.24,29.7534,
AV3000HPB,2112,23786.15,3985.42,34.5856,
AV3000HPB,1158,24635.66,498.18,6.0924,
AV3000HPB,1314,24635.66,996.36,9.4107,
AV3000HPB,1464,24635.66,1494.53,13.1392,
AV3000HPB,1607,24635.66,1992.71,17.2108,
AV3000HPB,1742,24635.66,2490.89,21.4612,
AV3000HPB,1871,24635.66,2989.07,25.8907,
AV3000HPB,1996,24635.66,3487.24,30.5737,
AV3000HPB,2117,24635.66,3985.42,35.4431,
AV3000HPB,2235,24635.66,4483.60,40.5362,
AV3000HPB,1187,25485.16,498.18,6.5249,
AV3000HPB,1339,25485.16,996.36,9.9253,
AV3000HPB,1484,25485.16,1494.53,13.6910,
AV3000HPB,1624,25485.16,1992.71,17.8371,
AV3000HPB,1756,25485.16,2490.89,22.1697,
AV3000HPB,1883,25485.16,2989.07,26.6961,
AV3000HPB,2005,25485.16,3487.24,31.4089,
AV3000HPB,2124,25485.16,3985.42,36.3678,
AV3000HPB,2240,25485.16,4483.60,41.5206,
AV3000HPB,2361,27184.17,4981.78,48.9701,
AV3000HPB,2374,28883.18,4981.78,51.2147,
AV3000HPB,2476,28883.18,5479.96,56.9044,
AV3000HPB,2576,28883.18,5978.13,62.7805,
AV3000HPB,2391,30582.19,4981.78,53.5636,
AV3000HPB,2490,30582.19,5479.96,59.4174,
AV3000HPB,2587,30582.19,5978.13,65.4128,
AV3000HPB,2682,30582.19,6476.31,71.5574,
AV3000HPB,2729,30582.19,6725.40,74.7042,
AV3000HPB,2412,32281.21,4981.78,56.0617,
AV3000HPB,2508,32281.21,5479.96,62.0497,
AV3000HPB,2601,32281.21,5978.13,68.1197,
AV3000HPB,2694,32281.21,6476.31,74.4507,
AV3000HPB,2739,32281.21,6725.40,77.5975,
AV3000HPB,2784,32281.21,6974.49,80.8115,
AV3000HPB,2829,32281.21,7223.58,84.1075,
AV3000HPB,2873,32281.21,7472.67,87.3811,
AV3000HPB,2437,33980.22,4981.78,58.7686,
AV3000HPB,2529,33980.22,5479.96,64.7939,
AV3000HPB,2620,33980.22,5978.13,71.0428,
AV3000HPB,2709,33980.22,6476.31,77.4186,
AV3000HPB,2753,33980.22,6725.40,80.6624,
AV3000HPB,2797,33980.22,6974.49,83.9733,
AV3000HPB,2840,33980.22,7223.58,87.2543,
AV3000HPB,2883,33980.22,7472.67,90.5951,
AV3000HPB,2926,33980.22,7721.76,94.0104,
AV3000HPB,2968,33980.22,7970.84,97.3959,
AV3000HPB,3010,33980.22,8219.93,100.8559,
AV3000HPB,3051,33980.22,8469.02,104.2861,
AV3000HPB,2464,35679.23,4981.78,61.5501,
AV3000HPB,2554,35679.23,5479.96,67.7692,
AV3000HPB,2642,35679.23,5978.13,74.1077,
AV3000HPB,2728,35679.23,6476.31,80.5580,
AV3000HPB,2771,35679.23,6725.40,83.8912,
AV3000HPB,2813,35679.23,6974.49,87.2096,
AV3000HPB,2855,35679.23,7223.58,90.5876,
AV3000HPB,2897,35679.23,7472.67,94.0178,
AV3000HPB,2938,35679.23,7721.76,97.4108,
AV3000HPB,2979,35679.23,7970.84,100.8634,
AV3000HPB,3020,35679.23,8219.93,104.3831,
AV3000HPB,3061,35679.23,8469.02,107.9624,
AV3000HPB,3101,35679.23,8718.11,111.5045,
AV3000HPB,3141,35679.23,8967.20,115.1211,
AV3000HPB,3180,35679.23,9216.29,118.6856,
AV3000HPB,2494,37378.24,4981.78,64.4881,
AV3000HPB,2581,37378.24,5479.96,70.8266,
AV3000HPB,2666,37378.24,5978.13,77.2620,
AV3000HPB,2750,37378.24,6476.31,83.8689,
AV3000HPB,2791,37378.24,6725.40,87.1798,
AV3000HPB,2832,37378.24,6974.49,90.5578,
AV3000HPB,2873,37378.24,7223.58,94.0104,
AV3000HPB,2914,37378.24,7472.67,97.5301,
AV3000HPB,2954,37378.24,7721.76,101.0125,
AV3000HPB,2994,37378.24,7970.84,104.5546,
AV3000HPB,3033,37378.24,8219.93,108.0445,
AV3000HPB,3073,37378.24,8469.02,111.6909,
AV3000HPB,3112,37378.24,8718.11,115.2927,
AV3000HPB,3151,37378.24,8967.20,118.9540,
AV3000HPB,3190,37378.24,9216.29,122.6751,
AV3000HPB,3228,37378.24,9465.38,126.3439,
AV3000HPB,3266,37378.24,9714.47,130.0724,
AV3000HPB,3304,37378.24,9963.56,133.8755,
AV3000HPB,2525,39077.25,4981.78,67.4336,
AV3000HPB,2610,39077.25,5479.96,73.9734,
AV3000HPB,2694,39077.25,5978.13,80.6847,
AV3000HPB,2775,39077.25,6476.31,87.3662,
AV3000HPB,2815,39077.25,6725.40,90.7517,
AV3000HPB,2855,39077.25,6974.49,94.2043,
AV3000HPB,2895,39077.25,7223.58,97.7165,
AV3000HPB,2934,39077.25,7472.67,101.1989,
AV3000HPB,2973,39077.25,7721.76,104.7410,
AV3000HPB,3012,39077.25,7970.84,108.3502,
AV3000HPB,3050,39077.25,8219.93,111.9146,
AV3000HPB,3088,39077.25,8469.02,115.5387,
AV3000HPB,3126,39077.25,8718.11,119.2150,
AV3000HPB,3164,39077.25,8967.20,122.9361,
AV3000HPB,3202,39077.25,9216.29,126.7168,
AV3000HPB,3239,39077.25,9465.38,130.4378,
AV3000HPB,3277,39077.25,9714.47,134.3304,
AV3000HPB,2559,40776.26,4981.78,70.5730,
AV3000HPB,2642,40776.26,5479.96,77.3142,
AV3000HPB,2723,40776.26,5978.13,84.1224,
AV3000HPB,2802,40776.26,6476.31,90.9754,
AV3000HPB,2841,40776.26,6725.40,94.4354,
AV3000HPB,2880,40776.26,6974.49,97.9551,
AV3000HPB,2919,40776.26,7223.58,101.5420,
AV3000HPB,2957,40776.26,7472.67,105.0840,
AV3000HPB,2995,40776.26,7721.76,108.6858,
AV3000HPB,3033,40776.26,7970.84,112.3471,
AV3000HPB,3070,40776.26,8219.93,115.9563,
AV3000HPB,3107,40776.26,8469.02,119.6326,
AV3000HPB,3144,40776.26,8718.11,123.3686,
AV3000HPB,3181,40776.26,8967.20,127.1642,
AV3000HPB,3217,40776.26,9216.29,130.9002,
AV3000HPB,3254,40776.26,9465.38,134.8002,
AV3000HPB,3290,40776.26,9714.47,138.6331,
AV3000HPB,2594,42475.27,4981.78,73.7795,
AV3000HPB,2675,42475.27,5479.96,80.6847,
AV3000HPB,2754,42475.27,5978.13,87.6719,
AV3000HPB,2831,42475.27,6476.31,94.6890,
AV3000HPB,2870,42475.27,6725.40,98.3354,
AV3000HPB,2908,42475.27,6974.49,101.9372,
AV3000HPB,2945,42475.27,7223.58,105.4867,
AV3000HPB,2982,42475.27,7472.67,109.0884,
AV3000HPB,3019,42475.27,7721.76,112.7498,
AV3000HPB,3056,42475.27,7970.84,116.4709,
AV3000HPB,3092,42475.27,8219.93,120.1322,
AV3000HPB,3129,42475.27,8469.02,123.9651,
AV3000HPB,3165,42475.27,8718.11,127.7458,
AV3000HPB,3200,42475.27,8967.20,131.4594,
AV3000HPB,3236,42475.27,9216.29,135.3594,
AV3000HPB,3271,42475.27,9465.38,139.1923,
AV3000HPB,3306,42475.27,9714.47,143.0849,
AV3000HPB,2631,44174.28,4981.78,77.1427,
AV3000HPB,2710,44174.28,5479.96,84.2119,
AV3000HPB,2787,44174.28,5978.13,91.3557,
AV3000HPB,2862,44174.28,6476.31,98.5368,
AV3000HPB,2900,44174.28,6725.40,102.2653,
AV3000HPB,2937,44174.28,6974.49,105.9416,
AV3000HPB,2974,44174.28,7223.58,109.6701,
AV3000HPB,3010,44174.28,7472.67,113.3464,
AV3000HPB,3046,44174.28,7721.76,117.0674,
AV3000HPB,3082,44174.28,7970.84,120.8481,
AV3000HPB,3117,44174.28,8219.93,124.5617,
AV3000HPB,3153,44174.28,8469.02,128.4468,
AV3000HPB,3188,44174.28,8718.11,132.2722,
AV3000HPB,3222,44174.28,8967.20,136.0231,
AV3000HPB,3257,44174.28,9216.29,139.9604,
AV3000HPB,3291,44174.28,9465.38,143.8157,
AV3000HPB,2670,45873.29,4981.78,80.7071,
AV3000HPB,2746,45873.29,5479.96,87.8211,
AV3000HPB,2821,45873.29,5978.13,95.1066,
AV3000HPB,2895,45873.29,6476.31,102.5263,
AV3000HPB,2932,45873.29,6725.40,106.3293,
AV3000HPB,2968,45873.29,6974.49,110.0802,
AV3000HPB,3004,45873.29,7223.58,113.8833,
AV3000HPB,3039,45873.29,7472.67,117.6267,
AV3000HPB,3074,45873.29,7721.76,121.4074,
AV3000HPB,3109,45873.29,7970.84,125.2478,
AV3000HPB,3144,45873.29,8219.93,129.1403,
AV3000HPB,3179,45873.29,8469.02,133.0776,
AV3000HPB,3213,45873.29,8718.11,136.9478,
AV3000HPB,3247,45873.29,8967.20,140.8702,
AV3000HPB,3281,45873.29,9216.29,144.8447,
AV3000HPB,2710,47572.30,4981.78,84.3909,
AV3000HPB,2784,47572.30,5479.96,91.6316,
AV3000HPB,2857,47572.30,5978.13,99.0364,
AV3000HPB,2929,47572.30,6476.31,106.5903,
AV3000HPB,2965,47572.30,6725.40,110.4605,
AV3000HPB,3000,47572.30,6974.49,114.2710,
AV3000HPB,3035,47572.30,7223.58,118.1338,
AV3000HPB,3070,47572.30,7472.67,122.0562,
AV3000HPB,3105,47572.30,7721.76,126.0233,
AV3000HPB,3139,47572.30,7970.84,129.9233,
AV3000HPB,3173,47572.30,8219.93,133.8755,
AV3000HPB,3206,47572.30,8469.02,137.7382,
AV3000HPB,3240,47572.30,8718.11,141.7874,
AV3000HPB,3273,47572.30,8967.20,145.7470,
AV3000HPB,3306,47572.30,9216.29,149.7664,
AV3000HPB,2752,49271.31,4981.78,88.3132,
AV3000HPB,2824,49271.31,5479.96,95.6733,
AV3000HPB,2895,49271.31,5978.13,103.1899,
AV3000HPB,2965,49271.31,6476.31,110.8557,
AV3000HPB,3000,49271.31,6725.40,114.7781,
AV3000HPB,3034,49271.31,6974.49,118.6483,
AV3000HPB,3068,49271.31,7223.58,122.5632,
AV3000HPB,3102,49271.31,7472.67,126.5378,
AV3000HPB,3136,49271.31,7721.76,130.5646,
AV3000HPB,3170,49271.31,7970.84,134.6436,
AV3000HPB,3203,49271.31,8219.93,138.6480,
AV3000HPB,3236,49271.31,8469.02,142.6971,
AV3000HPB,3269,49271.31,8718.11,146.7985,
AV3000HPB,3301,49271.31,8967.20,150.8029,
AV3000HPB,2796,50970.32,4981.78,92.5041,
AV3000HPB,2865,50970.32,5479.96,99.8567,
AV3000HPB,2934,50970.32,5978.13,107.4777,
AV3000HPB,3002,50970.32,6476.31,115.2405,
AV3000HPB,3036,50970.32,6725.40,119.2076,
AV3000HPB,3070,50970.32,6974.49,123.2418,
AV3000HPB,3103,50970.32,7223.58,127.2089,
AV3000HPB,3136,50970.32,7472.67,131.2283,
AV3000HPB,3169,50970.32,7721.76,135.3072,
AV3000HPB,3202,50970.32,7970.84,139.4310,
AV3000HPB,3235,50970.32,8219.93,143.6069,
AV3000HPB,3267,50970.32,8469.02,147.7008,
AV3000HPB,3299,50970.32,8718.11,151.8469,
AV3000HPB,2818,51819.83,4981.78,94.6293,
AV3000HPB,2886,51819.83,5479.96,102.0267,
AV3000HPB,2954,51819.83,5978.13,109.6925,
AV3000HPB,3021,51819.83,6476.31,117.4925,
AV3000HPB,3055,51819.83,6725.40,121.5491,
AV3000HPB,3088,51819.83,6974.49,125.5386,
AV3000HPB,3121,51819.83,7223.58,129.5877,
AV3000HPB,3154,51819.83,7472.67,133.6891,
AV3000HPB,3186,51819.83,7721.76,137.7233,
AV3000HPB,3219,51819.83,7970.84,141.9365,
AV3000HPB,3251,51819.83,8219.93,146.0677,
AV3000HPB,3283,51819.83,8469.02,150.2511,
AV3000HPB,3236,52669.34,7970.84,144.4346,
AV3000HPB,3268,52669.34,8219.93,148.6553,
AV3000HPB,3299,52669.34,8469.02,152.7790,
AV3000HPB,3253,53518.84,7970.84,146.9252,
AV3000HPB,3285,53518.84,8219.93,151.2279,
AV3000HPB,3271,54368.35,7970.84,149.5501,
AV3000HPB,3302,54368.35,8219.93,153.8006,
AV3000HPB,3289,55217.85,7970.84,152.1750,
AV3300HPB,715,13592.09,498.18,2.3862,
AV3300HPB,739,15291.10,498.18,2.6920,
AV3300HPB,970,15291.10,996.36,5.5182,
AV3300HPB,766,16990.11,498.18,3.0201,
AV3300HPB,984,16990.11,996.36,6.0029,
AV3300HPB,798,18689.12,498.18,3.4153,
AV3300HPB,1003,18689.12,996.36,6.5547,
AV3300HPB,1187,18689.12,1494.53,10.1117,
AV3300HPB,832,20388.13,498.18,3.8553,
AV3300HPB,1025,20388.13,996.36,7.1289,
AV3300HPB,1200,20388.13,1494.53,10.8276,
AV3300HPB,1362,20388.13,1992.71,14.8842,
AV3300HPB,868,22087.14,498.18,4.3400,
AV3300HPB,1051,22087.14,996.36,7.7702,
AV3300HPB,1217,22087.14,1494.53,11.6031,
AV3300HPB,1372,22087.14,1992.71,15.7939,
AV3300HPB,906,23786.15,498.18,4.8918,
AV3300HPB,1078,23786.15,996.36,8.4264,
AV3300HPB,1238,23786.15,1494.53,12.4606,
AV3300HPB,1386,23786.15,1992.71,16.7708,
AV3300HPB,1527,23786.15,2490.89,21.4389,
AV3300HPB,946,25485.16,498.18,5.5033,
AV3300HPB,1109,25485.16,996.36,9.1870,
AV3300HPB,1262,25485.16,1494.53,13.3779,
AV3300HPB,1404,25485.16,1992.71,17.8371,
AV3300HPB,1539,25485.16,2490.89,22.6171,
AV3300HPB,1668,25485.16,2989.07,27.6804,
AV3300HPB,987,27184.17,498.18,6.1819,
AV3300HPB,1141,27184.17,996.36,9.9849,
AV3300HPB,1287,27184.17,1494.53,14.3025,
AV3300HPB,1425,27184.17,1992.71,18.9855,
AV3300HPB,1554,27184.17,2490.89,23.8549,
AV3300HPB,1678,27184.17,2989.07,29.0301,
AV3300HPB,1799,27184.17,3487.24,34.5483,
AV3300HPB,1029,28883.18,498.18,6.9276,
AV3300HPB,1175,28883.18,996.36,10.8648,
AV3300HPB,1315,28883.18,1494.53,15.3167,
AV3300HPB,1447,28883.18,1992.71,20.1339,
AV3300HPB,1573,28883.18,2490.89,25.2196,
AV3300HPB,1692,28883.18,2989.07,30.4917,
AV3300HPB,1808,28883.18,3487.24,36.0993,
AV3300HPB,1920,28883.18,3985.42,41.9232,
AV3300HPB,1072,30582.19,498.18,7.7478,
AV3300HPB,1211,30582.19,996.36,11.8417,
AV3300HPB,1344,30582.19,1494.53,16.3756,
AV3300HPB,1472,30582.19,1992.71,21.3718,
AV3300HPB,1593,30582.19,2490.89,26.5991,
AV3300HPB,1709,30582.19,2989.07,32.0502,
AV3300HPB,1821,30582.19,3487.24,37.7772,
AV3300HPB,1929,30582.19,3985.42,43.7055,
AV3300HPB,2035,30582.19,4483.60,49.9321,
AV3300HPB,1116,32281.21,498.18,8.6501,
AV3300HPB,1249,32281.21,996.36,12.9081,
AV3300HPB,1376,32281.21,1494.53,17.5612,
AV3300HPB,1499,32281.21,1992.71,22.6916,
AV3300HPB,1616,32281.21,2490.89,28.0831,
AV3300HPB,1728,32281.21,2989.07,33.6758,
AV3300HPB,1836,32281.21,3487.24,39.4923,
AV3300HPB,1941,32281.21,3985.42,45.5846,
AV3300HPB,2043,32281.21,4483.60,51.8709,
AV3300HPB,1160,33980.22,498.18,9.6121,
AV3300HPB,1287,33980.22,996.36,14.0192,
AV3300HPB,1409,33980.22,1494.53,18.8215,
AV3300HPB,1527,33980.22,1992.71,24.0488,
AV3300HPB,1641,33980.22,2490.89,29.6416,
AV3300HPB,1750,33980.22,2989.07,35.4357,
AV3300HPB,1855,33980.22,3487.24,41.4162,
AV3300HPB,1956,33980.22,3985.42,47.5607,
AV3300HPB,2055,33980.22,4483.60,53.9961,
AV3300HPB,2152,33980.22,4981.78,60.6627,
AV3300HPB,2246,33980.22,5479.96,67.4635,
AV3300HPB,1205,35679.23,498.18,10.6561,
AV3300HPB,1327,35679.23,996.36,15.2496,
AV3300HPB,1444,35679.23,1494.53,20.1936,
AV3300HPB,1557,35679.23,1992.71,25.5104,
AV3300HPB,1667,35679.23,2490.89,31.2299,
AV3300HPB,1773,35679.23,2989.07,37.2104,
AV3300HPB,1875,35679.23,3487.24,43.3550,
AV3300HPB,1973,35679.23,3985.42,49.6263,
AV3300HPB,2069,35679.23,4483.60,56.1587,
AV3300HPB,2163,35679.23,4981.78,62.9445,
AV3300HPB,2255,35679.23,5479.96,69.9168,
AV3300HPB,2345,35679.23,5978.13,77.0755,
AV3300HPB,1251,37378.24,498.18,11.8044,
AV3300HPB,1367,37378.24,996.36,16.5396,
AV3300HPB,1480,37378.24,1494.53,21.6551,
AV3300HPB,1589,37378.24,1992.71,27.0913,
