modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV3300HPB,1695,37378.24,2490.89,32.9226,
AV3300HPB,1798,37378.24,2989.07,39.0672,
AV3300HPB,1897,37378.24,3487.24,45.3833,
AV3300HPB,1993,37378.24,3985.42,51.8634,
AV3300HPB,2086,37378.24,4483.60,58.4927,
AV3300HPB,2177,37378.24,4981.78,65.3606,
AV3300HPB,2266,37378.24,5479.96,72.4298,
AV3300HPB,2354,37378.24,5978.13,79.7451,
AV3300HPB,2440,37378.24,6476.31,87.2171,
AV3300HPB,2482,37378.24,6725.40,90.9828,
AV3300HPB,2524,37378.24,6974.49,94.8381,
AV3300HPB,1297,39077.25,498.18,13.0348,
AV3300HPB,1409,39077.25,996.36,17.9714,
AV3300HPB,1517,39077.25,1494.53,23.2062,
AV3300HPB,1622,39077.25,1992.71,28.7691,
AV3300HPB,1724,39077.25,2490.89,34.6825,
AV3300HPB,1824,39077.25,2989.07,40.9762,
AV3300HPB,1921,39077.25,3487.24,47.5085,
AV3300HPB,2014,39077.25,3985.42,54.1229,
AV3300HPB,2105,39077.25,4483.60,60.9461,
AV3300HPB,2193,39077.25,4981.78,67.8736,
AV3300HPB,2280,39077.25,5479.96,75.0920,
AV3300HPB,2365,39077.25,5978.13,82.4819,
AV3300HPB,2449,39077.25,6476.31,90.0955,
AV3300HPB,2490,39077.25,6725.40,93.9134,
AV3300HPB,2531,39077.25,6974.49,97.8135,
AV3300HPB,2572,39077.25,7223.58,101.8104,
AV3300HPB,2612,39077.25,7472.67,105.7775,
AV3300HPB,2212,40776.26,4981.78,70.6103,
AV3300HPB,2296,40776.26,5479.96,77.8660,
AV3300HPB,2379,40776.26,5978.13,85.3901,
AV3300HPB,2460,40776.26,6476.31,93.0484,
AV3300HPB,2500,40776.26,6725.40,96.9335,
AV3300HPB,2540,40776.26,6974.49,100.8932,
AV3300HPB,2580,40776.26,7223.58,104.9423,
AV3300HPB,2619,40776.26,7472.67,108.9393,
AV3300HPB,2658,40776.26,7721.76,113.0257,
AV3300HPB,2232,42475.27,4981.78,73.3769,
AV3300HPB,2314,42475.27,5479.96,80.7742,
AV3300HPB,2395,42475.27,5978.13,88.4176,
AV3300HPB,2474,42475.27,6476.31,96.1878,
AV3300HPB,2513,42475.27,6725.40,100.1475,
AV3300HPB,2552,42475.27,6974.49,104.1817,
AV3300HPB,2590,42475.27,7223.58,108.1638,
AV3300HPB,2629,42475.27,7472.67,112.3397,
AV3300HPB,2667,42475.27,7721.76,116.4709,
AV3300HPB,2253,44174.28,4981.78,76.1882,
AV3300HPB,2334,44174.28,5479.96,83.8390,
AV3300HPB,2412,44174.28,5978.13,91.4899,
AV3300HPB,2489,44174.28,6476.31,99.3496,
AV3300HPB,2528,44174.28,6725.40,103.4733,
AV3300HPB,2565,44174.28,6974.49,107.4255,
AV3300HPB,2603,44174.28,7223.58,111.5940,
AV3300HPB,2640,44174.28,7472.67,115.7102,
AV3300HPB,2677,44174.28,7721.76,119.8936,
AV3300HPB,2714,44174.28,7970.84,124.1367,
AV3300HPB,2751,44174.28,8219.93,128.4617,
AV3300HPB,2787,44174.28,8469.02,132.7122,
AV3300HPB,2824,44174.28,8718.11,137.1864,
AV3300HPB,2859,44174.28,8967.20,141.4444,
AV3300HPB,2895,44174.28,9216.29,145.9335,
AV3300HPB,2930,44174.28,9465.38,150.3480,
AV3300HPB,2965,44174.28,9714.47,154.8446,
AV3300HPB,2276,45873.29,4981.78,79.1486,
AV3300HPB,2355,45873.29,5479.96,86.9486,
AV3300HPB,2432,45873.29,5978.13,94.8381,
AV3300HPB,2507,45873.29,6476.31,102.8022,
AV3300HPB,2544,45873.29,6725.40,106.8439,
AV3300HPB,2581,45873.29,6974.49,110.9601,
AV3300HPB,2618,45873.29,7223.58,115.1584,
AV3300HPB,2654,45873.29,7472.67,119.3045,
AV3300HPB,2690,45873.29,7721.76,123.5401,
AV3300HPB,2726,45873.29,7970.84,127.8428,
AV3300HPB,2762,45873.29,8219.93,132.2126,
AV3300HPB,2798,45873.29,8469.02,136.6495,
AV3300HPB,2833,45873.29,8718.11,141.0044,
AV3300HPB,2868,45873.29,8967.20,145.4338,
AV3300HPB,2903,45873.29,9216.29,149.9304,
AV3300HPB,2938,45873.29,9465.38,154.5016,
AV3300HPB,2972,45873.29,9714.47,158.9907,
AV3300HPB,3006,45873.29,9963.56,163.5618,
AV3300HPB,2300,47572.30,4981.78,82.1538,
AV3300HPB,2377,47572.30,5479.96,90.1029,
AV3300HPB,2452,47572.30,5978.13,98.1192,
AV3300HPB,2526,47572.30,6476.31,106.3070,
AV3300HPB,2563,47572.30,6725.40,110.5202,
AV3300HPB,2599,47572.30,6974.49,114.6812,
AV3300HPB,2634,47572.30,7223.58,118.7751,
AV3300HPB,2670,47572.30,7472.67,123.0852,
AV3300HPB,2705,47572.30,7721.76,127.3357,
AV3300HPB,2740,47572.30,7970.84,131.6608,
AV3300HPB,2775,47572.30,8219.93,136.0679,
AV3300HPB,2810,47572.30,8469.02,140.5570,
AV3300HPB,2844,47572.30,8718.11,144.9491,
AV3300HPB,2879,47572.30,8967.20,149.5650,
AV3300HPB,2913,47572.30,9216.29,154.0840,
AV3300HPB,2947,47572.30,9465.38,158.6700,
AV3300HPB,2980,47572.30,9714.47,163.1666,
AV3300HPB,2325,49271.31,4981.78,85.2335,
AV3300HPB,2401,49271.31,5479.96,93.4362,
AV3300HPB,2474,49271.31,5978.13,101.5792,
AV3300HPB,2547,49271.31,6476.31,110.0056,
AV3300HPB,2582,49271.31,6725.40,114.1294,
AV3300HPB,2618,49271.31,6974.49,118.4619,
AV3300HPB,2653,49271.31,7223.58,122.7273,
AV3300HPB,2687,49271.31,7472.67,126.9256,
AV3300HPB,2722,49271.31,7721.76,131.3401,
AV3300HPB,2756,49271.31,7970.84,135.6875,
AV3300HPB,2790,49271.31,8219.93,140.1021,
AV3300HPB,2824,49271.31,8469.02,144.5987,
AV3300HPB,2858,49271.31,8718.11,149.1698,
AV3300HPB,2891,49271.31,8967.20,153.6589,
AV3300HPB,2924,49271.31,9216.29,158.2151,
AV3300HPB,2957,49271.31,9465.38,162.8236,
AV3300HPB,2990,49271.31,9714.47,167.4916,
AV3300HPB,2351,50970.32,4981.78,88.4027,
AV3300HPB,2425,50970.32,5479.96,96.7173,
AV3300HPB,2498,50970.32,5978.13,105.2257,
AV3300HPB,2568,50970.32,6476.31,113.6297,
AV3300HPB,2603,50970.32,6725.40,117.9324,
AV3300HPB,2638,50970.32,6974.49,122.3022,
AV3300HPB,2672,50970.32,7223.58,126.6049,
AV3300HPB,2706,50970.32,7472.67,130.9747,
AV3300HPB,2740,50970.32,7721.76,135.4191,
AV3300HPB,2774,50970.32,7970.84,139.9306,
AV3300HPB,2807,50970.32,8219.93,144.3600,
AV3300HPB,2840,50970.32,8469.02,148.8641,
AV3300HPB,2873,50970.32,8718.11,153.4352,
AV3300HPB,2906,50970.32,8967.20,158.0809,
AV3300HPB,2938,50970.32,9216.29,162.6446,
AV3300HPB,2970,50970.32,9465.38,167.2679,
AV3300HPB,3002,50970.32,9714.47,171.9658,
AV3300HPB,2379,52669.34,4981.78,91.7957,
AV3300HPB,2451,52669.34,5479.96,100.2146,
AV3300HPB,2522,52669.34,5978.13,108.8200,
AV3300HPB,2591,52669.34,6476.31,117.4552,
AV3300HPB,2626,52669.34,6725.40,121.9443,
AV3300HPB,2660,52669.34,6974.49,126.3588,
AV3300HPB,2693,52669.34,7223.58,130.6988,
AV3300HPB,2727,52669.34,7472.67,135.2476,
AV3300HPB,2760,52669.34,7721.76,139.7143,
AV3300HPB,2792,52669.34,7970.84,144.0916,
AV3300HPB,2825,52669.34,8219.93,148.6926,
AV3300HPB,2857,52669.34,8469.02,153.2040,
AV3300HPB,2890,52669.34,8718.11,157.9392,
AV3300HPB,2922,52669.34,8967.20,162.5924,
AV3300HPB,2953,52669.34,9216.29,167.1337,
AV3300HPB,2985,52669.34,9465.38,171.9211,
AV3300HPB,2407,54368.35,4981.78,95.1886,
AV3300HPB,2478,54368.35,5479.96,103.8163,
AV3300HPB,2547,54368.35,5978.13,112.5112,
AV3300HPB,2615,54368.35,6476.31,121.3627,
AV3300HPB,2649,54368.35,6725.40,125.8965,
AV3300HPB,2682,54368.35,6974.49,130.3483,
AV3300HPB,2715,54368.35,7223.58,134.8673,
AV3300HPB,2748,54368.35,7472.67,139.4533,
AV3300HPB,2780,54368.35,7721.76,143.9424,
AV3300HPB,2813,54368.35,7970.84,148.6478,
AV3300HPB,2845,54368.35,8219.93,153.2712,
AV3300HPB,2876,54368.35,8469.02,157.7901,
AV3300HPB,2908,54368.35,8718.11,162.5327,
AV3300HPB,2939,54368.35,8967.20,167.1785,
AV3300HPB,2970,54368.35,9216.29,171.8913,
AV3300HPB,3001,54368.35,9465.38,176.6638,
AV3300HPB,2437,56067.36,4981.78,98.8425,
AV3300HPB,2506,56067.36,5479.96,107.5448,
AV3300HPB,2573,56067.36,5978.13,116.3068,
AV3300HPB,2640,56067.36,6476.31,125.3671,
AV3300HPB,2673,56067.36,6725.40,129.9382,
AV3300HPB,2706,56067.36,6974.49,134.5690,
AV3300HPB,2738,56067.36,7223.58,139.1178,
AV3300HPB,2770,56067.36,7472.67,143.7262,
AV3300HPB,2802,56067.36,7721.76,148.4017,
AV3300HPB,2834,56067.36,7970.84,153.1369,
AV3300HPB,2865,56067.36,8219.93,157.7677,
AV3300HPB,2896,56067.36,8469.02,162.4582,
AV3300HPB,2927,56067.36,8718.11,167.2157,
AV3300HPB,2958,56067.36,8967.20,172.0255,
AV3300HPB,2989,56067.36,9216.29,176.9098,
AV3300HPB,2468,57766.37,4981.78,102.6530,
AV3300HPB,2534,57766.37,5479.96,111.2882,
AV3300HPB,2601,57766.37,5978.13,120.3783,
AV3300HPB,2666,57766.37,6476.31,129.4908,
AV3300HPB,2698,57766.37,6725.40,134.0843,
AV3300HPB,2730,57766.37,6974.49,138.7449,
AV3300HPB,2762,57766.37,7223.58,143.4652,
AV3300HPB,2794,57766.37,7472.67,148.2600,
AV3300HPB,2825,57766.37,7721.76,152.9580,
AV3300HPB,2856,57766.37,7970.84,157.7081,
AV3300HPB,2887,57766.37,8219.93,162.5253,
AV3300HPB,2918,57766.37,8469.02,167.3947,
AV3300HPB,2948,57766.37,8718.11,172.1523,
AV3300HPB,2978,57766.37,8967.20,176.9695,
AV3300HPB,3008,57766.37,9216.29,181.8464,
AV3300HPB,2499,59465.38,4981.78,106.5083,
AV3300HPB,2564,59465.38,5479.96,115.3225,
AV3300HPB,2629,59465.38,5978.13,124.4573,
AV3300HPB,2693,59465.38,6476.31,133.7487,
AV3300HPB,2725,59465.38,6725.40,138.5138,
AV3300HPB,2756,59465.38,6974.49,143.1893,
AV3300HPB,2787,59465.38,7223.58,147.9319,
AV3300HPB,2818,59465.38,7472.67,152.7417,
AV3300HPB,2849,59465.38,7721.76,157.6111,
AV3300HPB,2879,59465.38,7970.84,162.3761,
AV3300HPB,2910,59465.38,8219.93,167.3723,
AV3300HPB,2940,59465.38,8469.02,172.2641,
AV3300HPB,2970,59465.38,8718.11,177.2007,
AV3300HPB,2999,59465.38,8967.20,182.0179,
AV3300HPB,2891,60314.88,7970.84,164.7773,
AV3300HPB,2921,60314.88,8219.93,169.6840,
AV3300HPB,2951,60314.88,8469.02,174.6653,
AV3300HPB,2981,60314.88,8718.11,179.6913,
AV3300HPB,2904,61164.39,7970.84,167.3351,
AV3300HPB,2933,61164.39,8219.93,172.1597,
AV3300HPB,2963,61164.39,8469.02,177.2230,
AV3300HPB,2992,61164.39,8718.11,182.1670,
AV3300HPB,2916,62013.89,7970.84,169.7138,
AV3300HPB,2945,62013.89,8219.93,174.6280,
AV3300HPB,2975,62013.89,8469.02,179.7808,
AV3300HPB,3004,62013.89,8718.11,184.8143,
AV3300HPB,2929,62863.40,7970.84,172.2567,
AV3300HPB,2958,62863.40,8219.93,177.2529,
AV3300HPB,2987,62863.40,8469.02,182.3162,
AV3300HPB,2941,63712.91,7970.84,174.6131,
AV3300HPB,2970,63712.91,8219.93,179.6988,
AV3300HPB,2999,63712.91,8469.02,184.8441,
AV3300HPB,2954,64562.41,7970.84,177.1485,
AV3300HPB,2983,64562.41,8219.93,182.3162,
AV3650HPB,650,16990.11,498.18,2.9828,
AV3650HPB,668,18689.12,498.18,3.2885,
AV3650HPB,877,18689.12,996.36,6.7486,
AV3650HPB,688,20388.13,498.18,3.6166,
AV3650HPB,887,20388.13,996.36,7.2333,
AV3650HPB,710,22087.14,498.18,3.9820,
AV3650HPB,900,22087.14,996.36,7.7627,
AV3650HPB,1069,22087.14,1494.53,12.0281,
AV3650HPB,734,23786.15,498.18,4.3922,
AV3650HPB,915,23786.15,996.36,8.3146,
AV3650HPB,1077,23786.15,1494.53,12.7216,
AV3650HPB,760,25485.16,498.18,4.8545,
AV3650HPB,933,25485.16,996.36,8.9335,
AV3650HPB,1089,25485.16,1494.53,13.4972,
AV3650HPB,1234,25485.16,1992.71,18.5157,
AV3650HPB,787,27184.17,498.18,5.3541,
AV3650HPB,952,27184.17,996.36,9.5673,
AV3650HPB,1102,27184.17,1494.53,14.2876,
AV3650HPB,1241,27184.17,1992.71,19.4031,
AV3650HPB,1374,27184.17,2490.89,24.9959,
AV3650HPB,815,28883.18,498.18,5.8985,
AV3650HPB,972,28883.18,996.36,10.2235,
AV3650HPB,1117,28883.18,1494.53,15.1228,
AV3650HPB,1252,28883.18,1992.71,20.4023,
AV3650HPB,1380,28883.18,2490.89,26.0995,
AV3650HPB,845,30582.19,498.18,6.5174,
AV3650HPB,994,30582.19,996.36,10.9469,
AV3650HPB,1134,30582.19,1494.53,16.0176,
AV3650HPB,1264,30582.19,1992.71,21.4165,
AV3650HPB,1388,30582.19,2490.89,27.2479,
AV3650HPB,1506,30582.19,2989.07,33.3999,
AV3650HPB,875,32281.21,498.18,7.1662,
AV3650HPB,1018,32281.21,996.36,11.7522,
AV3650HPB,1153,32281.21,1494.53,16.9721,
AV3650HPB,1279,32281.21,1992.71,22.5500,
AV3650HPB,1398,32281.21,2490.89,28.4410,
AV3650HPB,1513,32281.21,2989.07,34.7645,
AV3650HPB,1623,32281.21,3487.24,41.3640,
AV3650HPB,905,33980.22,498.18,7.8597,
AV3650HPB,1042,33980.22,996.36,12.5800,
AV3650HPB,1172,33980.22,1494.53,17.9117,
AV3650HPB,1295,33980.22,1992.71,23.7058,
AV3650HPB,1411,33980.22,2490.89,29.7683,
AV3650HPB,1521,33980.22,2989.07,36.1217,
AV3650HPB,1629,33980.22,3487.24,42.9150,
AV3650HPB,937,35679.23,498.18,8.6427,
AV3650HPB,1068,35679.23,996.36,13.4972,
AV3650HPB,1193,35679.23,1494.53,18.9408,
AV3650HPB,1312,35679.23,1992.71,24.8840,
AV3650HPB,1425,35679.23,2490.89,31.1330,
AV3650HPB,1532,35679.23,2989.07,37.6056,
AV3650HPB,1636,35679.23,3487.24,44.4661,
AV3650HPB,1737,35679.23,3985.42,51.6323,
AV3650HPB,969,37378.24,498.18,9.4778,
AV3650HPB,1095,37378.24,996.36,14.4889,
AV3650HPB,1215,37378.24,1494.53,20.0295,
AV3650HPB,1331,37378.24,1992.71,26.1592,
AV3650HPB,1440,37378.24,2490.89,32.5200,
AV3650HPB,1545,37378.24,2989.07,39.1940,
AV3650HPB,1646,37378.24,3487.24,46.1663,
AV3650HPB,1744,37378.24,3985.42,53.4443,
AV3650HPB,1840,37378.24,4483.60,61.0654,
AV3650HPB,1001,39077.25,498.18,10.3503,
AV3650HPB,1122,39077.25,996.36,15.5106,
AV3650HPB,1238,39077.25,1494.53,21.1779,
AV3650HPB,1350,39077.25,1992.71,27.4119,
AV3650HPB,1457,39077.25,2490.89,34.0114,
AV3650HPB,1559,39077.25,2989.07,40.8196,
AV3650HPB,1657,39077.25,3487.24,47.8814,
AV3650HPB,1753,39077.25,3985.42,55.3458,
AV3650HPB,1846,39077.25,4483.60,63.0340,
AV3650HPB,1936,39077.25,4981.78,70.9235,
AV3650HPB,1034,40776.26,498.18,11.3123,
AV3650HPB,1150,40776.26,996.36,16.6067,
AV3650HPB,1262,40776.26,1494.53,22.4083,
AV3650HPB,1371,40776.26,1992.71,28.7915,
AV3650HPB,1475,40776.26,2490.89,35.5401,
AV3650HPB,1574,40776.26,2989.07,42.4900,
AV3650HPB,1670,40776.26,3487.24,49.7233,
AV3650HPB,1763,40776.26,3985.42,57.2399,
AV3650HPB,1854,40776.26,4483.60,65.1071,
AV3650HPB,1942,40776.26,4981.78,73.1159,
AV3650HPB,2028,40776.26,5479.96,81.4006,
AV3650HPB,1067,42475.27,498.18,12.3264,
AV3650HPB,1179,42475.27,996.36,17.7849,
AV3650HPB,1288,42475.27,1494.53,23.7729,
AV3650HPB,1392,42475.27,1992.71,30.1710,
AV3650HPB,1494,42475.27,2490.89,37.1209,
AV3650HPB,1591,42475.27,2989.07,44.2797,
AV3650HPB,1685,42475.27,3487.24,51.7068,
AV3650HPB,1775,42475.27,3985.42,59.2757,
AV3650HPB,1863,42475.27,4483.60,67.1726,
AV3650HPB,1950,42475.27,4981.78,75.4499,
AV3650HPB,2034,42475.27,5479.96,83.8316,
AV3650HPB,2117,42475.27,5978.13,92.5786,
AV3650HPB,1959,44174.28,4981.78,77.7914,
AV3650HPB,2041,44174.28,5479.96,86.2924,
AV3650HPB,2122,44174.28,5978.13,95.1066,
AV3650HPB,2201,44174.28,6476.31,104.1221,
AV3650HPB,1969,45873.29,4981.78,80.1404,
AV3650HPB,2050,45873.29,5479.96,88.8949,
AV3650HPB,2129,45873.29,5978.13,97.8060,
AV3650HPB,2206,45873.29,6476.31,106.8588,
AV3650HPB,2245,45873.29,6725.40,111.6313,
AV3650HPB,2282,45873.29,6974.49,116.2248,
AV3650HPB,1981,47572.30,4981.78,82.6832,
AV3650HPB,2060,47572.30,5479.96,91.5123,
AV3650HPB,2137,47572.30,5978.13,100.5278,
AV3650HPB,2213,47572.30,6476.31,109.7968,
AV3650HPB,2250,47572.30,6725.40,114.4276,
AV3650HPB,2288,47572.30,6974.49,119.3269,
AV3650HPB,2324,47572.30,7223.58,124.0248,
AV3650HPB,2361,47572.30,7472.67,128.9912,
AV3650HPB,1994,49271.31,4981.78,85.2932,
AV3650HPB,2071,49271.31,5479.96,94.1894,
AV3650HPB,2147,49271.31,5978.13,103.4062,
AV3650HPB,2221,49271.31,6476.31,112.7573,
AV3650HPB,2258,49271.31,6725.40,117.5745,
AV3650HPB,2294,49271.31,6974.49,122.3321,
AV3650HPB,2330,49271.31,7223.58,127.1940,
AV3650HPB,2366,49271.31,7472.67,132.1529,
AV3650HPB,2401,49271.31,7721.76,137.0447,
AV3650HPB,2436,49271.31,7970.84,142.0484,
AV3650HPB,2009,50970.32,4981.78,88.1119,
AV3650HPB,2084,50970.32,5479.96,97.0827,
AV3650HPB,2158,50970.32,5978.13,106.3443,
AV3650HPB,2230,50970.32,6476.31,115.7475,
AV3650HPB,2266,50970.32,6725.40,120.6020,
AV3650HPB,2302,50970.32,6974.49,125.5386,
AV3650HPB,2337,50970.32,7223.58,130.4080,
AV3650HPB,2372,50970.32,7472.67,135.3744,
AV3650HPB,2407,50970.32,7721.76,140.4302,
AV3650HPB,2442,50970.32,7970.84,145.5904,
AV3650HPB,2476,50970.32,8219.93,150.6761,
AV3650HPB,2510,50970.32,8469.02,155.8662,
AV3650HPB,2543,50970.32,8718.11,160.9742,
AV3650HPB,2024,52669.34,4981.78,90.8859,
AV3650HPB,2098,52669.34,5479.96,100.0655,
AV3650HPB,2170,52669.34,5978.13,109.3718,
AV3650HPB,2241,52669.34,6476.31,118.9391,
AV3650HPB,2276,52669.34,6725.40,123.8011,
AV3650HPB,2311,52669.34,6974.49,128.7749,
AV3650HPB,2346,52669.34,7223.58,133.8382,
AV3650HPB,2380,52669.34,7472.67,138.8120,
AV3650HPB,2414,52669.34,7721.76,143.8753,
AV3650HPB,2448,52669.34,7970.84,149.0207,
AV3650HPB,2482,52669.34,8219.93,154.2704,
AV3650HPB,2515,52669.34,8469.02,159.4306,
AV3650HPB,2548,52669.34,8718.11,164.6804,
AV3650HPB,2581,52669.34,8967.20,170.0345,
AV3650HPB,2613,52669.34,9216.29,175.2917,
AV3650HPB,2040,54368.35,4981.78,93.7494,
AV3650HPB,2113,54368.35,5479.96,103.1452,
AV3650HPB,2184,54368.35,5978.13,112.6454,
AV3650HPB,2253,54368.35,6476.31,122.2277,
AV3650HPB,2288,54368.35,6725.40,127.2611,
AV3650HPB,2322,54368.35,6974.49,132.2275,
AV3650HPB,2355,54368.35,7223.58,137.1267,
AV3650HPB,2389,54368.35,7472.67,142.2870,
AV3650HPB,2422,54368.35,7721.76,147.3578,
AV3650HPB,2456,54368.35,7970.84,152.6970,
AV3650HPB,2489,54368.35,8219.93,157.9318,
AV3650HPB,2522,54368.35,8469.02,163.2635,
AV3650HPB,2554,54368.35,8718.11,168.4834,
AV3650HPB,2586,54368.35,8967.20,173.8003,
AV3650HPB,2618,54368.35,9216.29,179.1991,
AV3650HPB,2650,54368.35,9465.38,184.7024,
AV3650HPB,2682,54368.35,9714.47,190.3101,
AV3650HPB,2057,56067.36,4981.78,96.7024,
AV3650HPB,2128,56067.36,5479.96,106.1653,
AV3650HPB,2198,56067.36,5978.13,115.8668,
AV3650HPB,2266,56067.36,6476.31,125.6281,
AV3650HPB,2300,56067.36,6725.40,130.6541,
AV3650HPB,2333,56067.36,6974.49,135.6130,
AV3650HPB,2366,56067.36,7223.58,140.6614,
AV3650HPB,2399,56067.36,7472.67,145.8142,
AV3650HPB,2432,56067.36,7721.76,151.0713,
AV3650HPB,2465,56067.36,7970.84,156.4105,
AV3650HPB,2497,56067.36,8219.93,161.6528,
AV3650HPB,2529,56067.36,8469.02,166.9622,
AV3650HPB,2561,56067.36,8718.11,172.3611,
AV3650HPB,2593,56067.36,8967.20,177.8420,
AV3650HPB,2624,56067.36,9216.29,183.2110,
AV3650HPB,2656,56067.36,9465.38,188.8709,
AV3650HPB,2687,56067.36,9714.47,194.4189,
AV3650HPB,2718,56067.36,9963.56,200.0489,
AV3650HPB,2075,57766.37,4981.78,99.7523,
AV3650HPB,2145,57766.37,5479.96,109.4464,
AV3650HPB,2213,57766.37,5978.13,119.1927,
AV3650HPB,2280,57766.37,6476.31,129.1328,
AV3650HPB,2313,57766.37,6725.40,134.1589,
AV3650HPB,2346,57766.37,6974.49,139.2818,
AV3650HPB,2379,57766.37,7223.58,144.5017,
AV3650HPB,2411,57766.37,7472.67,149.6321,
AV3650HPB,2443,57766.37,7721.76,154.8595,
AV3650HPB,2475,57766.37,7970.84,160.1838,
AV3650HPB,2506,57766.37,8219.93,165.4111,
AV3650HPB,2538,57766.37,8469.02,170.9144,
AV3650HPB,2569,57766.37,8718.11,176.2984,
AV3650HPB,2600,57766.37,8967.20,181.7569,
AV3650HPB,2631,57766.37,9216.29,187.2974,
AV3650HPB,2662,57766.37,9465.38,192.9126,
AV3650HPB,2693,57766.37,9714.47,198.6246,
AV3650HPB,2093,59465.38,4981.78,102.7724,
AV3650HPB,2162,59465.38,5479.96,112.6753,
AV3650HPB,2229,59465.38,5978.13,122.6229,
AV3650HPB,2295,59465.38,6476.31,132.7569,
AV3650HPB,2328,59465.38,6725.40,137.9619,
AV3650HPB,2360,59465.38,6974.49,143.0774,
AV3650HPB,2392,59465.38,7223.58,148.2824,
AV3650HPB,2423,59465.38,7472.67,153.3905,
AV3650HPB,2455,59465.38,7721.76,158.7819,
AV3650HPB,2486,59465.38,7970.84,164.0689,
AV3650HPB,2517,59465.38,8219.93,169.4454,
AV3650HPB,2548,59465.38,8469.02,174.9263,
AV3650HPB,2579,59465.38,8718.11,180.4967,
AV3650HPB,2609,59465.38,8967.20,185.9403,
AV3650HPB,2640,59465.38,9216.29,191.6672,
AV3650HPB,2670,59465.38,9465.38,197.2525,
AV3650HPB,2700,59465.38,9714.47,202.9198,
AV3650HPB,2112,61164.39,4981.78,105.9192,
AV3650HPB,2180,61164.39,5479.96,116.0160,
AV3650HPB,2246,61164.39,5978.13,126.1724,
AV3650HPB,2311,61164.39,6476.31,136.5004,
AV3650HPB,2343,61164.39,6725.40,141.7053,
AV3650HPB,2374,61164.39,6974.49,146.8134,
AV3650HPB,2406,61164.39,7223.58,152.1899,
AV3650HPB,2437,61164.39,7472.67,157.4694,
AV3650HPB,2468,61164.39,7721.76,162.8310,
AV3650HPB,2498,61164.39,7970.84,168.0808,
AV3650HPB,2529,61164.39,8219.93,173.6288,
AV3650HPB,2559,61164.39,8469.02,179.0575,
AV3650HPB,2589,61164.39,8718.11,184.5756,
AV3650HPB,2619,61164.39,8967.20,190.1833,
AV3650HPB,2649,61164.39,9216.29,195.8804,
AV3650HPB,2679,61164.39,9465.38,201.6671,
AV3650HPB,2708,61164.39,9714.47,207.2897,
AV3650HPB,2132,62863.40,4981.78,109.2003,
AV3650HPB,2198,62863.40,5479.96,119.3344,
AV3650HPB,2263,62863.40,5978.13,129.6772,
AV3650HPB,2327,62863.40,6476.31,140.1916,
AV3650HPB,2359,62863.40,6725.40,145.5755,
AV3650HPB,2390,62863.40,6974.49,150.8625,
AV3650HPB,2421,62863.40,7223.58,156.2316,
AV3650HPB,2451,62863.40,7472.67,161.4813,
AV3650HPB,2482,62863.40,7721.76,167.0219,
AV3650HPB,2512,62863.40,7970.84,172.4431,
AV3650HPB,2542,62863.40,8219.93,177.9464,
AV3650HPB,2571,62863.40,8469.02,183.3303,
AV3650HPB,2601,62863.40,8718.11,189.0051,
AV3650HPB,2630,62863.40,8967.20,194.5606,
AV3650HPB,2660,62863.40,9216.29,200.4218,
AV3650HPB,2689,62863.40,9465.38,206.1413,
AV3650HPB,2717,62863.40,9714.47,211.7266,
AV3650HPB,2152,64562.41,4981.78,112.4814,
AV3650HPB,2217,64562.41,5479.96,122.7869,
AV3650HPB,2281,64562.41,5978.13,133.3088,
AV3650HPB,2344,64562.41,6476.31,144.0096,
AV3650HPB,2375,64562.41,6725.40,149.3935,
AV3650HPB,2406,64562.41,6974.49,154.8595,
AV3650HPB,2436,64562.41,7223.58,160.2136,
AV3650HPB,2466,64562.41,7472.67,165.6423,
AV3650HPB,2496,64562.41,7721.76,171.1456,
AV3650HPB,2526,64562.41,7970.84,176.7458,
AV3650HPB,2555,64562.41,8219.93,182.2043,
AV3650HPB,2584,64562.41,8469.02,187.7523,
AV3650HPB,2614,64562.41,8718.11,193.5986,
AV3650HPB,2642,64562.41,8967.20,199.0870,
AV3650HPB,2671,64562.41,9216.29,204.8810,
AV3650HPB,2700,64562.41,9465.38,210.7646,
AV3650HPB,2541,66261.42,7970.84,181.1902,
AV3650HPB,2570,66261.42,8219.93,186.8276,
AV3650HPB,2598,66261.42,8469.02,192.3309,
AV3650HPB,2627,66261.42,8718.11,198.1250,
AV3650HPB,2655,66261.42,8967.20,203.7774,
AV3650HPB,2684,66261.42,9216.29,209.7430,
AV3650HPB,2712,66261.42,9465.38,215.5520,
AV3650HPB,2556,67960.43,7970.84,185.5823,
AV3650HPB,2585,67960.43,8219.93,191.3988,
AV3650HPB,2613,67960.43,8469.02,197.0661,
AV3650HPB,2641,67960.43,8718.11,202.8080,
AV3650HPB,2669,67960.43,8967.20,208.6319,
AV3650HPB,2697,67960.43,9216.29,214.5304,
AV3650HPB,2572,69659.44,7970.84,190.1236,
AV3650HPB,2601,69659.44,8219.93,196.1191,
AV3650HPB,2628,69659.44,8469.02,201.7416,
AV3650HPB,2656,69659.44,8718.11,207.6625,
AV3650HPB,2684,69659.44,8967.20,213.6579,
AV3650HPB,2711,69659.44,9216.29,219.4893,
AV3650HPB,2589,71358.45,7970.84,194.8365,
AV3650HPB,2617,71358.45,8219.93,200.7871,
AV3650HPB,2644,71358.45,8469.02,206.5887,
AV3650HPB,2672,71358.45,8718.11,212.6885,
AV3650HPB,2699,71358.45,8967.20,218.6243,
AV3650HPB,2607,73057.47,7970.84,199.7133,
AV3650HPB,2634,73057.47,8219.93,205.6267,
AV3650HPB,2661,73057.47,8469.02,211.6073,
AV3650HPB,2688,73057.47,8718.11,217.6549,
AV3650HPB,2715,73057.47,8967.20,223.7696,
AV3650HPB,2624,74756.48,7970.84,204.3292,
AV3650HPB,2651,74756.48,8219.93,210.4067,
AV3650HPB,2678,74756.48,8469.02,216.5662,
AV3650HPB,2705,74756.48,8718.11,222.8002,
AV4025HPB,630,25485.16,498.18,4.5339,
AV4025HPB,808,25485.16,996.36,9.0006,
AV4025HPB,647,27184.17,498.18,4.9142,
AV4025HPB,818,27184.17,996.36,9.5375,
AV4025HPB,971,27184.17,1494.53,14.7872,
AV4025HPB,666,28883.18,498.18,5.3467,
AV4025HPB,830,28883.18,996.36,10.1191,
AV4025HPB,977,28883.18,1494.53,15.4733,
AV4025HPB,685,30582.19,498.18,5.8015,
AV4025HPB,843,30582.19,996.36,10.7232,
AV4025HPB,985,30582.19,1494.53,16.2115,
AV4025HPB,1118,30582.19,1992.71,22.3113,
AV4025HPB,705,32281.21,498.18,6.2937,
AV4025HPB,856,32281.21,996.36,11.3123,
AV4025HPB,995,32281.21,1494.53,17.0243,
AV4025HPB,1123,32281.21,1992.71,23.1987,
AV4025HPB,725,33980.22,498.18,6.8008,
AV4025HPB,871,33980.22,996.36,11.9759,
AV4025HPB,1005,33980.22,1494.53,17.8073,
AV4025HPB,1130,33980.22,1992.71,24.1607,
AV4025HPB,1248,33980.22,2490.89,30.9689,
AV4025HPB,747,35679.23,498.18,7.3899,
AV4025HPB,887,35679.23,996.36,12.6769,
AV4025HPB,1017,35679.23,1494.53,18.6798,
AV4025HPB,1138,35679.23,1992.71,25.1301,
AV4025HPB,1253,35679.23,2490.89,32.0949,
AV4025HPB,768,37378.24,498.18,7.9715,
AV4025HPB,903,37378.24,996.36,13.3853,
AV4025HPB,1030,37378.24,1494.53,19.5895,
AV4025HPB,1148,37378.24,1992.71,26.2039,
AV4025HPB,1259,37378.24,2490.89,33.2358,
AV4025HPB,1366,37378.24,2989.07,40.7450,
AV4025HPB,791,39077.25,498.18,8.6427,
AV4025HPB,921,39077.25,996.36,14.1907,
AV4025HPB,1044,39077.25,1494.53,20.5291,
AV4025HPB,1159,39077.25,1992.71,27.3224,
AV4025HPB,1267,39077.25,2490.89,34.4662,
AV4025HPB,1371,39077.25,2989.07,42.0948,
AV4025HPB,814,40776.26,498.18,9.3511,
AV4025HPB,939,40776.26,996.36,15.0184,
AV4025HPB,1058,40776.26,1494.53,21.4687,
AV4025HPB,1170,40776.26,1992.71,28.4186,
AV4025HPB,1276,40776.26,2490.89,35.7414,
AV4025HPB,1377,40776.26,2989.07,43.4594,
AV4025HPB,1475,40776.26,3487.24,51.6173,
AV4025HPB,837,42475.27,498.18,10.0893,
AV4025HPB,958,42475.27,996.36,15.9132,
AV4025HPB,1073,42475.27,1494.53,22.4530,
AV4025HPB,1183,42475.27,1992.71,29.6341,
AV4025HPB,1286,42475.27,2490.89,37.0762,
AV4025HPB,1385,42475.27,2989.07,44.9508,
AV4025HPB,1481,42475.27,3487.24,53.2803,
AV4025HPB,1573,42475.27,3985.42,61.8633,
AV4025HPB,860,44174.28,498.18,10.8648,
AV4025HPB,978,44174.28,996.36,16.8826,
AV4025HPB,1089,44174.28,1494.53,23.5119,
AV4025HPB,1196,44174.28,1992.71,30.8272,
AV4025HPB,1297,44174.28,2490.89,38.4632,
AV4025HPB,1394,44174.28,2989.07,46.4944,
AV4025HPB,1487,44174.28,3487.24,54.8686,
AV4025HPB,1578,44174.28,3985.42,63.6902,
AV4025HPB,884,45873.29,498.18,11.7075,
AV4025HPB,998,45873.29,996.36,17.8744,
AV4025HPB,1106,45873.29,1494.53,24.6379,
AV4025HPB,1210,45873.29,1992.71,32.0800,
AV4025HPB,1309,45873.29,2490.89,39.9173,
AV4025HPB,1403,45873.29,2989.07,48.0007,
AV4025HPB,1494,45873.29,3487.24,56.4942,
AV4025HPB,1583,45873.29,3985.42,65.4501,
AV4025HPB,1669,45873.29,4483.60,74.6669,
AV4025HPB,909,47572.30,498.18,12.6396,
AV4025HPB,1018,47572.30,996.36,18.8886,
AV4025HPB,1123,47572.30,1494.53,25.7788,
AV4025HPB,1225,47572.30,1992.71,33.3999,
AV4025HPB,1322,47572.30,2490.89,41.4311,
AV4025HPB,1414,47572.30,2989.07,49.6785,
AV4025HPB,1503,47572.30,3487.24,58.2914,
AV4025HPB,1590,47572.30,3985.42,67.3740,
AV4025HPB,1674,47572.30,4483.60,76.6878,
AV4025HPB,1756,47572.30,4981.78,86.3446,
AV4025HPB,933,49271.31,498.18,13.5717,
AV4025HPB,1039,49271.31,996.36,19.9922,
AV4025HPB,1141,49271.31,1494.53,27.0092,
AV4025HPB,1240,49271.31,1992.71,34.7198,
AV4025HPB,1335,49271.31,2490.89,42.9225,
AV4025HPB,1426,49271.31,2989.07,51.4384,
AV4025HPB,1513,49271.31,3487.24,60.1705,
AV4025HPB,1597,49271.31,3985.42,69.2159,
AV4025HPB,1680,49271.31,4483.60,78.7683,
AV4025HPB,1760,49271.31,4981.78,88.4773,
AV4025HPB,1839,49271.31,5479.96,98.6561,
AV4025HPB,958,50970.32,498.18,14.5859,
AV4025HPB,1061,50970.32,996.36,21.1779,
AV4025HPB,1160,50970.32,1494.53,28.3366,
AV4025HPB,1256,50970.32,1992.71,36.1292,
AV4025HPB,1349,50970.32,2490.89,44.4959,
AV4025HPB,1438,50970.32,2989.07,53.1684,
AV4025HPB,1523,50970.32,3487.24,62.0199,
AV4025HPB,1606,50970.32,3985.42,71.2665,
AV4025HPB,1687,50970.32,4483.60,80.9084,
AV4025HPB,1766,50970.32,4981.78,90.8412,
AV4025HPB,1843,50970.32,5479.96,101.0274,
AV4025HPB,1772,52669.34,4981.78,93.1155,
AV4025HPB,1848,52669.34,5479.96,103.4957,
AV4025HPB,1922,52669.34,5978.13,114.1070,
AV4025HPB,1779,54368.35,4981.78,95.4570,
AV4025HPB,1853,54368.35,5479.96,105.8745,
AV4025HPB,1926,54368.35,5978.13,116.6424,
AV4025HPB,1997,54368.35,6476.31,127.6042,
AV4025HPB,2032,54368.35,6725.40,133.2118,
AV4025HPB,1787,56067.36,4981.78,97.8806,
AV4025HPB,1860,56067.36,5479.96,108.4993,
AV4025HPB,1931,56067.36,5978.13,119.2822,
AV4025HPB,2002,56067.36,6476.31,130.5720,
AV4025HPB,2036,56067.36,6725.40,136.1275,
AV4025HPB,2070,56067.36,6974.49,141.8247,
AV4025HPB,1796,57766.37,4981.78,100.4234,
AV4025HPB,1867,57766.37,5479.96,111.0273,
AV4025HPB,1938,57766.37,5978.13,122.1904,
AV4025HPB,2007,57766.37,6476.31,133.4579,
AV4025HPB,2041,57766.37,6725.40,139.1849,
AV4025HPB,2074,57766.37,6974.49,144.8298,
AV4025HPB,2108,57766.37,7223.58,150.8178,
AV4025HPB,2141,57766.37,7472.67,156.7312,
AV4025HPB,1806,59465.38,4981.78,103.0930,
AV4025HPB,1876,59465.38,5479.96,113.8535,
AV4025HPB,1945,59465.38,5978.13,125.0017,
AV4025HPB,2012,59465.38,6476.31,136.2468,
AV4025HPB,2046,59465.38,6725.40,142.1453,
AV4025HPB,2079,59465.38,6974.49,147.9618,
AV4025HPB,2112,59465.38,7223.58,153.8975,
AV4025HPB,2144,59465.38,7472.67,159.7438,
AV4025HPB,2177,59465.38,7721.76,165.9480,
AV4025HPB,2208,59465.38,7970.84,171.8242,
AV4025HPB,1816,61164.39,4981.78,105.7253,
AV4025HPB,1885,61164.39,5479.96,116.6349,
AV4025HPB,1953,61164.39,5978.13,127.9174,
AV4025HPB,2019,61164.39,6476.31,139.3340,
AV4025HPB,2052,61164.39,6725.40,145.2176,
AV4025HPB,2084,61164.39,6974.49,150.9968,
AV4025HPB,2117,61164.39,7223.58,157.1040,
AV4025HPB,2149,61164.39,7472.67,163.1144,
AV4025HPB,2181,61164.39,7721.76,169.2515,
AV4025HPB,2212,61164.39,7970.84,175.2768,
AV4025HPB,2243,61164.39,8219.93,181.4213,
AV4025HPB,2274,61164.39,8469.02,187.7001,
AV4025HPB,1827,62863.40,4981.78,108.4844,
AV4025HPB,1895,62863.40,5479.96,119.5655,
AV4025HPB,1961,62863.40,5978.13,130.7808,
AV4025HPB,2027,62863.40,6476.31,142.5256,
AV4025HPB,2059,62863.40,6725.40,148.3868,
AV4025HPB,2091,62863.40,6974.49,154.3599,
AV4025HPB,2123,62863.40,7223.58,160.4373,
AV4025HPB,2154,62863.40,7472.67,166.3955,
AV4025HPB,2185,62863.40,7721.76,172.4655,
AV4025HPB,2217,62863.40,7970.84,178.8934,
AV4025HPB,2247,62863.40,8219.93,184.9485,
AV4025HPB,2278,62863.40,8469.02,191.3764,
AV4025HPB,2308,62863.40,8718.11,197.6850,
AV4025HPB,2338,62863.40,8967.20,204.1130,
AV4025HPB,1839,64562.41,4981.78,111.3852,
AV4025HPB,1906,64562.41,5479.96,122.6378,
AV4025HPB,1971,64562.41,5978.13,133.9948,
AV4025HPB,2035,64562.41,6476.31,145.6576,
AV4025HPB,2067,64562.41,6725.40,151.6828,
AV4025HPB,2098,64562.41,6974.49,157.6111,
AV4025HPB,2129,64562.41,7223.58,163.6513,
AV4025HPB,2160,64562.41,7472.67,169.7959,
AV4025HPB,2191,64562.41,7721.76,176.0523,
AV4025HPB,2222,64562.41,7970.84,182.4131,
AV4025HPB,2252,64562.41,8219.93,188.6397,
AV4025HPB,2282,64562.41,8469.02,194.9781,
AV4025HPB,2312,64562.41,8718.11,201.4359,
AV4025HPB,2342,64562.41,8967.20,208.0130,
AV4025HPB,2371,64562.41,9216.29,214.4409,
AV4025HPB,2400,64562.41,9465.38,221.0031,
AV4025HPB,1851,66261.42,4981.78,114.2561,
AV4025HPB,1917,66261.42,5479.96,125.6653,
AV4025HPB,1981,66261.42,5978.13,137.1715,
AV4025HPB,2044,66261.42,6476.31,148.9461,
AV4025HPB,2075,66261.42,6725.40,154.9117,
AV4025HPB,2106,66261.42,6974.49,161.0041,
AV4025HPB,2137,66261.42,7223.58,167.2157,
AV4025HPB,2167,66261.42,7472.67,173.3230,
AV4025HPB,2197,66261.42,7721.76,179.5198,
AV4025HPB,2227,66261.42,7970.84,185.8210,
AV4025HPB,2257,66261.42,8219.93,192.2191,
AV4025HPB,2287,66261.42,8469.02,198.7365,
AV4025HPB,2317,66261.42,8718.11,205.3583,
AV4025HPB,2346,66261.42,8967.20,211.8310,
AV4025HPB,2375,66261.42,9216.29,218.4155,
AV4025HPB,2404,66261.42,9465.38,225.1193,
AV4025HPB,2432,66261.42,9714.47,231.6517,
AV4025HPB,2460,66261.42,9963.56,238.3108,
AV4025HPB,1864,67960.43,4981.78,117.2688,
AV4025HPB,1929,67960.43,5479.96,128.8569,
AV4025HPB,1992,67960.43,5978.13,140.5122,
AV4025HPB,2054,67960.43,6476.31,152.4136,
AV4025HPB,2084,67960.43,6725.40,158.3195,
AV4025HPB,2115,67960.43,6974.49,164.5685,
AV4025HPB,2145,67960.43,7223.58,170.7131,
AV4025HPB,2175,67960.43,7472.67,176.9770,
AV4025HPB,2204,67960.43,7721.76,183.1215,
AV4025HPB,2234,67960.43,7970.84,189.6091,
AV4025HPB,2263,67960.43,8219.93,195.9476,
AV4025HPB,2293,67960.43,8469.02,202.6439,
AV4025HPB,2322,67960.43,8718.11,209.1763,
AV4025HPB,2351,67960.43,8967.20,215.8205,
AV4025HPB,2379,67960.43,9216.29,222.2931,
AV4025HPB,2408,67960.43,9465.38,229.1536,
AV4025HPB,2436,67960.43,9714.47,235.8425,
AV4025HPB,2464,67960.43,9963.56,242.6433,
AV4025HPB,1877,69659.44,4981.78,120.2441,
AV4025HPB,1941,69659.44,5479.96,132.0112,
AV4025HPB,2003,69659.44,5978.13,143.8082,
AV4025HPB,2064,69659.44,6476.31,155.8364,
AV4025HPB,2094,69659.44,6725.40,161.9064,
AV4025HPB,2124,69659.44,6974.49,168.0957,
AV4025HPB,2154,69659.44,7223.58,174.3968,
AV4025HPB,2183,69659.44,7472.67,180.5787,
AV4025HPB,2212,69659.44,7721.76,186.8724,
AV4025HPB,2241,69659.44,7970.84,193.2854,
AV4025HPB,2270,69659.44,8219.93,199.8103,
AV4025HPB,2299,69659.44,8469.02,206.4321,
AV4025HPB,2328,69659.44,8718.11,213.1583,
AV4025HPB,2356,69659.44,8967.20,219.6981,
AV4025HPB,2384,69659.44,9216.29,226.3423,
AV4025HPB,2412,69659.44,9465.38,233.0834,
AV4025HPB,2440,69659.44,9714.47,239.9289,
AV4025HPB,1890,71358.45,4981.78,123.1896,
AV4025HPB,1953,71358.45,5479.96,135.1134,
AV4025HPB,2015,71358.45,5978.13,147.2757,
AV4025HPB,2075,71358.45,6476.31,159.4381,
AV4025HPB,2105,71358.45,6725.40,165.6796,
AV4025HPB,2134,71358.45,6974.49,171.8018,
AV4025HPB,2163,71358.45,7223.58,178.0284,
AV4025HPB,2192,71358.45,7472.67,184.3668,
AV4025HPB,2221,71358.45,7721.76,190.8246,
AV4025HPB,2250,71358.45,7970.84,197.4017,
AV4025HPB,2278,71358.45,8219.93,203.8296,
AV4025HPB,2306,71358.45,8469.02,210.3619,
AV4025HPB,2334,71358.45,8718.11,217.0061,
AV4025HPB,2362,71358.45,8967.20,223.7398,
AV4025HPB,2390,71358.45,9216.29,230.5629,
AV4025HPB,2418,71358.45,9465.38,237.4830,
AV4025HPB,2445,71358.45,9714.47,244.2167,
AV4025HPB,1904,73057.47,4981.78,126.3141,
AV4025HPB,1966,73057.47,5479.96,138.3944,
AV4025HPB,2027,73057.47,5978.13,150.7059,
AV4025HPB,2086,73057.47,6476.31,162.9876,
AV4025HPB,2116,73057.47,6725.40,169.4156,
AV4025HPB,2145,73057.47,6974.49,175.7093,
AV4025HPB,2173,73057.47,7223.58,181.8613,
AV4025HPB,2202,73057.47,7472.67,188.3638,
AV4025HPB,2230,73057.47,7721.76,194.7321,
AV4025HPB,2258,73057.47,7970.84,201.1973,
AV4025HPB,2286,73057.47,8219.93,207.7818,
AV4025HPB,2314,73057.47,8469.02,214.4782,
AV4025HPB,2342,73057.47,8718.11,221.2939,
AV4025HPB,2369,73057.47,8967.20,227.9306,
AV4025HPB,2397,73057.47,9216.29,234.9551,
AV4025HPB,2424,73057.47,9465.38,241.7708,
AV4025HPB,2451,73057.47,9714.47,248.6760,
AV4025HPB,2278,76455.49,7970.84,209.7206,
AV4025HPB,2305,76455.49,8219.93,216.3574,
AV4025HPB,2332,76455.49,8469.02,223.0985,
AV4025HPB,2359,76455.49,8718.11,229.9440,
AV4025HPB,2385,76455.49,8967.20,236.6106,
AV4025HPB,2412,76455.49,9216.29,243.6798,
AV4025HPB,2438,76455.49,9465.38,250.5477,
AV4025HPB,2464,76455.49,9714.47,257.5275,
AV4025HPB,2299,79853.51,7970.84,218.3111,
AV4025HPB,2326,79853.51,8219.93,225.2908,
AV4025HPB,2352,79853.51,8469.02,232.0842,
AV4025HPB,2378,79853.51,8718.11,238.9744,
AV4025HPB,2404,79853.51,8967.20,245.9616,
AV4025HPB,2429,79853.51,9216.29,252.7401,
AV4025HPB,2455,79853.51,9465.38,259.9286,
AV4025HPB,2322,83251.53,7970.84,227.2669,
AV4025HPB,2348,83251.53,8219.93,234.3138,
AV4025HPB,2374,83251.53,8469.02,241.4576,
AV4025HPB,2399,83251.53,8718.11,248.3852,
AV4025HPB,2424,83251.53,8967.20,255.4022,
AV4025HPB,2449,83251.53,9216.29,262.5162,
AV4025HPB,2347,86649.55,7970.84,236.6255,
AV4025HPB,2372,86649.55,8219.93,243.7320,
AV4025HPB,2397,86649.55,8469.02,250.9280,
AV4025HPB,2422,86649.55,8718.11,258.2060,
AV4025HPB,2446,86649.55,8967.20,265.2604,
AV4025HPB,2373,90047.57,7970.84,246.1033,
AV4025HPB,2398,90047.57,8219.93,253.5827,
AV4025HPB,2422,90047.57,8469.02,260.8234,
AV4025HPB,2446,90047.57,8718.11,268.1462,
AV4025HPB,2400,93445.60,7970.84,255.7825,
AV4025HPB,2424,93445.60,8219.93,263.2768,
AV4025HPB,2448,93445.60,8469.02,270.8755,
AV4025HPB,2429,96843.62,7970.84,266.0284,
AV4025HPB,2453,96843.62,8219.93,273.8732,
AV4450HPB,555,28883.18,498.18,5.1006,
AV4450HPB,722,28883.18,996.36,10.3130,
AV4450HPB,572,31431.70,498.18,5.6077,
AV4450HPB,732,31431.70,996.36,11.0886,
AV4450HPB,874,31431.70,1494.53,17.3226,
AV4450HPB,591,33980.22,498.18,6.1819,
AV4450HPB,744,33980.22,996.36,11.9237,
AV4450HPB,880,33980.22,1494.53,18.3666,
AV4450HPB,612,36528.73,498.18,6.8455,
AV4450HPB,757,36528.73,996.36,12.7738,
AV4450HPB,888,36528.73,1494.53,19.4553,
AV4450HPB,1009,36528.73,1992.71,26.7781,
AV4450HPB,634,39077.25,498.18,7.5689,
AV4450HPB,772,39077.25,996.36,13.6910,
AV4450HPB,898,39077.25,1494.53,20.6037,
AV4450HPB,1015,39077.25,1992.71,28.1651,
AV4450HPB,657,41625.77,498.18,8.3593,
AV4450HPB,789,41625.77,996.36,14.7052,
AV4450HPB,910,41625.77,1494.53,21.8565,
AV4450HPB,1022,41625.77,1992.71,29.5446,
AV4450HPB,1129,41625.77,2490.89,37.9188,
AV4450HPB,681,44174.28,498.18,9.2318,
AV4450HPB,806,44174.28,996.36,15.7194,
AV4450HPB,923,44174.28,1494.53,23.1316,
AV4450HPB,1032,44174.28,1992.71,31.0957,
AV4450HPB,1135,44174.28,2490.89,39.6339,
AV4450HPB,705,46722.80,498.18,10.1490,
AV4450HPB,825,46722.80,996.36,16.8603,
AV4450HPB,938,46722.80,1494.53,24.5261,
AV4450HPB,1043,46722.80,1992.71,32.6840,
AV4450HPB,1142,46722.80,2490.89,41.3416,
AV4450HPB,1238,46722.80,2989.07,50.6554,
AV4450HPB,730,49271.31,498.18,11.1631,
AV4450HPB,845,49271.31,996.36,18.0907,
AV4450HPB,954,49271.31,1494.53,25.9653,
AV4450HPB,1056,49271.31,1992.71,34.4215,
AV4450HPB,1152,49271.31,2490.89,43.2804,
AV4450HPB,1244,49271.31,2989.07,52.6762,
AV4450HPB,1333,49271.31,3487.24,62.5717,
AV4450HPB,756,51819.83,498.18,12.2817,
AV4450HPB,866,51819.83,996.36,19.4180,
AV4450HPB,970,51819.83,1494.53,27.3970,
AV4450HPB,1069,51819.83,1992.71,36.1068,
AV4450HPB,1163,51819.83,2490.89,45.2714,
AV4450HPB,1252,51819.83,2989.07,54.8089,
AV4450HPB,1339,51819.83,3487.24,64.9877,
AV4450HPB,1423,51819.83,3985.42,75.5841,
AV4450HPB,782,54368.35,498.18,13.4748,
AV4450HPB,887,54368.35,996.36,20.7901,
AV4450HPB,988,54368.35,1494.53,29.0003,
AV4450HPB,1084,54368.35,1992.71,37.9487,
AV4450HPB,1175,54368.35,2490.89,47.3296,
AV4450HPB,1262,54368.35,2989.07,57.1206,
AV4450HPB,1346,54368.35,3487.24,67.4187,
AV4450HPB,1428,54368.35,3985.42,78.2239,
AV4450HPB,1507,54368.35,4483.60,89.3796,
AV4450HPB,809,56916.86,498.18,14.7798,
AV4450HPB,910,56916.86,996.36,22.3412,
AV4450HPB,1007,56916.86,1494.53,30.7154,
AV4450HPB,1100,56916.86,1992.71,39.8726,
AV4450HPB,1189,56916.86,2490.89,49.5816,
AV4450HPB,1273,56916.86,2989.07,59.5068,
AV4450HPB,1355,56916.86,3487.24,70.0138,
AV4450HPB,1434,56916.86,3985.42,80.9010,
AV4450HPB,1511,56916.86,4483.60,92.1983,
AV4450HPB,836,59465.38,498.18,16.1668,
AV4450HPB,933,59465.38,996.36,23.9519,
AV4450HPB,1026,59465.38,1494.53,32.4529,
AV4450HPB,1116,59465.38,1992.71,41.7816,
AV4450HPB,1203,59465.38,2490.89,51.7814,
AV4450HPB,1286,59465.38,2989.07,62.1168,
AV4450HPB,1365,59465.38,3487.24,72.6834,
AV4450HPB,1442,59465.38,3985.42,83.7645,
AV4450HPB,1517,59465.38,4483.60,95.2557,
AV4450HPB,863,62013.89,498.18,17.6283,
AV4450HPB,957,62013.89,996.36,25.6968,
AV4450HPB,1047,62013.89,1494.53,34.4290,
AV4450HPB,1134,62013.89,1992.71,43.9143,
AV4450HPB,1218,62013.89,2490.89,54.0632,
AV4450HPB,1299,62013.89,2989.07,64.6745,
AV4450HPB,1376,62013.89,3487.24,75.4499,
AV4450HPB,1451,62013.89,3985.42,86.6802,
AV4450HPB,1525,62013.89,4483.60,98.5442,
AV4450HPB,1596,62013.89,4981.78,110.5202,
AV4450HPB,1666,62013.89,5479.96,122.9883,
AV4450HPB,890,64562.41,498.18,19.1719,
AV4450HPB,981,64562.41,996.36,27.4940,
AV4450HPB,1068,64562.41,1494.53,36.4498,
AV4450HPB,1152,64562.41,1992.71,46.0693,
AV4450HPB,1234,64562.41,2490.89,56.4644,
AV4450HPB,1313,64562.41,2989.07,67.3218,
AV4450HPB,1389,64562.41,3487.24,78.4849,
AV4450HPB,1462,64562.41,3985.42,89.8867,
AV4450HPB,1533,64562.41,4483.60,101.6762,
AV4450HPB,1603,64562.41,4981.78,114.0101,
AV4450HPB,1672,64562.41,5479.96,126.7913,
AV4450HPB,1738,64562.41,5978.13,139.5726,
AV4450HPB,918,67110.93,498.18,20.8647,
AV4450HPB,1006,67110.93,996.36,29.4626,
AV4450HPB,1090,67110.93,1494.53,38.6198,
AV4450HPB,1172,67110.93,1992.71,48.4929,
AV4450HPB,1251,67110.93,2490.89,58.9849,
AV4450HPB,1328,67110.93,2989.07,70.0809,
AV4450HPB,1402,67110.93,3487.24,81.4677,
AV4450HPB,1474,67110.93,3985.42,93.2125,
AV4450HPB,1543,67110.93,4483.60,105.1139,
AV4450HPB,1611,67110.93,4981.78,117.5372,
AV4450HPB,1678,67110.93,5479.96,130.4378,
AV4450HPB,1744,67110.93,5978.13,143.7337,
AV4450HPB,1808,67110.93,6476.31,157.2084,
AV4450HPB,1839,67110.93,6725.40,163.9421,
AV4450HPB,1621,69659.44,4981.78,121.3925,
AV4450HPB,1686,69659.44,5479.96,134.3677,
AV4450HPB,1750,69659.44,5978.13,147.7381,
AV4450HPB,1813,69659.44,6476.31,161.4589,
AV4450HPB,1844,69659.44,6725.40,168.4312,
AV4450HPB,1874,69659.44,6974.49,175.2842,
AV4450HPB,1905,69659.44,7223.58,182.5921,
AV4450HPB,1631,72207.96,4981.78,125.1657,
AV4450HPB,1695,72207.96,5479.96,138.3870,
AV4450HPB,1757,72207.96,5978.13,151.8096,
AV4450HPB,1819,72207.96,6476.31,165.8213,
AV4450HPB,1849,72207.96,6725.40,172.7712,
AV4450HPB,1879,72207.96,6974.49,179.8703,
AV4450HPB,1909,72207.96,7223.58,187.1185,
AV4450HPB,1939,72207.96,7472.67,194.5382,
AV4450HPB,1968,72207.96,7721.76,201.8162,
AV4450HPB,1643,74756.48,4981.78,129.3267,
AV4450HPB,1705,74756.48,5479.96,142.5778,
AV4450HPB,1766,74756.48,5978.13,156.2241,
AV4450HPB,1826,74756.48,6476.31,170.2582,
AV4450HPB,1856,74756.48,6725.40,177.4915,
AV4450HPB,1885,74756.48,6974.49,184.5682,
AV4450HPB,1915,74756.48,7223.58,192.0848,
AV4450HPB,1944,74756.48,7472.67,199.4449,
AV4450HPB,1972,74756.48,7721.76,206.6483,
AV4450HPB,1655,77304.99,4981.78,133.4206,
AV4450HPB,1716,77304.99,5479.96,146.9252,
AV4450HPB,1776,77304.99,5978.13,160.8102,
AV4450HPB,1835,77304.99,6476.31,175.0680,
AV4450HPB,1864,77304.99,6725.40,182.2938,
AV4450HPB,1892,77304.99,6974.49,189.3630,
AV4450HPB,1921,77304.99,7223.58,196.8573,
AV4450HPB,1950,77304.99,7472.67,204.4933,
AV4450HPB,1978,77304.99,7721.76,211.9503,
AV4450HPB,1668,79853.51,4981.78,137.6711,
AV4450HPB,1728,79853.51,5479.96,151.4591,
AV4450HPB,1787,79853.51,5978.13,165.5901,
AV4450HPB,1844,79853.51,6476.31,179.7659,
AV4450HPB,1873,79853.51,6725.40,187.2378,
AV4450HPB,1901,79853.51,6974.49,194.5606,
AV4450HPB,1929,79853.51,7223.58,202.0474,
AV4450HPB,1957,79853.51,7472.67,209.6535,
AV4450HPB,1984,79853.51,7721.76,217.0583,
AV4450HPB,2012,79853.51,7970.84,224.9180,
AV4450HPB,2039,79853.51,8219.93,232.5838,
AV4450HPB,2066,79853.51,8469.02,240.3838,
AV4450HPB,2093,79853.51,8718.11,248.3106,
AV4450HPB,2120,79853.51,8967.20,256.3940,
AV4450HPB,2146,79853.51,9216.29,264.2537,
AV4450HPB,2172,79853.51,9465.38,272.2625,
AV4450HPB,2198,79853.51,9714.47,280.4130,
AV4450HPB,1682,82402.02,4981.78,142.1080,
AV4450HPB,1741,82402.02,5479.96,156.1868,
AV4450HPB,1798,82402.02,5978.13,170.2880,
AV4450HPB,1855,82402.02,6476.31,184.9709,
AV4450HPB,1883,82402.02,6725.40,192.3831,
AV4450HPB,1910,82402.02,6974.49,199.6462,
AV4450HPB,1938,82402.02,7223.58,207.3642,
AV4450HPB,1965,82402.02,7472.67,214.9107,
AV4450HPB,1992,82402.02,7721.76,222.6138,
AV4450HPB,2019,82402.02,7970.84,230.4287,
AV4450HPB,2045,82402.02,8219.93,238.0199,
AV4450HPB,2072,82402.02,8469.02,246.0810,
AV4450HPB,2098,82402.02,8718.11,253.9183,
AV4450HPB,2125,82402.02,8967.20,262.2477,
AV4450HPB,2151,82402.02,9216.29,270.3460,
AV4450HPB,2176,82402.02,9465.38,278.1983,
AV4450HPB,2202,82402.02,9714.47,286.5650,
AV4450HPB,2228,82402.02,9963.56,295.0884,
AV4450HPB,1697,84950.54,4981.78,146.7314,
AV4450HPB,1754,84950.54,5479.96,160.8325,
AV4450HPB,1811,84950.54,5978.13,175.4706,
AV4450HPB,1866,84950.54,6476.31,190.0789,
AV4450HPB,1893,84950.54,6725.40,197.4464,
AV4450HPB,1920,84950.54,6974.49,204.9407,
AV4450HPB,1947,84950.54,7223.58,212.5841,
AV4450HPB,1974,84950.54,7472.67,220.3692,
AV4450HPB,2000,84950.54,7721.76,227.9679,
AV4450HPB,2027,84950.54,7970.84,236.0588,
AV4450HPB,2053,84950.54,8219.93,243.9333,
AV4450HPB,2079,84950.54,8469.02,251.9272,
AV4450HPB,2105,84950.54,8718.11,260.0405,
AV4450HPB,2131,84950.54,8967.20,268.2730,
AV4450HPB,2156,84950.54,9216.29,276.2445,
AV4450HPB,2182,84950.54,9465.38,284.7380,
AV4450HPB,2207,84950.54,9714.47,292.9557,
AV4450HPB,1712,87499.06,4981.78,151.3100,
AV4450HPB,1768,87499.06,5479.96,165.6796,
AV4450HPB,1824,87499.06,5978.13,180.5787,
AV4450HPB,1878,87499.06,6476.31,195.4181,
AV4450HPB,1905,87499.06,6725.40,203.0392,
AV4450HPB,1931,87499.06,6974.49,210.4663,
AV4450HPB,1958,87499.06,7223.58,218.3633,
AV4450HPB,1984,87499.06,7472.67,226.0664,
AV4450HPB,2010,87499.06,7721.76,233.9037,
AV4450HPB,2036,87499.06,7970.84,241.8827,
AV4450HPB,2061,87499.06,8219.93,249.6379,
AV4450HPB,2087,87499.06,8469.02,257.9078,
AV4450HPB,2112,87499.06,8718.11,265.9389,
AV4450HPB,2137,87499.06,8967.20,274.0671,
AV4450HPB,2163,87499.06,9216.29,282.7097,
AV4450HPB,2188,87499.06,9465.38,291.0690,
AV4450HPB,2212,87499.06,9714.47,299.1524,
AV4450HPB,1727,90047.57,4981.78,155.8438,
AV4450HPB,1783,90047.57,5479.96,170.7429,
AV4450HPB,1837,90047.57,5978.13,185.6047,
AV4450HPB,1891,90047.57,6476.31,200.9810,
AV4450HPB,1917,90047.57,6725.40,208.5424,
AV4450HPB,1943,90047.57,6974.49,216.2306,
AV4450HPB,1969,90047.57,7223.58,224.0530,
AV4450HPB,1995,90047.57,7472.67,232.0096,
AV4450HPB,2020,90047.57,7721.76,239.7425,
AV4450HPB,2046,90047.57,7970.84,247.9676,
AV4450HPB,2071,90047.57,8219.93,255.9689,
AV4450HPB,2096,90047.57,8469.02,264.1045,
AV4450HPB,2121,90047.57,8718.11,272.3818,
AV4450HPB,2145,90047.57,8967.20,280.3981,
AV4450HPB,2170,90047.57,9216.29,288.9363,
AV4450HPB,2194,90047.57,9465.38,297.1838,
AV4450HPB,2219,90047.57,9714.47,305.9457,
AV4450HPB,1743,92596.09,4981.78,160.6238,
AV4450HPB,1798,92596.09,5479.96,175.7540,
AV4450HPB,1852,92596.09,5978.13,191.1676,
AV4450HPB,1904,92596.09,6476.31,206.4694,
AV4450HPB,1930,92596.09,6725.40,214.2992,
AV4450HPB,1956,92596.09,6974.49,222.2558,
AV4450HPB,1981,92596.09,7223.58,229.9962,
AV4450HPB,2007,92596.09,7472.67,238.2138,
AV4450HPB,2032,92596.09,7721.76,246.2003,
AV4450HPB,2056,92596.09,7970.84,253.9555,
AV4450HPB,2081,92596.09,8219.93,262.1955,
AV4450HPB,2106,92596.09,8469.02,270.5772,
AV4450HPB,2130,92596.09,8718.11,278.7053,
AV4450HPB,2154,92596.09,8967.20,286.9528,
AV4450HPB,2178,92596.09,9216.29,295.3344,
AV4450HPB,2202,92596.09,9465.38,303.8578,
AV4450HPB,2226,92596.09,9714.47,312.4930,
AV4450HPB,1760,95144.61,4981.78,165.6721,
AV4450HPB,1814,95144.61,5479.96,181.0336,
AV4450HPB,1866,95144.61,5978.13,196.3577,
AV4450HPB,1918,95144.61,6476.31,212.1964,
AV4450HPB,1944,95144.61,6725.40,220.3021,
AV4450HPB,1969,95144.61,6974.49,228.1916,
AV4450HPB,1994,95144.61,7223.58,236.2004,
AV4450HPB,2019,95144.61,7472.67,244.3286,
AV4450HPB,2043,95144.61,7721.76,252.2106,
AV4450HPB,2068,95144.61,7970.84,260.5848,
AV4450HPB,2092,95144.61,8219.93,268.7055,
AV4450HPB,2116,95144.61,8469.02,276.9529,
AV4450HPB,2140,95144.61,8718.11,285.3197,
AV4450HPB,2164,95144.61,8967.20,293.8132,
AV4450HPB,2188,95144.61,9216.29,302.4410,
AV4450HPB,2211,95144.61,9465.38,310.7779,
AV4450HPB,1777,97693.12,4981.78,170.7205,
AV4450HPB,1830,97693.12,5479.96,186.2833,
AV4450HPB,1882,97693.12,5978.13,202.1294,
AV4450HPB,1933,97693.12,6476.31,218.1843,
AV4450HPB,1958,97693.12,6725.40,226.2379,
AV4450HPB,1983,97693.12,6974.49,234.4033,
AV4450HPB,2007,97693.12,7223.58,242.3152,
AV4450HPB,2032,97693.12,7472.67,250.7192,
AV4450HPB,2056,97693.12,7721.76,258.8623,
AV4450HPB,2080,97693.12,7970.84,267.1246,
AV4450HPB,2104,97693.12,8219.93,275.5063,
AV4450HPB,2128,97693.12,8469.02,284.0073,
AV4450HPB,2151,97693.12,8718.11,292.2323,
AV4450HPB,2175,97693.12,8967.20,300.9794,
AV4450HPB,2198,97693.12,9216.29,309.4431,
AV4450HPB,2221,97693.12,9465.38,318.0186,
AV4450HPB,1795,100241.64,4981.78,176.0821,
AV4450HPB,1847,100241.64,5479.96,191.8462,
AV4450HPB,1897,100241.64,5978.13,207.5506,
AV4450HPB,1948,100241.64,6476.31,224.1201,
AV4450HPB,1972,100241.64,6725.40,232.0842,
AV4450HPB,1997,100241.64,6974.49,240.5180,
AV4450HPB,2021,100241.64,7223.58,248.7207,
AV4450HPB,2045,100241.64,7472.67,257.0204,
AV4450HPB,2069,100241.64,7721.76,265.4319,
AV4450HPB,2093,100241.64,7970.84,273.9627,
AV4450HPB,2116,100241.64,8219.93,282.2101,
AV4450HPB,2140,100241.64,8469.02,290.9795,
AV4450HPB,2163,100241.64,8718.11,299.4582,
AV4450HPB,2186,100241.64,8967.20,308.0486,
AV4450HPB,2209,100241.64,9216.29,316.7509,
AV4450HPB,2231,100241.64,9465.38,325.1475,
AV4450HPB,2106,102790.15,7970.84,280.7187,
AV4450HPB,2129,102790.15,8219.93,289.2272,
AV4450HPB,2152,102790.15,8469.02,297.8549,
AV4450HPB,2175,102790.15,8718.11,306.5870,
AV4450HPB,2198,102790.15,8967.20,315.4460,
AV4450HPB,2220,102790.15,9216.29,323.9768,
AV4450HPB,2120,105338.67,7970.84,287.7730,
AV4450HPB,2143,105338.67,8219.93,296.5648,
AV4450HPB,2165,105338.67,8469.02,305.0434,
AV4450HPB,2188,105338.67,8718.11,314.0515,
AV4450HPB,2210,105338.67,8967.20,322.7389,
AV4450HPB,2134,107887.19,7970.84,294.7453,
AV4450HPB,2156,107887.19,8219.93,303.3954,
AV4450HPB,2179,107887.19,8469.02,312.5750,
AV4450HPB,2201,107887.19,8718.11,321.4190,
AV4450HPB,2223,107887.19,8967.20,330.3749,
AV4450HPB,2149,110435.70,7970.84,302.0756,
AV4450HPB,2171,110435.70,8219.93,310.9867,
AV4450HPB,2193,110435.70,8469.02,320.0096,
AV4450HPB,2215,110435.70,8718.11,329.1370,
AV4450HPB,2164,112984.22,7970.84,309.3461,
AV4450HPB,2186,112984.22,8219.93,318.5257,
AV4450HPB,2207,112984.22,8469.02,327.3697,
AV4450HPB,2229,112984.22,8718.11,336.7655,
AV4450HPB,2179,115532.74,7970.84,316.5794,
AV4450HPB,2201,115532.74,8219.93,326.0125,
AV4450HPB,2222,115532.74,8469.02,335.1101,
AV4450HPB,2195,118081.25,7970.84,324.2154,
AV4450HPB,2216,118081.25,8219.93,333.4621,
AV4900HPB,499,33980.22,498.18,5.9880,
AV4900HPB,654,33980.22,996.36,12.2444,
