modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV4900HPB,516,37378.24,498.18,6.6591,
AV4900HPB,662,37378.24,996.36,13.1914,
AV4900HPB,535,40776.26,498.18,7.4272,
AV4900HPB,674,40776.26,996.36,14.3100,
AV4900HPB,798,40776.26,1494.53,22.0653,
AV4900HPB,555,44174.28,498.18,8.2624,
AV4900HPB,687,44174.28,996.36,15.4509,
AV4900HPB,806,44174.28,1494.53,23.5268,
AV4900HPB,916,44174.28,1992.71,32.3857,
AV4900HPB,577,47572.30,498.18,9.2318,
AV4900HPB,702,47572.30,996.36,16.6738,
AV4900HPB,816,47572.30,1494.53,25.0630,
AV4900HPB,922,47572.30,1992.71,34.2425,
AV4900HPB,600,50970.32,498.18,10.2907,
AV4900HPB,719,50970.32,996.36,18.0236,
AV4900HPB,828,50970.32,1494.53,26.7184,
AV4900HPB,930,50970.32,1992.71,36.1814,
AV4900HPB,1026,50970.32,2490.89,46.2930,
AV4900HPB,624,54368.35,498.18,11.4689,
AV4900HPB,736,54368.35,996.36,19.3807,
AV4900HPB,842,54368.35,1494.53,28.5156,
AV4900HPB,939,54368.35,1992.71,38.1127,
AV4900HPB,1032,54368.35,2490.89,48.5525,
AV4900HPB,1121,54368.35,2989.07,59.6485,
AV4900HPB,648,57766.37,498.18,12.7142,
AV4900HPB,756,57766.37,996.36,20.9915,
AV4900HPB,857,57766.37,1494.53,30.3574,
AV4900HPB,951,57766.37,1992.71,40.3349,
AV4900HPB,1040,57766.37,2490.89,50.9238,
AV4900HPB,1126,57766.37,2989.07,62.2734,
AV4900HPB,674,61164.39,498.18,14.1608,
AV4900HPB,776,61164.39,996.36,22.6544,
AV4900HPB,873,61164.39,1494.53,32.2739,
AV4900HPB,964,61164.39,1992.71,42.6242,
AV4900HPB,1051,61164.39,2490.89,53.6233,
AV4900HPB,1133,61164.39,2989.07,65.0623,
AV4900HPB,1213,61164.39,3487.24,77.2172,
AV4900HPB,700,64562.41,498.18,15.7044,
AV4900HPB,797,64562.41,996.36,24.4590,
AV4900HPB,890,64562.41,1494.53,34.3022,
AV4900HPB,979,64562.41,1992.71,45.1148,
AV4900HPB,1062,64562.41,2490.89,56.2481,
AV4900HPB,1142,64562.41,2989.07,68.0153,
AV4900HPB,1219,64562.41,3487.24,80.3492,
AV4900HPB,1295,64562.41,3985.42,93.4884,
AV4900HPB,726,67960.43,498.18,17.3450,
AV4900HPB,819,67960.43,996.36,26.4127,
AV4900HPB,908,67960.43,1494.53,36.4498,
AV4900HPB,994,67960.43,1992.71,47.5533,
AV4900HPB,1075,67960.43,2490.89,59.1116,
AV4900HPB,1153,67960.43,2989.07,71.2293,
AV4900HPB,1228,67960.43,3487.24,83.8763,
AV4900HPB,1300,67960.43,3985.42,96.9112,
AV4900HPB,1371,67960.43,4483.60,110.6395,
AV4900HPB,753,71358.45,498.18,19.1645,
AV4900HPB,842,71358.45,996.36,28.5379,
AV4900HPB,928,71358.45,1494.53,38.8882,
AV4900HPB,1010,71358.45,1992.71,50.1036,
AV4900HPB,1089,71358.45,2490.89,62.0646,
AV4900HPB,1165,71358.45,2989.07,74.5476,
AV4900HPB,1237,71358.45,3487.24,87.2618,
AV4900HPB,1308,71358.45,3985.42,100.7888,
AV4900HPB,1377,71358.45,4483.60,114.7781,
AV4900HPB,780,74756.48,498.18,21.0958,
AV4900HPB,866,74756.48,996.36,30.8496,
AV4900HPB,948,74756.48,1494.53,41.3789,
AV4900HPB,1028,74756.48,1992.71,52.9521,
AV4900HPB,1104,74756.48,2490.89,65.1294,
AV4900HPB,1178,74756.48,2989.07,77.9704,
AV4900HPB,1248,74756.48,3487.24,90.9679,
AV4900HPB,1317,74756.48,3985.42,104.7037,
AV4900HPB,1384,74756.48,4483.60,118.9540,
AV4900HPB,1449,74756.48,4981.78,133.5250,
AV4900HPB,1513,74756.48,5479.96,148.6851,
AV4900HPB,808,78154.50,498.18,23.2286,
AV4900HPB,890,78154.50,996.36,33.2433,
AV4900HPB,969,78154.50,1494.53,44.0709,
AV4900HPB,1046,78154.50,1992.71,55.8231,
AV4900HPB,1120,78154.50,2490.89,68.3210,
AV4900HPB,1192,78154.50,2989.07,81.5199,
AV4900HPB,1261,78154.50,3487.24,95.0245,
AV4900HPB,1327,78154.50,3985.42,108.7454,
AV4900HPB,1392,78154.50,4483.60,123.1449,
AV4900HPB,1456,78154.50,4981.78,138.2006,
AV4900HPB,1518,78154.50,5479.96,153.4799,
AV4900HPB,1579,78154.50,5978.13,169.2888,
AV4900HPB,835,81552.52,498.18,25.3985,
AV4900HPB,915,81552.52,996.36,35.8682,
AV4900HPB,991,81552.52,1494.53,46.9716,
AV4900HPB,1065,81552.52,1992.71,58.8954,
AV4900HPB,1137,81552.52,2490.89,71.6916,
AV4900HPB,1207,81552.52,2989.07,85.1962,
AV4900HPB,1274,81552.52,3487.24,98.9991,
AV4900HPB,1339,81552.52,3985.42,113.1823,
AV4900HPB,1402,81552.52,4483.60,127.7384,
AV4900HPB,1464,81552.52,4981.78,142.9059,
AV4900HPB,1524,81552.52,5479.96,158.3345,
AV4900HPB,1584,81552.52,5978.13,174.5161,
AV4900HPB,1642,81552.52,6476.31,190.8395,
AV4900HPB,1671,81552.52,6725.40,199.3181,
AV4900HPB,863,84950.54,498.18,27.7922,
AV4900HPB,940,84950.54,996.36,38.6123,
AV4900HPB,1013,84950.54,1494.53,49.9619,
AV4900HPB,1085,84950.54,1992.71,62.1988,
AV4900HPB,1155,84950.54,2490.89,75.2635,
AV4900HPB,1222,84950.54,2989.07,88.8278,
AV4900HPB,1288,84950.54,3487.24,103.1154,
AV4900HPB,1352,84950.54,3985.42,117.7908,
AV4900HPB,1413,84950.54,4483.60,132.4960,
AV4900HPB,1473,84950.54,4981.78,147.7381,
AV4900HPB,1532,84950.54,5479.96,163.5469,
AV4900HPB,1590,84950.54,5978.13,179.8330,
AV4900HPB,1647,84950.54,6476.31,196.4919,
AV4900HPB,1675,84950.54,6725.40,204.9258,
AV4900HPB,1703,84950.54,6974.49,213.5684,
AV4900HPB,1730,84950.54,7223.58,222.0321,
AV4900HPB,1758,84950.54,7472.67,231.0849,
AV4900HPB,1484,88348.56,4981.78,153.0624,
AV4900HPB,1542,88348.56,5479.96,169.2142,
AV4900HPB,1598,88348.56,5978.13,185.5450,
AV4900HPB,1653,88348.56,6476.31,202.2487,
AV4900HPB,1681,88348.56,6725.40,211.0405,
AV4900HPB,1708,88348.56,6974.49,219.6384,
AV4900HPB,1735,88348.56,7223.58,228.4153,
AV4900HPB,1762,88348.56,7472.67,237.3861,
AV4900HPB,1788,88348.56,7721.76,246.1481,
AV4900HPB,1496,91746.58,4981.78,158.5880,
AV4900HPB,1552,91746.58,5479.96,174.7697,
AV4900HPB,1607,91746.58,5978.13,191.3913,
AV4900HPB,1661,91746.58,6476.31,208.4529,
AV4900HPB,1688,91746.58,6725.40,217.2597,
AV4900HPB,1714,91746.58,6974.49,225.8277,
AV4900HPB,1741,91746.58,7223.58,234.9626,
AV4900HPB,1767,91746.58,7472.67,243.8662,
AV4900HPB,1793,91746.58,7721.76,252.9414,
AV4900HPB,1509,95144.61,4981.78,164.3299,
AV4900HPB,1564,95144.61,5479.96,180.8844,
AV4900HPB,1617,95144.61,5978.13,197.4688,
AV4900HPB,1670,95144.61,6476.31,214.7988,
AV4900HPB,1696,95144.61,6725.40,223.5683,
AV4900HPB,1722,95144.61,6974.49,232.5241,
AV4900HPB,1748,95144.61,7223.58,241.6366,
AV4900HPB,1773,95144.61,7472.67,250.4880,
AV4900HPB,1799,95144.61,7721.76,259.9211,
AV4900HPB,1522,98542.63,4981.78,169.9674,
AV4900HPB,1576,98542.63,5479.96,186.8873,
AV4900HPB,1628,98542.63,5978.13,203.7849,
AV4900HPB,1680,98542.63,6476.31,221.4057,
AV4900HPB,1706,98542.63,6725.40,230.4884,
AV4900HPB,1731,98542.63,6974.49,239.3622,
AV4900HPB,1756,98542.63,7223.58,248.4075,
AV4900HPB,1781,98542.63,7472.67,257.6468,
AV4900HPB,1806,98542.63,7721.76,267.0351,
AV4900HPB,1830,98542.63,7970.84,276.1177,
AV4900HPB,1855,98542.63,8219.93,285.8044,
AV4900HPB,1879,98542.63,8469.02,295.2002,
AV4900HPB,1903,98542.63,8718.11,304.7377,
AV4900HPB,1927,98542.63,8967.20,314.4467,
AV4900HPB,1951,98542.63,9216.29,324.3123,
AV4900HPB,1975,98542.63,9465.38,334.3718,
AV4900HPB,1998,98542.63,9714.47,344.0808,
AV4900HPB,2021,98542.63,9963.56,353.9763,
AV4900HPB,1536,101940.65,4981.78,175.8286,
AV4900HPB,1589,101940.65,5479.96,193.1288,
AV4900HPB,1641,101940.65,5978.13,210.7497,
AV4900HPB,1691,101940.65,6476.31,228.2736,
AV4900HPB,1716,101940.65,6725.40,237.2892,
AV4900HPB,1741,101940.65,6974.49,246.4836,
AV4900HPB,1765,101940.65,7223.58,255.4246,
AV4900HPB,1790,101940.65,7472.67,264.9770,
AV4900HPB,1814,101940.65,7721.76,274.2759,
AV4900HPB,1838,101940.65,7970.84,283.7388,
AV4900HPB,1862,101940.65,8219.93,293.3509,
AV4900HPB,1886,101940.65,8469.02,303.1121,
AV4900HPB,1909,101940.65,8718.11,312.5228,
AV4900HPB,1933,101940.65,8967.20,322.5823,
AV4900HPB,1956,101940.65,9216.29,332.2913,
AV4900HPB,1980,101940.65,9465.38,342.6640,
AV4900HPB,2003,101940.65,9714.47,352.6937,
AV4900HPB,2025,101940.65,9963.56,362.3505,
AV4900HPB,1551,105338.67,4981.78,181.9508,
AV4900HPB,1603,105338.67,5479.96,199.6313,
AV4900HPB,1653,105338.67,5978.13,217.2075,
AV4900HPB,1703,105338.67,6476.31,235.4249,
AV4900HPB,1727,105338.67,6725.40,244.3658,
AV4900HPB,1752,105338.67,6974.49,253.8959,
AV4900HPB,1776,105338.67,7223.58,263.1724,
AV4900HPB,1800,105338.67,7472.67,272.6130,
AV4900HPB,1823,105338.67,7721.76,281.7702,
AV4900HPB,1847,105338.67,7970.84,291.5537,
AV4900HPB,1870,105338.67,8219.93,301.0390,
AV4900HPB,1893,105338.67,8469.02,310.6884,
AV4900HPB,1917,105338.67,8718.11,320.9791,
AV4900HPB,1940,105338.67,8967.20,330.9192,
AV4900HPB,1962,105338.67,9216.29,340.4716,
AV4900HPB,1985,105338.67,9465.38,350.6877,
AV4900HPB,2008,105338.67,9714.47,361.0455,
AV4900HPB,1566,108736.69,4981.78,188.0133,
AV4900HPB,1617,108736.69,5479.96,206.0294,
AV4900HPB,1667,108736.69,5978.13,224.3363,
AV4900HPB,1716,108736.69,6476.31,242.8744,
AV4900HPB,1739,108736.69,6725.40,251.7334,
AV4900HPB,1763,108736.69,6974.49,261.1814,
AV4900HPB,1787,108736.69,7223.58,270.7935,
AV4900HPB,1810,108736.69,7472.67,280.1147,
AV4900HPB,1833,108736.69,7721.76,289.5851,
AV4900HPB,1857,108736.69,7970.84,299.7042,
AV4900HPB,1879,108736.69,8219.93,309.0106,
AV4900HPB,1902,108736.69,8469.02,318.9806,
AV4900HPB,1925,108736.69,8718.11,329.1221,
AV4900HPB,1947,108736.69,8967.20,338.9131,
AV4900HPB,1970,108736.69,9216.29,349.3678,
AV4900HPB,1992,108736.69,9465.38,359.4348,
AV4900HPB,2014,108736.69,9714.47,369.6211,
AV4900HPB,1582,112134.71,4981.78,194.3890,
AV4900HPB,1632,112134.71,5479.96,212.7258,
AV4900HPB,1681,112134.71,5978.13,231.3608,
AV4900HPB,1729,112134.71,6476.31,250.2121,
AV4900HPB,1752,112134.71,6725.40,259.4215,
AV4900HPB,1776,112134.71,6974.49,269.2275,
AV4900HPB,1799,112134.71,7223.58,278.7352,
AV4900HPB,1822,112134.71,7472.67,288.3994,
AV4900HPB,1845,112134.71,7721.76,298.2203,
AV4900HPB,1867,112134.71,7970.84,307.6981,
AV4900HPB,1890,112134.71,8219.93,317.8322,
AV4900HPB,1912,112134.71,8469.02,327.6307,
AV4900HPB,1934,112134.71,8718.11,337.5709,
AV4900HPB,1956,112134.71,8967.20,347.6751,
AV4900HPB,1978,112134.71,9216.29,357.9434,
AV4900HPB,2000,112134.71,9465.38,368.3683,
AV4900HPB,2021,112134.71,9714.47,378.3905,
AV4900HPB,1599,115532.74,4981.78,201.1227,
AV4900HPB,1648,115532.74,5479.96,219.7652,
AV4900HPB,1696,115532.74,5978.13,238.7060,
AV4900HPB,1743,115532.74,6476.31,257.8630,
AV4900HPB,1766,115532.74,6725.40,267.4378,
AV4900HPB,1789,115532.74,6974.49,277.1543,
AV4900HPB,1812,115532.74,7223.58,287.0199,
AV4900HPB,1834,115532.74,7472.67,296.5574,
AV4900HPB,1856,115532.74,7721.76,306.2291,
AV4900HPB,1879,115532.74,7970.84,316.5496,
AV4900HPB,1901,115532.74,8219.93,326.5271,
AV4900HPB,1923,115532.74,8469.02,336.6462,
AV4900HPB,1944,115532.74,8718.11,346.3925,
AV4900HPB,1966,115532.74,8967.20,356.8174,
AV4900HPB,1987,115532.74,9216.29,366.8620,
AV4900HPB,2009,115532.74,9465.38,377.6075,
AV4900HPB,1616,118930.76,4981.78,207.8713,
AV4900HPB,1664,118930.76,5479.96,226.7748,
AV4900HPB,1711,118930.76,5978.13,245.9840,
AV4900HPB,1757,118930.76,6476.31,265.3946,
AV4900HPB,1780,118930.76,6725.40,275.3348,
AV4900HPB,1803,118930.76,6974.49,285.4241,
AV4900HPB,1825,118930.76,7223.58,295.1778,
AV4900HPB,1847,118930.76,7472.67,305.0733,
AV4900HPB,1869,118930.76,7721.76,315.0955,
AV4900HPB,1891,118930.76,7970.84,325.2743,
AV4900HPB,1912,118930.76,8219.93,335.0728,
AV4900HPB,1934,118930.76,8469.02,345.5275,
AV4900HPB,1955,118930.76,8718.11,355.6094,
AV4900HPB,1976,118930.76,8967.20,365.8180,
AV4900HPB,1997,118930.76,9216.29,376.1758,
AV4900HPB,2018,118930.76,9465.38,386.6827,
AV4900HPB,1634,122328.78,4981.78,215.0300,
AV4900HPB,1681,122328.78,5479.96,234.1870,
AV4900HPB,1727,122328.78,5978.13,253.6424,
AV4900HPB,1772,122328.78,6476.31,273.2990,
AV4900HPB,1795,122328.78,6725.40,283.6046,
AV4900HPB,1817,122328.78,6974.49,293.5820,
AV4900HPB,1839,122328.78,7223.58,303.7012,
AV4900HPB,1861,122328.78,7472.67,313.9620,
AV4900HPB,1882,122328.78,7721.76,323.8425,
AV4900HPB,1904,122328.78,7970.84,334.3793,
AV4900HPB,1925,122328.78,8219.93,344.5283,
AV4900HPB,1946,122328.78,8469.02,354.8040,
AV4900HPB,1967,122328.78,8718.11,365.2214,
AV4900HPB,1988,122328.78,8967.20,375.7805,
AV4900HPB,2008,122328.78,9216.29,385.9146,
AV4900HPB,1653,125726.80,4981.78,222.6436,
AV4900HPB,1698,125726.80,5479.96,241.6142,
AV4900HPB,1743,125726.80,5978.13,261.2783,
AV4900HPB,1788,125726.80,6476.31,281.6210,
AV4900HPB,1810,125726.80,6725.40,291.7998,
AV4900HPB,1832,125726.80,6974.49,302.1278,
AV4900HPB,1853,125726.80,7223.58,312.1052,
AV4900HPB,1875,125726.80,7472.67,322.7314,
AV4900HPB,1896,125726.80,7721.76,332.9774,
AV4900HPB,1917,125726.80,7970.84,343.3500,
AV4900HPB,1938,125726.80,8219.93,353.8570,
AV4900HPB,1959,125726.80,8469.02,364.4981,
AV4900HPB,1979,125726.80,8718.11,374.7067,
AV4900HPB,2000,125726.80,8967.20,385.6163,
AV4900HPB,2020,125726.80,9216.29,396.0785,
AV4900HPB,1931,129124.82,7970.84,352.7310,
AV4900HPB,1951,129124.82,8219.93,363.0514,
AV4900HPB,1972,129124.82,8469.02,374.0505,
AV4900HPB,1992,129124.82,8718.11,384.6096,
AV4900HPB,2012,129124.82,8967.20,395.2955,
AV4900HPB,1945,132522.84,7970.84,361.9851,
AV4900HPB,1966,132522.84,8219.93,373.2228,
AV4900HPB,1986,132522.84,8469.02,384.0354,
AV4900HPB,2006,132522.84,8718.11,394.9674,
AV4900HPB,2025,132522.84,8967.20,405.4221,
AV4900HPB,1960,135920.87,7970.84,371.7165,
AV4900HPB,1980,135920.87,8219.93,382.7379,
AV4900HPB,2000,135920.87,8469.02,393.9010,
AV4900HPB,2020,135920.87,8718.11,405.1909,
AV4900HPB,1976,139318.89,7970.84,381.9549,
AV4900HPB,1995,139318.89,8219.93,392.7452,
AV4900HPB,2015,139318.89,8469.02,404.2588,
AV4900HPB,1992,142716.91,7970.84,392.1710,
AV4900HPB,2011,142716.91,8219.93,403.2894,
AV4900HPB,2008,146114.93,7970.84,402.3573,
AV4900HPB,2027,146114.93,8219.93,413.8112,
AV4900HPB,2025,149512.95,7970.84,413.1550,
AV5450HPB,453,42475.27,498.18,7.4645,
AV5450HPB,592,42475.27,996.36,15.2421,
AV5450HPB,469,46722.80,498.18,8.3220,
AV5450HPB,600,46722.80,996.36,16.4501,
AV5450HPB,717,46722.80,1494.53,25.7565,
AV5450HPB,487,50970.32,498.18,9.3138,
AV5450HPB,611,50970.32,996.36,17.8297,
AV5450HPB,722,50970.32,1494.53,27.4343,
AV5450HPB,506,55217.85,498.18,10.4025,
AV5450HPB,624,55217.85,996.36,19.3285,
AV5450HPB,730,55217.85,1494.53,29.2911,
AV5450HPB,829,55217.85,1992.71,40.3349,
AV5450HPB,527,59465.38,498.18,11.6702,
AV5450HPB,638,59465.38,996.36,20.8721,
AV5450HPB,740,59465.38,1494.53,31.2821,
AV5450HPB,834,59465.38,1992.71,42.5273,
AV5450HPB,548,63712.91,498.18,13.0125,
AV5450HPB,654,63712.91,996.36,22.5872,
AV5450HPB,752,63712.91,1494.53,33.4596,
AV5450HPB,842,63712.91,1992.71,44.9955,
AV5450HPB,928,63712.91,2490.89,57.5233,
AV5450HPB,570,67960.43,498.18,14.4889,
AV5450HPB,671,67960.43,996.36,24.4291,
AV5450HPB,764,67960.43,1494.53,35.5550,
AV5450HPB,852,67960.43,1992.71,47.6577,
AV5450HPB,934,67960.43,2490.89,60.3793,
AV5450HPB,1014,67960.43,2989.07,74.1673,
AV5450HPB,593,72207.96,498.18,16.1519,
AV5450HPB,689,72207.96,996.36,26.4201,
AV5450HPB,779,72207.96,1494.53,38.0158,
AV5450HPB,863,72207.96,1992.71,50.4093,
AV5450HPB,943,72207.96,2490.89,63.6007,
AV5450HPB,1019,72207.96,2989.07,77.4782,
AV5450HPB,1093,72207.96,3487.24,92.2282,
AV5450HPB,617,76455.49,498.18,18.0087,
AV5450HPB,708,76455.49,996.36,28.5901,
AV5450HPB,794,76455.49,1494.53,40.4468,
AV5450HPB,875,76455.49,1992.71,53.2430,
AV5450HPB,952,76455.49,2490.89,66.7178,
AV5450HPB,1026,76455.49,2989.07,80.9979,
AV5450HPB,1098,76455.49,3487.24,96.1580,
AV5450HPB,1167,76455.49,3985.42,111.8401,
AV5450HPB,641,80703.01,498.18,19.9848,
AV5450HPB,727,80703.01,996.36,30.8272,
AV5450HPB,810,80703.01,1494.53,43.0343,
AV5450HPB,889,80703.01,1992.71,56.3600,
AV5450HPB,964,80703.01,2490.89,70.3568,
AV5450HPB,1035,80703.01,2989.07,84.8084,
AV5450HPB,1104,80703.01,3487.24,100.1177,
AV5450HPB,1171,80703.01,3985.42,116.0831,
AV5450HPB,1236,80703.01,4483.60,132.6973,
AV5450HPB,666,84950.54,498.18,22.1920,
AV5450HPB,748,84950.54,996.36,33.3999,
AV5450HPB,827,84950.54,1494.53,45.8083,
AV5450HPB,903,84950.54,1992.71,59.4248,
AV5450HPB,976,84950.54,2490.89,73.9063,
AV5450HPB,1045,84950.54,2989.07,88.7532,
AV5450HPB,1112,84950.54,3487.24,104.3607,
AV5450HPB,1177,84950.54,3985.42,120.6841,
AV5450HPB,1240,84950.54,4483.60,137.4996,
AV5450HPB,690,89198.07,498.18,24.4291,
AV5450HPB,769,89198.07,996.36,36.0695,
AV5450HPB,846,89198.07,1494.53,48.9776,
AV5450HPB,919,89198.07,1992.71,62.8625,
AV5450HPB,989,89198.07,2490.89,77.5901,
AV5450HPB,1057,89198.07,2989.07,93.0932,
AV5450HPB,1122,89198.07,3487.24,109.0288,
AV5450HPB,1184,89198.07,3985.42,125.2999,
AV5450HPB,1246,89198.07,4483.60,142.7270,
AV5450HPB,715,93445.60,498.18,26.9198,
AV5450HPB,791,93445.60,996.36,38.9852,
AV5450HPB,865,93445.60,1494.53,52.2363,
AV5450HPB,935,93445.60,1992.71,66.3076,
AV5450HPB,1004,93445.60,2490.89,81.6765,
AV5450HPB,1069,93445.60,2989.07,97.3437,
AV5450HPB,1132,93445.60,3487.24,113.5775,
AV5450HPB,1193,93445.60,3985.42,130.3633,
AV5450HPB,1253,93445.60,4483.60,147.9991,
AV5450HPB,1311,93445.60,4981.78,166.0002,
AV5450HPB,1368,93445.60,5479.96,184.6204,
AV5450HPB,1424,93445.60,5978.13,203.9340,
AV5450HPB,741,97693.12,498.18,29.6789,
AV5450HPB,814,97693.12,996.36,42.1768,
AV5450HPB,884,97693.12,1494.53,55.5770,
AV5450HPB,952,97693.12,1992.71,70.0063,
AV5450HPB,1019,97693.12,2490.89,85.7331,
AV5450HPB,1083,97693.12,2989.07,102.0341,
AV5450HPB,1144,97693.12,3487.24,118.6110,
AV5450HPB,1204,97693.12,3985.42,135.9560,
AV5450HPB,1261,97693.12,4483.60,153.3755,
AV5450HPB,1318,97693.12,4981.78,171.9136,
AV5450HPB,1373,97693.12,5479.96,190.6382,
AV5450HPB,1428,97693.12,5978.13,210.3396,
AV5450HPB,1481,97693.12,6476.31,230.2125,
AV5450HPB,766,101940.65,498.18,32.4827,
AV5450HPB,837,101940.65,996.36,45.5175,
AV5450HPB,905,101940.65,1494.53,59.3950,
AV5450HPB,970,101940.65,1992.71,73.9809,
AV5450HPB,1034,101940.65,2490.89,89.7748,
AV5450HPB,1097,101940.65,2989.07,106.6575,
AV5450HPB,1157,101940.65,3487.24,123.8533,
AV5450HPB,1215,101940.65,3985.42,141.4369,
AV5450HPB,1271,101940.65,4483.60,159.3411,
AV5450HPB,1326,101940.65,4981.78,177.9240,
AV5450HPB,1380,101940.65,5479.96,197.1780,
AV5450HPB,1433,101940.65,5978.13,216.9166,
AV5450HPB,1485,101940.65,6476.31,237.1326,
AV5450HPB,1511,101940.65,6725.40,247.6171,
AV5450HPB,1536,101940.65,6974.49,257.8556,
AV5450HPB,792,106188.18,498.18,35.5848,
AV5450HPB,860,106188.18,996.36,49.0149,
AV5450HPB,926,106188.18,1494.53,63.3323,
AV5450HPB,989,106188.18,1992.71,78.2836,
AV5450HPB,1051,106188.18,2490.89,94.3609,
AV5450HPB,1111,106188.18,2989.07,111.2286,
AV5450HPB,1170,106188.18,3487.24,128.9837,
AV5450HPB,1227,106188.18,3985.42,147.1340,
AV5450HPB,1282,106188.18,4483.60,165.5528,
AV5450HPB,1336,106188.18,4981.78,184.5980,
AV5450HPB,1388,106188.18,5479.96,203.8296,
AV5450HPB,1440,106188.18,5978.13,224.0754,
AV5450HPB,1490,106188.18,6476.31,244.2391,
AV5450HPB,1515,106188.18,6725.40,254.6416,
AV5450HPB,1540,106188.18,6974.49,265.2753,
AV5450HPB,1565,106188.18,7223.58,276.1550,
AV5450HPB,1589,106188.18,7472.67,286.7514,
AV5450HPB,1613,106188.18,7721.76,297.5864,
AV5450HPB,1346,110435.70,4981.78,191.1303,
AV5450HPB,1397,110435.70,5479.96,210.7497,
AV5450HPB,1447,110435.70,5978.13,230.8836,
AV5450HPB,1497,110435.70,6476.31,251.9944,
AV5450HPB,1521,110435.70,6725.40,262.3521,
AV5450HPB,1546,110435.70,6974.49,273.4332,
AV5450HPB,1570,110435.70,7223.58,284.2160,
AV5450HPB,1594,110435.70,7472.67,295.2151,
AV5450HPB,1617,110435.70,7721.76,305.8712,
AV5450HPB,1357,114683.23,4981.78,197.9460,
AV5450HPB,1407,114683.23,5479.96,217.9681,
AV5450HPB,1456,114683.23,5978.13,238.4524,
AV5450HPB,1505,114683.23,6476.31,259.9062,
AV5450HPB,1528,114683.23,6725.40,270.2118,
AV5450HPB,1552,114683.23,6974.49,281.2407,
AV5450HPB,1576,114683.23,7223.58,292.4859,
AV5450HPB,1599,114683.23,7472.67,303.3656,
AV5450HPB,1622,114683.23,7721.76,314.4393,
AV5450HPB,1645,114683.23,7970.84,325.7217,
AV5450HPB,1668,114683.23,8219.93,337.2204,
AV5450HPB,1691,114683.23,8469.02,348.9503,
AV5450HPB,1713,114683.23,8718.11,360.2924,
AV5450HPB,1735,114683.23,8967.20,371.8507,
AV5450HPB,1369,118930.76,4981.78,205.0600,
AV5450HPB,1418,118930.76,5479.96,225.5071,
AV5450HPB,1466,118930.76,5978.13,246.3494,
AV5450HPB,1513,118930.76,6476.31,267.5869,
AV5450HPB,1537,118930.76,6725.40,278.8246,
AV5450HPB,1560,118930.76,6974.49,289.7641,
AV5450HPB,1583,118930.76,7223.58,300.9197,
AV5450HPB,1605,118930.76,7472.67,311.6951,
AV5450HPB,1628,118930.76,7721.76,323.2311,
AV5450HPB,1651,118930.76,7970.84,334.9758,
AV5450HPB,1673,118930.76,8219.93,346.2956,
AV5450HPB,1695,118930.76,8469.02,357.8166,
AV5450HPB,1717,118930.76,8718.11,369.5316,
AV5450HPB,1739,118930.76,8967.20,381.4702,
AV5450HPB,1761,118930.76,9216.29,393.6251,
AV5450HPB,1782,118930.76,9465.38,405.3252,
AV5450HPB,1803,118930.76,9714.47,417.2340,
AV5450HPB,1382,123178.28,4981.78,212.4946,
AV5450HPB,1430,123178.28,5479.96,233.3742,
AV5450HPB,1477,123178.28,5978.13,254.6118,
AV5450HPB,1523,123178.28,6476.31,276.1699,
AV5450HPB,1546,123178.28,6725.40,287.2809,
AV5450HPB,1568,123178.28,6974.49,298.0488,
AV5450HPB,1591,123178.28,7223.58,309.5997,
AV5450HPB,1613,123178.28,7472.67,320.8001,
AV5450HPB,1635,123178.28,7721.76,332.2242,
AV5450HPB,1657,123178.28,7970.84,343.8348,
AV5450HPB,1679,123178.28,8219.93,355.6094,
AV5450HPB,1701,123178.28,8469.02,367.5853,
AV5450HPB,1722,123178.28,8718.11,379.0840,
AV5450HPB,1744,123178.28,8967.20,391.4477,
AV5450HPB,1765,123178.28,9216.29,403.3341,
AV5450HPB,1786,123178.28,9465.38,415.4145,
AV5450HPB,1807,123178.28,9714.47,427.6812,
AV5450HPB,1828,123178.28,9963.56,440.1792,
AV5450HPB,1395,127425.81,4981.78,219.8025,
AV5450HPB,1443,127425.81,5479.96,241.6142,
AV5450HPB,1489,127425.81,5978.13,263.2470,
AV5450HPB,1534,127425.81,6476.31,285.1407,
AV5450HPB,1556,127425.81,6725.40,296.1174,
AV5450HPB,1578,127425.81,6974.49,307.2955,
AV5450HPB,1600,127425.81,7223.58,318.6898,
AV5450HPB,1622,127425.81,7472.67,330.2928,
AV5450HPB,1643,127425.81,7721.76,341.4933,
AV5450HPB,1665,127425.81,7970.84,353.5289,
AV5450HPB,1686,127425.81,8219.93,365.1469,
AV5450HPB,1707,127425.81,8469.02,376.9438,
AV5450HPB,1728,127425.81,8718.11,388.9123,
AV5450HPB,1749,127425.81,8967.20,401.0448,
AV5450HPB,1770,127425.81,9216.29,413.3638,
AV5450HPB,1791,127425.81,9465.38,425.8543,
AV5450HPB,1811,127425.81,9714.47,437.8377,
AV5450HPB,1409,131673.34,4981.78,227.4907,
AV5450HPB,1456,131673.34,5479.96,249.7200,
AV5450HPB,1501,131673.34,5978.13,271.7330,
AV5450HPB,1545,131673.34,6476.31,293.9623,
AV5450HPB,1567,131673.34,6725.40,305.3716,
AV5450HPB,1588,131673.34,6974.49,316.3855,
AV5450HPB,1610,131673.34,7223.58,328.1974,
AV5450HPB,1631,131673.34,7472.67,339.5992,
AV5450HPB,1652,131673.34,7721.76,351.2023,
AV5450HPB,1673,131673.34,7970.84,362.9992,
AV5450HPB,1694,131673.34,8219.93,375.0050,
AV5450HPB,1715,131673.34,8469.02,387.2270,
AV5450HPB,1736,131673.34,8718.11,399.6578,
AV5450HPB,1756,131673.34,8967.20,411.5965,
AV5450HPB,1776,131673.34,9216.29,423.6768,
AV5450HPB,1797,131673.34,9465.38,436.6371,
AV5450HPB,1817,131673.34,9714.47,449.0530,
AV5450HPB,1424,135920.87,4981.78,235.6039,
AV5450HPB,1469,135920.87,5479.96,257.6990,
AV5450HPB,1514,135920.87,5978.13,280.6292,
AV5450HPB,1557,135920.87,6476.31,303.2016,
AV5450HPB,1578,135920.87,6725.40,314.4616,
AV5450HPB,1600,135920.87,6974.49,326.5121,
AV5450HPB,1621,135920.87,7223.58,338.1525,
AV5450HPB,1642,135920.87,7472.67,349.9868,
AV5450HPB,1662,135920.87,7721.76,361.3587,
AV5450HPB,1683,135920.87,7970.84,373.5882,
AV5450HPB,1703,135920.87,8219.93,385.3330,
AV5450HPB,1724,135920.87,8469.02,397.9577,
AV5450HPB,1744,135920.87,8718.11,410.0976,
AV5450HPB,1764,135920.87,8967.20,422.4390,
AV5450HPB,1784,135920.87,9216.29,434.9816,
AV5450HPB,1804,135920.87,9465.38,447.7182,
AV5450HPB,1823,135920.87,9714.47,459.8433,
AV5450HPB,1439,140168.39,4981.78,243.7022,
AV5450HPB,1483,140168.39,5479.96,266.1254,
AV5450HPB,1527,140168.39,5978.13,289.3837,
AV5450HPB,1570,140168.39,6476.31,312.8733,
AV5450HPB,1591,140168.39,6725.40,324.5957,
AV5450HPB,1611,140168.39,6974.49,335.8781,
AV5450HPB,1632,140168.39,7223.58,347.9436,
AV5450HPB,1653,140168.39,7472.67,360.2178,
AV5450HPB,1673,140168.39,7721.76,372.0222,
AV5450HPB,1693,140168.39,7970.84,383.9981,
AV5450HPB,1713,140168.39,8219.93,396.1605,
AV5450HPB,1733,140168.39,8469.02,408.5168,
AV5450HPB,1753,140168.39,8718.11,421.0520,
AV5450HPB,1772,140168.39,8967.20,433.0652,
AV5450HPB,1792,140168.39,9216.29,445.9882,
AV5450HPB,1811,140168.39,9465.38,458.3668,
AV5450HPB,1831,140168.39,9714.47,471.7074,
AV5450HPB,1455,144415.92,4981.78,252.3076,
AV5450HPB,1498,144415.92,5479.96,275.0365,
AV5450HPB,1541,144415.92,5978.13,298.6081,
AV5450HPB,1583,144415.92,6476.31,322.4033,
AV5450HPB,1603,144415.92,6725.40,333.9691,
AV5450HPB,1624,144415.92,6974.49,346.3179,
AV5450HPB,1644,144415.92,7223.58,358.2118,
AV5450HPB,1664,144415.92,7472.67,370.2698,
AV5450HPB,1684,144415.92,7721.76,382.5067,
AV5450HPB,1704,144415.92,7970.84,394.9152,
AV5450HPB,1724,144415.92,8219.93,407.5101,
AV5450HPB,1743,144415.92,8469.02,419.5755,
AV5450HPB,1763,144415.92,8718.11,432.5432,
AV5450HPB,1782,144415.92,8967.20,444.9591,
AV5450HPB,1801,144415.92,9216.29,457.5465,
AV5450HPB,1820,144415.92,9465.38,470.3204,
AV5450HPB,1471,148663.45,4981.78,260.9428,
AV5450HPB,1514,148663.45,5479.96,284.4920,
AV5450HPB,1555,148663.45,5978.13,307.7653,
AV5450HPB,1597,148663.45,6476.31,332.4330,
AV5450HPB,1617,148663.45,6725.40,344.4388,
AV5450HPB,1637,148663.45,6974.49,356.6310,
AV5450HPB,1657,148663.45,7223.58,368.9723,
AV5450HPB,1677,148663.45,7472.67,381.5001,
AV5450HPB,1696,148663.45,7721.76,393.5058,
AV5450HPB,1716,148663.45,7970.84,406.3617,
AV5450HPB,1735,148663.45,8219.93,418.6881,
AV5450HPB,1754,148663.45,8469.02,431.1711,
AV5450HPB,1773,148663.45,8718.11,443.8331,
AV5450HPB,1792,148663.45,8967.20,456.6666,
AV5450HPB,1811,148663.45,9216.29,469.6791,
AV5450HPB,1830,148663.45,9465.38,482.8630,
AV5450HPB,1488,152910.97,4981.78,270.1596,
AV5450HPB,1529,152910.97,5479.96,293.3956,
AV5450HPB,1570,152910.97,5978.13,317.4817,
AV5450HPB,1611,152910.97,6476.31,342.3881,
AV5450HPB,1631,152910.97,6725.40,354.8338,
AV5450HPB,1650,152910.97,6974.49,366.7949,
AV5450HPB,1670,152910.97,7223.58,379.5911,
AV5450HPB,1689,152910.97,7472.67,391.8877,
AV5450HPB,1709,152910.97,7721.76,405.0343,
AV5450HPB,1728,152910.97,7970.84,417.6441,
AV5450HPB,1747,152910.97,8219.93,430.4180,
AV5450HPB,1766,152910.97,8469.02,443.3559,
AV5450HPB,1784,152910.97,8718.11,455.6897,
AV5450HPB,1803,152910.97,8967.20,468.9632,
AV5450HPB,1821,152910.97,9216.29,481.6103,
AV5450HPB,1505,157158.50,4981.78,279.4734,
AV5450HPB,1546,157158.50,5479.96,303.4849,
AV5450HPB,1586,157158.50,5978.13,327.7947,
AV5450HPB,1625,157158.50,6476.31,352.2835,
AV5450HPB,1645,157158.50,6725.40,365.1469,
AV5450HPB,1664,157158.50,6974.49,377.5255,
AV5450HPB,1684,157158.50,7223.58,390.7766,
AV5450HPB,1703,157158.50,7472.67,403.5131,
AV5450HPB,1722,157158.50,7721.76,416.4212,
AV5450HPB,1741,157158.50,7970.84,429.4858,
AV5450HPB,1759,157158.50,8219.93,441.9689,
AV5450HPB,1778,157158.50,8469.02,455.3691,
AV5450HPB,1796,157158.50,8718.11,468.1429,
AV5450HPB,1814,157158.50,8967.20,481.0659,
AV5450HPB,1754,161406.03,7970.84,441.1784,
AV5450HPB,1772,161406.03,8219.93,454.1163,
AV5450HPB,1790,161406.03,8469.02,467.1884,
AV5450HPB,1808,161406.03,8718.11,480.4097,
AV5450HPB,1826,161406.03,8967.20,493.7875,
AV5450HPB,1767,165653.55,7970.84,452.7442,
AV5450HPB,1785,165653.55,8219.93,466.1072,
AV5450HPB,1803,165653.55,8469.02,479.6267,
AV5450HPB,1821,165653.55,8718.11,493.3103,
AV5450HPB,1781,169901.08,7970.84,464.9886,
AV5450HPB,1799,169901.08,8219.93,478.7691,
AV5450HPB,1817,169901.08,8469.02,492.7361,
AV5450HPB,1796,174148.61,7970.84,477.9489,
AV5450HPB,1814,174148.61,8219.93,492.1768,
AV5450HPB,1831,174148.61,8469.02,505.7709,
AV5450HPB,1811,178396.14,7970.84,490.9017,
AV5450HPB,1828,178396.14,8219.93,504.7344,
AV6000HPB,407,50970.32,498.18,8.9409,
AV6000HPB,534,50970.32,996.36,18.3517,
AV6000HPB,421,56067.36,498.18,9.9626,
AV6000HPB,541,56067.36,996.36,19.8207,
AV6000HPB,437,61164.39,498.18,11.1408,
AV6000HPB,550,61164.39,996.36,21.4090,
AV6000HPB,652,61164.39,1494.53,33.1389,
AV6000HPB,453,66261.42,498.18,12.3712,
AV6000HPB,561,66261.42,996.36,23.1614,
AV6000HPB,658,66261.42,1494.53,35.2418,
AV6000HPB,748,66261.42,1992.71,48.5525,
AV6000HPB,471,71358.45,498.18,13.8178,
AV6000HPB,574,71358.45,996.36,25.1003,
AV6000HPB,666,71358.45,1494.53,37.5162,
AV6000HPB,753,71358.45,1992.71,51.3564,
AV6000HPB,490,76455.49,498.18,15.4285,
AV6000HPB,587,76455.49,996.36,27.0018,
AV6000HPB,676,76455.49,1494.53,40.0292,
AV6000HPB,759,76455.49,1992.71,54.1453,
AV6000HPB,838,76455.49,2490.89,69.4470,
AV6000HPB,510,81552.52,498.18,17.2331,
AV6000HPB,602,81552.52,996.36,29.1867,
AV6000HPB,688,81552.52,1494.53,42.8255,
AV6000HPB,767,81552.52,1992.71,57.1877,
AV6000HPB,843,81552.52,2490.89,72.8623,
AV6000HPB,915,81552.52,2989.07,89.3125,
AV6000HPB,530,86649.55,498.18,19.1421,
AV6000HPB,617,86649.55,996.36,31.4089,
AV6000HPB,700,86649.55,1494.53,45.5399,
AV6000HPB,777,86649.55,1992.71,60.5657,
AV6000HPB,850,86649.55,2490.89,76.5461,
AV6000HPB,920,86649.55,2989.07,93.5257,
AV6000HPB,550,91746.58,498.18,21.1779,
AV6000HPB,634,91746.58,996.36,34.0039,
AV6000HPB,713,91746.58,1494.53,48.4108,
AV6000HPB,788,91746.58,1992.71,64.0929,
AV6000HPB,858,91746.58,2490.89,80.3268,
AV6000HPB,925,91746.58,2989.07,97.4779,
AV6000HPB,991,91746.58,3487.24,115.9340,
AV6000HPB,572,96843.62,498.18,23.5865,
AV6000HPB,651,96843.62,996.36,36.6884,
AV6000HPB,727,96843.62,1494.53,51.4607,
AV6000HPB,799,96843.62,1992.71,67.5157,
AV6000HPB,868,96843.62,2490.89,84.5549,
AV6000HPB,933,96843.62,2989.07,102.1161,
AV6000HPB,996,96843.62,3487.24,120.6692,
AV6000HPB,1057,96843.62,3985.42,139.9679,
AV6000HPB,593,101940.65,498.18,26.0175,
AV6000HPB,669,101940.65,996.36,39.6265,
AV6000HPB,742,101940.65,1494.53,54.7567,
AV6000HPB,812,101940.65,1992.71,71.3635,
AV6000HPB,878,101940.65,2490.89,88.6637,
AV6000HPB,942,101940.65,2989.07,106.9408,
AV6000HPB,1003,101940.65,3487.24,125.8294,
AV6000HPB,1062,101940.65,3985.42,145.4637,
AV6000HPB,1120,101940.65,4483.60,166.0823,
AV6000HPB,615,107037.68,498.18,28.7393,
AV6000HPB,688,107037.68,996.36,42.8554,
AV6000HPB,758,107037.68,1494.53,58.3361,
AV6000HPB,825,107037.68,1992.71,75.1740,
AV6000HPB,890,107037.68,2490.89,93.2721,
AV6000HPB,951,107037.68,2989.07,111.6387,
AV6000HPB,1011,107037.68,3487.24,131.1612,
AV6000HPB,1068,107037.68,3985.42,151.0564,
AV6000HPB,1124,107037.68,4483.60,171.8764,
AV6000HPB,1179,107037.68,4981.78,193.5911,
AV6000HPB,637,112134.71,498.18,31.6251,
AV6000HPB,707,112134.71,996.36,46.2036,
AV6000HPB,774,112134.71,1494.53,61.9975,
AV6000HPB,839,112134.71,1992.71,79.2455,
AV6000HPB,902,112134.71,2490.89,97.7836,
AV6000HPB,962,112134.71,2989.07,116.9108,
AV6000HPB,1020,112134.71,3487.24,136.7315,
AV6000HPB,1076,112134.71,3985.42,157.2084,
AV6000HPB,1130,112134.71,4483.60,178.2596,
AV6000HPB,1183,112134.71,4981.78,200.0638,
AV6000HPB,1235,112134.71,5479.96,222.6511,
AV6000HPB,660,117231.75,498.18,34.8466,
AV6000HPB,727,117231.75,996.36,49.8799,
AV6000HPB,792,117231.75,1494.53,66.2405,
AV6000HPB,854,117231.75,1992.71,83.6302,
AV6000HPB,915,117231.75,2490.89,102.5561,
AV6000HPB,973,117231.75,2989.07,122.0636,
AV6000HPB,1030,117231.75,3487.24,142.5704,
AV6000HPB,1084,117231.75,3985.42,163.2039,
AV6000HPB,1137,117231.75,4483.60,184.7695,
AV6000HPB,1189,117231.75,4981.78,207.2151,
AV6000HPB,1240,117231.75,5479.96,230.3318,
AV6000HPB,1289,117231.75,5978.13,253.5678,
AV6000HPB,682,122328.78,498.18,38.0978,
AV6000HPB,747,122328.78,996.36,53.7202,
AV6000HPB,810,122328.78,1494.53,70.6103,
AV6000HPB,870,122328.78,1992.71,88.3803,
AV6000HPB,929,122328.78,2490.89,107.6567,
AV6000HPB,986,122328.78,2989.07,127.8577,
AV6000HPB,1041,122328.78,3487.24,148.6926,
AV6000HPB,1094,122328.78,3985.42,169.9525,
AV6000HPB,1145,122328.78,4483.60,191.5628,
AV6000HPB,1196,122328.78,4981.78,214.5229,
AV6000HPB,1245,122328.78,5479.96,237.6769,
AV6000HPB,1293,122328.78,5978.13,261.3529,
AV6000HPB,1341,122328.78,6476.31,286.2220,
AV6000HPB,1364,122328.78,6725.40,298.4962,
AV6000HPB,705,127425.81,498.18,41.7070,
AV6000HPB,768,127425.81,996.36,57.9633,
AV6000HPB,828,127425.81,1494.53,75.0994,
AV6000HPB,886,127425.81,1992.71,93.2274,
AV6000HPB,943,127425.81,2490.89,112.7573,
AV6000HPB,999,127425.81,2989.07,133.6070,
AV6000HPB,1052,127425.81,3487.24,154.6805,
AV6000HPB,1104,127425.81,3985.42,176.5594,
AV6000HPB,1154,127425.81,4483.60,198.7066,
AV6000HPB,1203,127425.81,4981.78,221.5773,
AV6000HPB,1251,127425.81,5479.96,245.1787,
AV6000HPB,1299,127425.81,5978.13,269.9956,
AV6000HPB,1345,127425.81,6476.31,294.6409,
AV6000HPB,1368,127425.81,6725.40,307.3849,
AV6000HPB,1391,127425.81,6974.49,320.4347,
AV6000HPB,1413,127425.81,7223.58,333.0892,
AV6000HPB,1435,127425.81,7472.67,346.0495,
AV6000HPB,1212,132522.84,4981.78,229.5637,
AV6000HPB,1259,132522.84,5479.96,253.5752,
AV6000HPB,1305,132522.84,5978.13,278.2281,
AV6000HPB,1350,132522.84,6476.31,303.3358,
AV6000HPB,1373,132522.84,6725.40,316.6167,
AV6000HPB,1395,132522.84,6974.49,329.4800,
AV6000HPB,1417,132522.84,7223.58,342.6118,
AV6000HPB,1439,132522.84,7472.67,356.0269,
AV6000HPB,1460,132522.84,7721.76,368.9872,
AV6000HPB,1222,137619.88,4981.78,237.9677,
AV6000HPB,1268,137619.88,5479.96,262.4118,
AV6000HPB,1313,137619.88,5978.13,287.4151,
AV6000HPB,1357,137619.88,6476.31,312.9628,
AV6000HPB,1378,137619.88,6725.40,325.4309,
AV6000HPB,1400,137619.88,6974.49,338.8386,
AV6000HPB,1422,137619.88,7223.58,352.5072,
AV6000HPB,1443,137619.88,7472.67,365.6838,
AV6000HPB,1464,137619.88,7721.76,379.1213,
AV6000HPB,1232,142716.91,4981.78,246.2077,
AV6000HPB,1277,142716.91,5479.96,271.0768,
AV6000HPB,1321,142716.91,5978.13,296.4232,
AV6000HPB,1364,142716.91,6476.31,322.2393,
AV6000HPB,1385,142716.91,6725.40,335.2145,
AV6000HPB,1406,142716.91,6974.49,348.4656,
AV6000HPB,1427,142716.91,7223.58,361.9553,
AV6000HPB,1448,142716.91,7472.67,375.6836,
AV6000HPB,1469,142716.91,7721.76,389.6431,
AV6000HPB,1243,147813.94,4981.78,254.8802,
AV6000HPB,1287,147813.94,5479.96,280.2042,
AV6000HPB,1330,147813.94,5978.13,305.9159,
AV6000HPB,1372,147813.94,6476.31,332.0080,
AV6000HPB,1393,147813.94,6725.40,345.4678,
AV6000HPB,1414,147813.94,6974.49,359.2111,
AV6000HPB,1434,147813.94,7223.58,372.4622,
AV6000HPB,1454,147813.94,7472.67,385.9817,
AV6000HPB,1475,147813.94,7721.76,400.5303,
AV6000HPB,1495,147813.94,7970.84,414.4973,
AV6000HPB,1515,147813.94,8219.93,428.6879,
AV6000HPB,1535,147813.94,8469.02,443.1098,
AV6000HPB,1555,147813.94,8718.11,457.7852,
AV6000HPB,1574,147813.94,8967.20,471.8118,
AV6000HPB,1594,147813.94,9216.29,486.9942,
AV6000HPB,1613,147813.94,9465.38,501.5204,
AV6000HPB,1632,147813.94,9714.47,516.3002,
AV6000HPB,1651,147813.94,9963.56,531.3559,
AV6000HPB,1255,152910.97,4981.78,264.0300,
AV6000HPB,1298,152910.97,5479.96,289.8163,
AV6000HPB,1340,152910.97,5978.13,315.9158,
AV6000HPB,1381,152910.97,6476.31,342.3210,
AV6000HPB,1402,152910.97,6725.40,356.2879,
AV6000HPB,1422,152910.97,6974.49,369.7627,
AV6000HPB,1442,152910.97,7223.58,383.4985,
AV6000HPB,1462,152910.97,7472.67,397.4953,
AV6000HPB,1481,152910.97,7721.76,410.9403,
AV6000HPB,1501,152910.97,7970.84,425.4740,
AV6000HPB,1521,152910.97,8219.93,440.2314,
AV6000HPB,1540,152910.97,8469.02,454.3400,
AV6000HPB,1559,152910.97,8718.11,468.6724,
AV6000HPB,1579,152910.97,8967.20,484.1084,
AV6000HPB,1598,152910.97,9216.29,498.8807,
AV6000HPB,1617,152910.97,9465.38,513.8916,
AV6000HPB,1635,152910.97,9714.47,528.1792,
AV6000HPB,1654,152910.97,9963.56,543.6674,
AV6000HPB,1267,158008.01,4981.78,273.0529,
AV6000HPB,1309,158008.01,5479.96,299.2643,
AV6000HPB,1350,158008.01,5978.13,325.7441,
AV6000HPB,1391,158008.01,6476.31,353.1933,
AV6000HPB,1411,158008.01,6725.40,366.9216,
AV6000HPB,1431,158008.01,6974.49,380.8960,
AV6000HPB,1450,158008.01,7223.58,394.3261,
AV6000HPB,1470,158008.01,7472.67,408.8150,
AV6000HPB,1489,158008.01,7721.76,422.7223,
AV6000HPB,1508,158008.01,7970.84,436.8832,
AV6000HPB,1527,158008.01,8219.93,451.2976,
AV6000HPB,1546,158008.01,8469.02,465.9580,
AV6000HPB,1565,158008.01,8718.11,480.8496,
AV6000HPB,1584,158008.01,8967.20,495.9501,
AV6000HPB,1603,158008.01,9216.29,511.2593,
AV6000HPB,1621,158008.01,9465.38,525.8228,
AV6000HPB,1640,158008.01,9714.47,541.5944,
AV6000HPB,1279,163105.04,4981.78,281.9789,
AV6000HPB,1321,163105.04,5479.96,309.2492,
AV6000HPB,1361,163105.04,5978.13,336.1168,
AV6000HPB,1401,163105.04,6476.31,363.8866,
AV6000HPB,1421,163105.04,6725.40,378.1369,
AV6000HPB,1440,163105.04,6974.49,391.8280,
AV6000HPB,1459,163105.04,7223.58,405.7502,
AV6000HPB,1479,163105.04,7472.67,420.7537,
AV6000HPB,1497,163105.04,7721.76,434.2956,
AV6000HPB,1516,163105.04,7970.84,448.9412,
AV6000HPB,1535,163105.04,8219.93,463.8328,
AV6000HPB,1554,163105.04,8469.02,478.9854,
AV6000HPB,1572,163105.04,8718.11,493.4743,
AV6000HPB,1590,163105.04,8967.20,508.1945,
AV6000HPB,1609,163105.04,9216.29,524.0928,
AV6000HPB,1627,163105.04,9465.38,539.2230,
AV6000HPB,1645,163105.04,9714.47,554.5472,
AV6000HPB,1293,168202.07,4981.78,292.1652,
AV6000HPB,1333,168202.07,5479.96,319.1148,
AV6000HPB,1373,168202.07,5978.13,347.0636,
AV6000HPB,1412,168202.07,6476.31,375.1765,
AV6000HPB,1431,168202.07,6725.40,389.1658,
AV6000HPB,1450,168202.07,6974.49,403.3789,
AV6000HPB,1469,168202.07,7223.58,417.8231,
AV6000HPB,1488,168202.07,7472.67,432.4985,
AV6000HPB,1507,168202.07,7721.76,447.4199,
AV6000HPB,1525,168202.07,7970.84,461.6777,
AV6000HPB,1543,168202.07,8219.93,476.1592,
AV6000HPB,1562,168202.07,8469.02,491.8114,
AV6000HPB,1580,168202.07,8718.11,506.7702,
AV6000HPB,1598,168202.07,8967.20,521.9675,
AV6000HPB,1615,168202.07,9216.29,536.3968,
AV6000HPB,1633,168202.07,9465.38,552.0789,
AV6000HPB,1651,168202.07,9714.47,567.9698,
AV6000HPB,1306,173299.10,4981.78,301.6654,
AV6000HPB,1346,173299.10,5479.96,329.6217,
AV6000HPB,1385,173299.10,5978.13,357.8688,
AV6000HPB,1423,173299.10,6476.31,386.2874,
AV6000HPB,1442,173299.10,6725.40,400.8286,
AV6000HPB,1461,173299.10,6974.49,415.5785,
AV6000HPB,1480,173299.10,7223.58,430.5746,
AV6000HPB,1498,173299.10,7472.67,444.9069,
AV6000HPB,1516,173299.10,7721.76,459.4555,
AV6000HPB,1534,173299.10,7970.84,474.2129,
AV6000HPB,1552,173299.10,8219.93,489.1940,
AV6000HPB,1570,173299.10,8469.02,504.3914,
AV6000HPB,1588,173299.10,8718.11,519.8423,
AV6000HPB,1606,173299.10,8967.20,535.5169,
AV6000HPB,1623,173299.10,9216.29,550.4384,
AV6000HPB,1640,173299.10,9465.38,565.5537,
AV6000HPB,1320,178396.14,4981.78,311.8666,
AV6000HPB,1359,178396.14,5479.96,340.0913,
AV6000HPB,1398,178396.14,5978.13,369.3675,
AV6000HPB,1435,178396.14,6476.31,398.0546,
AV6000HPB,1454,178396.14,6725.40,413.1476,
AV6000HPB,1472,178396.14,6974.49,427.5992,
AV6000HPB,1490,178396.14,7223.58,442.2522,
AV6000HPB,1509,178396.14,7472.67,458.0238,
AV6000HPB,1526,178396.14,7721.76,472.1846,
AV6000HPB,1544,178396.14,7970.84,487.4715,
AV6000HPB,1562,178396.14,8219.93,502.9671,
AV6000HPB,1579,178396.14,8469.02,517.7171,
AV6000HPB,1597,178396.14,8718.11,533.6825,
AV6000HPB,1614,178396.14,8967.20,548.8500,
AV6000HPB,1631,178396.14,9216.29,564.2338,
AV6000HPB,1648,178396.14,9465.38,579.8338,
AV6000HPB,1335,183493.17,4981.78,322.8209,
AV6000HPB,1373,183493.17,5479.96,351.2918,
AV6000HPB,1411,183493.17,5978.13,380.8215,
AV6000HPB,1448,183493.17,6476.31,410.5376,
AV6000HPB,1466,183493.17,6725.40,425.3248,
AV6000HPB,1484,183493.17,6974.49,440.3134,
AV6000HPB,1502,183493.17,7223.58,455.5331,
AV6000HPB,1520,183493.17,7472.67,470.9617,
AV6000HPB,1537,183493.17,7721.76,485.6370,
AV6000HPB,1555,183493.17,7970.84,501.4832,
AV6000HPB,1572,183493.17,8219.93,516.5538,
AV6000HPB,1589,183493.17,8469.02,531.8182,
AV6000HPB,1606,183493.17,8718.11,547.2841,
AV6000HPB,1623,183493.17,8967.20,562.9587,
AV6000HPB,1640,183493.17,9216.29,578.8495,
AV6000HPB,1566,188590.20,7970.84,515.3010,
AV6000HPB,1583,188590.20,8219.93,530.9085,
AV6000HPB,1600,188590.20,8469.02,546.7248,
AV6000HPB,1616,188590.20,8718.11,561.6984,
AV6000HPB,1633,188590.20,8967.20,577.8876,
AV6000HPB,1650,188590.20,9216.29,594.3079,
AV6000HPB,1577,193687.23,7970.84,528.9249,
AV6000HPB,1594,193687.23,8219.93,545.0842,
AV6000HPB,1611,193687.23,8469.02,561.4523,
AV6000HPB,1627,193687.23,8718.11,576.9405,
AV6000HPB,1644,193687.23,8967.20,593.6890,
AV6000HPB,1589,198784.27,7970.84,543.3915,
AV6000HPB,1605,198784.27,8219.93,559.0512,
AV6000HPB,1622,198784.27,8469.02,575.9711,
AV6000HPB,1638,198784.27,8718.11,591.9962,
AV6000HPB,1654,198784.27,8967.20,608.2003,
AV6000HPB,1601,203881.30,7970.84,557.7238,
AV6000HPB,1617,203881.30,8219.93,573.9055,
AV6000HPB,1634,203881.30,8469.02,591.3624,
AV6000HPB,1650,203881.30,8718.11,607.9467,
AV6000HPB,1614,208978.33,7970.84,573.0107,
AV6000HPB,1630,208978.33,8219.93,589.7144,
AV6000HPB,1646,208978.33,8469.02,606.6268,
AV6000HPB,1627,214075.36,7970.84,588.2528,
AV6000HPB,1642,214075.36,8219.93,604.3525,
AV6000HPB,1640,219172.40,7970.84,603.4576,
AV6000HPB,1655,219172.40,8219.93,620.0420,
AV6000HPB,1654,224269.43,7970.84,619.7661,
AV6600HPB,352,50970.32,498.18,8.9559,
AV6600HPB,360,56067.36,498.18,9.8209,
AV6600HPB,369,61164.39,498.18,10.7232,
AV6600HPB,485,61164.39,996.36,22.0653,
AV6600HPB,380,66261.42,498.18,11.7895,
AV6600HPB,490,66261.42,996.36,23.5119,
AV6600HPB,391,71358.45,498.18,12.8559,
AV6600HPB,496,71358.45,996.36,25.0182,
AV6600HPB,591,71358.45,1494.53,39.0598,
AV6600HPB,403,76455.49,498.18,14.0564,
AV6600HPB,504,76455.49,996.36,26.7632,
AV6600HPB,595,76455.49,1494.53,41.1626,
AV6600HPB,416,81552.52,498.18,15.4062,
AV6600HPB,513,81552.52,996.36,28.6125,
AV6600HPB,600,81552.52,1494.53,43.3102,
AV6600HPB,681,81552.52,1992.71,59.5218,
AV6600HPB,429,86649.55,498.18,16.8081,
AV6600HPB,522,86649.55,996.36,30.4096,
AV6600HPB,606,86649.55,1494.53,45.5697,
AV6600HPB,685,86649.55,1992.71,62.3703,
AV6600HPB,443,91746.58,498.18,18.3890,
AV6600HPB,532,91746.58,996.36,32.3559,
AV6600HPB,614,91746.58,1494.53,48.2020,
AV6600HPB,689,91746.58,1992.71,65.0250,
AV6600HPB,761,91746.58,2490.89,83.4214,
AV6600HPB,458,96843.62,498.18,20.1637,
AV6600HPB,543,96843.62,996.36,34.4886,
AV6600HPB,622,96843.62,1494.53,50.7672,
AV6600HPB,695,96843.62,1992.71,68.0824,
AV6600HPB,765,96843.62,2490.89,86.9635,
AV6600HPB,473,101940.65,498.18,22.0205,
AV6600HPB,554,101940.65,996.36,36.6362,
AV6600HPB,631,101940.65,1494.53,53.5114,
AV6600HPB,702,101940.65,1992.71,71.3486,
AV6600HPB,769,101940.65,2490.89,90.3043,
AV6600HPB,834,101940.65,2989.07,110.7066,
AV6600HPB,488,107037.68,498.18,23.9817,
AV6600HPB,566,107037.68,996.36,39.0299,
AV6600HPB,640,107037.68,1494.53,56.1959,
AV6600HPB,710,107037.68,1992.71,74.8384,
AV6600HPB,775,107037.68,2490.89,94.1446,
AV6600HPB,838,107037.68,2989.07,114.9198,
AV6600HPB,898,107037.68,3487.24,136.4258,
AV6600HPB,504,112134.71,498.18,26.1964,
AV6600HPB,579,112134.71,996.36,41.6921,
AV6600HPB,650,112134.71,1494.53,59.1116,
AV6600HPB,718,112134.71,1992.71,78.2537,
AV6600HPB,781,112134.71,2490.89,97.8880,
AV6600HPB,842,112134.71,2989.07,118.8944,
AV6600HPB,901,112134.71,3487.24,140.9969,
AV6600HPB,525,118930.76,498.18,29.2836,
AV6600HPB,597,118930.76,996.36,45.5101,
AV6600HPB,665,118930.76,1494.53,63.4591,
AV6600HPB,730,118930.76,1992.71,83.1157,
AV6600HPB,791,118930.76,2490.89,103.4733,
AV6600HPB,850,118930.76,2989.07,125.0091,
AV6600HPB,907,118930.76,3487.24,147.6933,
AV6600HPB,962,118930.76,3985.42,171.1754,
AV6600HPB,547,125726.80,498.18,32.7661,
AV6600HPB,615,125726.80,996.36,49.4772,
AV6600HPB,680,125726.80,1494.53,67.8661,
AV6600HPB,743,125726.80,1992.71,88.2238,
AV6600HPB,802,125726.80,2490.89,109.2898,
AV6600HPB,859,125726.80,2989.07,131.3774,
AV6600HPB,914,125726.80,3487.24,154.4419,
AV6600HPB,967,125726.80,3985.42,178.3640,
AV6600HPB,1019,125726.80,4483.60,203.3598,
AV6600HPB,1070,125726.80,4981.78,229.5488,
AV6600HPB,569,132522.84,498.18,36.4796,
AV6600HPB,634,132522.84,996.36,53.8395,
AV6600HPB,696,132522.84,1494.53,72.6759,
AV6600HPB,756,132522.84,1992.71,93.2796,
AV6600HPB,814,132522.84,2490.89,115.3598,
AV6600HPB,869,132522.84,2989.07,138.0067,
AV6600HPB,923,132522.84,3487.24,161.9660,
AV6600HPB,974,132522.84,3985.42,186.1714,
AV6600HPB,1024,132522.84,4483.60,211.4954,
AV6600HPB,1074,132522.84,4981.78,238.3853,
AV6600HPB,1121,132522.84,5479.96,264.9472,
AV6600HPB,1079,139318.89,4981.78,247.4530,
AV6600HPB,1125,139318.89,5479.96,274.6263,
AV6600HPB,1171,139318.89,5978.13,303.3805,
AV6600HPB,1085,146114.93,4981.78,256.6624,
AV6600HPB,1130,146114.93,5479.96,284.5814,
AV6600HPB,1175,146114.93,5978.13,313.9098,
AV6600HPB,1218,146114.93,6476.31,343.1263,
AV6600HPB,1239,146114.93,6725.40,357.8912,
AV6600HPB,1092,152910.97,4981.78,266.1328,
AV6600HPB,1136,152910.97,5479.96,294.7230,
AV6600HPB,1180,152910.97,5978.13,324.7448,
AV6600HPB,1222,152910.97,6476.31,354.4684,
AV6600HPB,1243,152910.97,6725.40,369.8448,
AV6600HPB,1264,152910.97,6974.49,385.6014,
AV6600HPB,1284,152910.97,7223.58,400.8137,
AV6600HPB,1101,159707.02,4981.78,276.7963,
AV6600HPB,1144,159707.02,5479.96,305.9457,
AV6600HPB,1186,159707.02,5978.13,335.8110,
AV6600HPB,1227,159707.02,6476.31,366.1386,
AV6600HPB,1247,159707.02,6725.40,381.3062,
AV6600HPB,1268,159707.02,6974.49,397.7265,
AV6600HPB,1288,159707.02,7223.58,413.5651,
AV6600HPB,1308,159707.02,7472.67,429.7394,
AV6600HPB,1327,159707.02,7721.76,445.2872,
AV6600HPB,1111,166503.06,4981.78,287.9967,
AV6600HPB,1152,166503.06,5479.96,316.9075,
AV6600HPB,1193,166503.06,5978.13,347.2128,
AV6600HPB,1233,166503.06,6476.31,378.0847,
AV6600HPB,1253,166503.06,6725.40,394.0129,
AV6600HPB,1273,166503.06,6974.49,410.2393,
AV6600HPB,1292,166503.06,7223.58,425.7872,
AV6600HPB,1312,166503.06,7472.67,442.6400,
AV6600HPB,1331,166503.06,7721.76,458.7993,
AV6600HPB,1350,166503.06,7970.84,475.2867,
AV6600HPB,1369,166503.06,8219.93,492.1023,
AV6600HPB,1388,166503.06,8469.02,509.2757,
AV6600HPB,1406,166503.06,8718.11,525.6737,
AV6600HPB,1121,173299.10,4981.78,298.9660,
AV6600HPB,1162,173299.10,5479.96,329.2638,
AV6600HPB,1202,173299.10,5978.13,360.0761,
AV6600HPB,1241,173299.10,6476.31,391.3507,
AV6600HPB,1260,173299.10,6725.40,407.0328,
AV6600HPB,1279,173299.10,6974.49,423.0505,
AV6600HPB,1298,173299.10,7223.58,439.3440,
AV6600HPB,1317,173299.10,7472.67,455.9358,
AV6600HPB,1336,173299.10,7721.76,472.8035,
AV6600HPB,1355,173299.10,7970.84,489.9845,
AV6600HPB,1373,173299.10,8219.93,506.3750,
AV6600HPB,1392,173299.10,8469.02,524.1823,
AV6600HPB,1410,173299.10,8718.11,541.1842,
AV6600HPB,1428,173299.10,8967.20,558.5068,
AV6600HPB,1446,173299.10,9216.29,576.1426,
AV6600HPB,1132,180095.15,4981.78,310.4871,
AV6600HPB,1172,180095.15,5479.96,341.3814,
AV6600HPB,1211,180095.15,5978.13,372.6859,
AV6600HPB,1249,180095.15,6476.31,404.3408,
AV6600HPB,1268,180095.15,6725.40,420.6568,
AV6600HPB,1287,180095.15,6974.49,437.3231,
AV6600HPB,1305,180095.15,7223.58,453.2886,
AV6600HPB,1324,180095.15,7472.67,470.6336,
AV6600HPB,1342,180095.15,7721.76,487.2179,
AV6600HPB,1360,180095.15,7970.84,504.0558,
AV6600HPB,1378,180095.15,8219.93,521.1398,
AV6600HPB,1396,180095.15,8469.02,538.5146,
AV6600HPB,1414,180095.15,8718.11,556.1877,
AV6600HPB,1432,180095.15,8967.20,574.1442,
AV6600HPB,1449,180095.15,9216.29,591.1909,
AV6600HPB,1467,180095.15,9465.38,609.7662,
AV6600HPB,1484,180095.15,9714.47,627.4170,
AV6600HPB,1501,180095.15,9963.56,645.3734,
AV6600HPB,1144,186891.19,4981.78,322.6270,
AV6600HPB,1183,186891.19,5479.96,354.1403,
AV6600HPB,1221,186891.19,5978.13,385.9444,
AV6600HPB,1258,186891.19,6476.31,418.0170,
AV6600HPB,1277,186891.19,6725.40,435.0115,
AV6600HPB,1295,186891.19,6974.49,451.3125,
AV6600HPB,1313,186891.19,7223.58,467.9043,
AV6600HPB,1331,186891.19,7472.67,484.8242,
AV6600HPB,1349,186891.19,7721.76,502.0723,
AV6600HPB,1367,186891.19,7970.84,519.6410,
AV6600HPB,1384,186891.19,8219.93,536.3595,
AV6600HPB,1402,186891.19,8469.02,554.4950,
AV6600HPB,1419,186891.19,8718.11,571.6983,
AV6600HPB,1437,186891.19,8967.20,590.3780,
AV6600HPB,1454,186891.19,9216.29,608.1108,
AV6600HPB,1471,186891.19,9465.38,626.1120,
AV6600HPB,1488,186891.19,9714.47,644.3965,
AV6600HPB,1156,193687.23,4981.78,334.5732,
AV6600HPB,1194,193687.23,5479.96,366.6457,
AV6600HPB,1232,193687.23,5978.13,399.9114,
AV6600HPB,1268,193687.23,6476.31,432.4015,
AV6600HPB,1286,193687.23,6725.40,449.0754,
AV6600HPB,1304,193687.23,6974.49,466.0326,
AV6600HPB,1322,193687.23,7223.58,483.3179,
AV6600HPB,1339,193687.23,7472.67,499.7830,
AV6600HPB,1357,193687.23,7721.76,517.6723,
AV6600HPB,1374,193687.23,7970.84,534.7339,
AV6600HPB,1391,193687.23,8219.93,552.0864,
AV6600HPB,1408,193687.23,8469.02,569.7445,
AV6600HPB,1425,193687.23,8718.11,587.6935,
AV6600HPB,1442,193687.23,8967.20,605.9110,
AV6600HPB,1459,193687.23,9216.29,624.3596,
AV6600HPB,1476,193687.23,9465.38,643.0841,
AV6600HPB,1493,193687.23,9714.47,662.0622,
AV6600HPB,1169,200483.28,4981.78,347.2873,
AV6600HPB,1206,200483.28,5479.96,379.8446,
