modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV6600HPB,1243,200483.28,5978.13,413.6248,
AV6600HPB,1279,200483.28,6476.31,447.5616,
AV6600HPB,1296,200483.28,6725.40,463.8924,
AV6600HPB,1314,200483.28,6974.49,481.5655,
AV6600HPB,1331,200483.28,7223.58,498.4258,
AV6600HPB,1348,200483.28,7472.67,515.5620,
AV6600HPB,1365,200483.28,7721.76,532.9592,
AV6600HPB,1382,200483.28,7970.84,550.6621,
AV6600HPB,1399,200483.28,8219.93,568.6707,
AV6600HPB,1416,200483.28,8469.02,586.9553,
AV6600HPB,1433,200483.28,8718.11,605.5605,
AV6600HPB,1449,200483.28,8967.20,623.2112,
AV6600HPB,1465,200483.28,9216.29,641.1304,
AV6600HPB,1482,200483.28,9465.38,660.6230,
AV6600HPB,1498,200483.28,9714.47,679.0268,
AV6600HPB,1183,207279.32,4981.78,360.8442,
AV6600HPB,1219,207279.32,5479.96,393.8638,
AV6600HPB,1255,207279.32,5978.13,428.0988,
AV6600HPB,1290,207279.32,6476.31,462.4756,
AV6600HPB,1307,207279.32,6725.40,479.5148,
AV6600HPB,1324,207279.32,6974.49,496.8076,
AV6600HPB,1341,207279.32,7223.58,514.3689,
AV6600HPB,1358,207279.32,7472.67,532.1836,
AV6600HPB,1375,207279.32,7721.76,550.3041,
AV6600HPB,1391,207279.32,7970.84,567.4776,
AV6600HPB,1408,207279.32,8219.93,586.1499,
AV6600HPB,1424,207279.32,8469.02,603.8528,
AV6600HPB,1441,207279.32,8718.11,623.1217,
AV6600HPB,1457,207279.32,8967.20,641.3914,
AV6600HPB,1473,207279.32,9216.29,659.9444,
AV6600HPB,1489,207279.32,9465.38,678.7584,
AV6600HPB,1196,214075.36,4981.78,373.4912,
AV6600HPB,1232,214075.36,5479.96,407.8083,
AV6600HPB,1267,214075.36,5978.13,442.4088,
AV6600HPB,1302,214075.36,6476.31,478.2099,
AV6600HPB,1319,214075.36,6725.40,495.9948,
AV6600HPB,1335,214075.36,6974.49,512.8775,
AV6600HPB,1352,214075.36,7223.58,531.1695,
AV6600HPB,1369,214075.36,7472.67,549.7299,
AV6600HPB,1385,214075.36,7721.76,567.3434,
AV6600HPB,1401,214075.36,7970.84,585.2029,
AV6600HPB,1417,214075.36,8219.93,603.3234,
AV6600HPB,1433,214075.36,8469.02,621.6974,
AV6600HPB,1449,214075.36,8718.11,640.3399,
AV6600HPB,1465,214075.36,8967.20,659.2434,
AV6600HPB,1481,214075.36,9216.29,678.4452,
AV6600HPB,1496,214075.36,9465.38,696.5210,
AV6600HPB,1211,220871.41,4981.78,388.0473,
AV6600HPB,1246,220871.41,5479.96,422.7223,
AV6600HPB,1280,220871.41,5978.13,457.6509,
AV6600HPB,1314,220871.41,6476.31,493.7577,
AV6600HPB,1330,220871.41,6725.40,511.0952,
AV6600HPB,1347,220871.41,6974.49,529.8720,
AV6600HPB,1363,220871.41,7223.58,547.7091,
AV6600HPB,1380,220871.41,7472.67,567.0153,
AV6600HPB,1396,220871.41,7721.76,585.3595,
AV6600HPB,1412,220871.41,7970.84,603.9274,
AV6600HPB,1427,220871.41,8219.93,621.4588,
AV6600HPB,1443,220871.41,8469.02,640.5264,
AV6600HPB,1459,220871.41,8718.11,659.8773,
AV6600HPB,1474,220871.41,8967.20,678.1096,
AV6600HPB,1490,220871.41,9216.29,697.9825,
AV6600HPB,1226,227667.45,4981.78,402.7227,
AV6600HPB,1260,227667.45,5479.96,437.6736,
AV6600HPB,1293,227667.45,5978.13,472.8334,
AV6600HPB,1327,227667.45,6476.31,510.3048,
AV6600HPB,1343,227667.45,6725.40,528.3358,
AV6600HPB,1359,227667.45,6974.49,546.6353,
AV6600HPB,1375,227667.45,7223.58,565.1958,
AV6600HPB,1391,227667.45,7472.67,584.0098,
AV6600HPB,1407,227667.45,7721.76,603.0624,
AV6600HPB,1422,227667.45,7970.84,621.0785,
AV6600HPB,1438,227667.45,8219.93,640.6158,
AV6600HPB,1453,227667.45,8469.02,659.0570,
AV6600HPB,1469,227667.45,8718.11,679.1089,
AV6600HPB,1484,227667.45,8967.20,698.0273,
AV6600HPB,1499,227667.45,9216.29,717.1918,
AV6600HPB,1434,234463.49,7970.84,640.5413,
AV6600HPB,1449,234463.49,8219.93,659.4895,
AV6600HPB,1464,234463.49,8469.02,678.6540,
AV6600HPB,1479,234463.49,8718.11,698.0422,
AV6600HPB,1494,234463.49,8967.20,717.6690,
AV6600HPB,1446,241259.54,7970.84,659.7729,
AV6600HPB,1461,241259.54,8219.93,679.4444,
AV6600HPB,1476,241259.54,8469.02,699.3621,
AV6600HPB,1490,241259.54,8718.11,718.0717,
AV6600HPB,1458,248055.58,7970.84,678.8330,
AV6600HPB,1473,248055.58,8219.93,699.2055,
AV6600HPB,1487,248055.58,8469.02,718.3700,
AV6600HPB,1502,248055.58,8718.11,739.2421,
AV6600HPB,1471,254851.62,7970.84,699.1757,
AV6600HPB,1485,254851.62,8219.93,718.7876,
AV6600HPB,1500,254851.62,8469.02,740.1071,
AV6600HPB,1484,261647.67,7970.84,719.4438,
AV6600HPB,1498,261647.67,8219.93,739.7268,
AV6600HPB,1497,268443.71,7970.84,739.6597,
AV7300HPB,325,67960.43,498.18,11.9387,
AV7300HPB,336,76455.49,498.18,13.4301,
AV7300HPB,439,76455.49,996.36,27.3448,
AV7300HPB,349,84950.54,498.18,15.1377,
AV7300HPB,446,84950.54,996.36,29.8429,
AV7300HPB,533,84950.54,1494.53,46.7852,
AV7300HPB,364,93445.60,498.18,17.1511,
AV7300HPB,456,93445.60,996.36,32.8033,
AV7300HPB,538,93445.60,1494.53,50.3497,
AV7300HPB,380,101940.65,498.18,19.4106,
AV7300HPB,466,101940.65,996.36,35.6295,
AV7300HPB,544,101940.65,1494.53,53.8544,
AV7300HPB,617,101940.65,1992.71,74.0629,
AV7300HPB,397,110435.70,498.18,21.9459,
AV7300HPB,478,110435.70,996.36,38.8062,
AV7300HPB,553,110435.70,1494.53,58.0304,
AV7300HPB,622,110435.70,1992.71,78.6788,
AV7300HPB,688,110435.70,2490.89,101.2064,
AV7300HPB,415,118930.76,498.18,24.8169,
AV7300HPB,492,118930.76,996.36,42.4751,
AV7300HPB,563,118930.76,1494.53,62.3703,
AV7300HPB,629,118930.76,1992.71,83.6601,
AV7300HPB,692,118930.76,2490.89,106.7395,
AV7300HPB,434,127425.81,498.18,28.0607,
AV7300HPB,506,127425.81,996.36,46.1961,
AV7300HPB,574,127425.81,1494.53,66.8893,
AV7300HPB,638,127425.81,1992.71,89.2304,
AV7300HPB,698,127425.81,2490.89,112.7200,
AV7300HPB,755,127425.81,2989.07,137.3803,
AV7300HPB,453,135920.87,498.18,31.5431,
AV7300HPB,521,135920.87,996.36,50.3124,
AV7300HPB,586,135920.87,1494.53,71.6468,
AV7300HPB,647,135920.87,1992.71,94.5920,
AV7300HPB,705,135920.87,2490.89,118.8347,
AV7300HPB,761,135920.87,2989.07,144.7627,
AV7300HPB,814,135920.87,3487.24,171.3469,
AV7300HPB,472,144415.92,498.18,35.2791,
AV7300HPB,537,144415.92,996.36,54.8611,
AV7300HPB,599,144415.92,1494.53,76.7623,
AV7300HPB,658,144415.92,1992.71,100.6471,
AV7300HPB,714,144415.92,2490.89,125.7250,
AV7300HPB,768,144415.92,2989.07,152.2421,
AV7300HPB,819,144415.92,3487.24,179.4378,
AV7300HPB,869,144415.92,3985.42,208.1099,
AV7300HPB,492,152910.97,498.18,39.5146,
AV7300HPB,554,152910.97,996.36,59.9095,
AV7300HPB,613,152910.97,1494.53,82.3104,
AV7300HPB,670,152910.97,1992.71,107.0228,
AV7300HPB,724,152910.97,2490.89,132.9285,
AV7300HPB,776,152910.97,2989.07,160.0421,
AV7300HPB,826,152910.97,3487.24,188.2967,
AV7300HPB,874,152910.97,3985.42,217.4461,
AV7300HPB,921,152910.97,4483.60,247.8408,
AV7300HPB,513,161406.03,498.18,44.3020,
AV7300HPB,572,161406.03,996.36,65.4948,
AV7300HPB,628,161406.03,1494.53,88.3878,
AV7300HPB,683,161406.03,1992.71,113.8385,
AV7300HPB,735,161406.03,2490.89,140.4899,
AV7300HPB,785,161406.03,2989.07,168.2150,
AV7300HPB,833,161406.03,3487.24,196.8051,
AV7300HPB,880,161406.03,3985.42,226.9090,
AV7300HPB,926,161406.03,4483.60,258.3850,
AV7300HPB,970,161406.03,4981.78,290.0847,
AV7300HPB,1014,161406.03,5479.96,323.8575,
AV7300HPB,533,169901.08,498.18,49.1565,
AV7300HPB,590,169901.08,996.36,71.3262,
AV7300HPB,644,169901.08,1494.53,95.0767,
AV7300HPB,696,169901.08,1992.71,120.6692,
AV7300HPB,747,169901.08,2490.89,148.4763,
AV7300HPB,795,169901.08,2989.07,176.7905,
AV7300HPB,842,169901.08,3487.24,206.4545,
AV7300HPB,888,169901.08,3985.42,237.5129,
AV7300HPB,932,169901.08,4483.60,269.1305,
AV7300HPB,975,169901.08,4981.78,301.8071,
AV7300HPB,1017,169901.08,5479.96,335.3338,
AV7300HPB,1058,169901.08,5978.13,369.7926,
AV7300HPB,554,178396.14,498.18,54.6151,
AV7300HPB,608,178396.14,996.36,77.4260,
AV7300HPB,660,178396.14,1494.53,101.9745,
AV7300HPB,710,178396.14,1992.71,128.1038,
AV7300HPB,759,178396.14,2490.89,156.3882,
AV7300HPB,807,178396.14,2989.07,186.4921,
AV7300HPB,852,178396.14,3487.24,216.6034,
AV7300HPB,896,178396.14,3985.42,247.8408,
AV7300HPB,939,178396.14,4483.60,280.2340,
AV7300HPB,981,178396.14,4981.78,313.7905,
AV7300HPB,1022,178396.14,5479.96,348.2046,
AV7300HPB,1062,178396.14,5978.13,383.2972,
AV7300HPB,1101,178396.14,6476.31,419.1132,
AV7300HPB,575,186891.19,498.18,60.4539,
AV7300HPB,627,186891.19,996.36,84.2268,
AV7300HPB,677,186891.19,1494.53,109.5508,
AV7300HPB,725,186891.19,1992.71,136.2319,
AV7300HPB,772,186891.19,2490.89,164.9041,
AV7300HPB,818,186891.19,2989.07,195.3659,
AV7300HPB,863,186891.19,3487.24,227.2819,
AV7300HPB,905,186891.19,3985.42,258.6907,
AV7300HPB,947,186891.19,4483.60,291.9266,
AV7300HPB,988,186891.19,4981.78,326.1691,
AV7300HPB,1027,186891.19,5479.96,360.3520,
AV7300HPB,1066,186891.19,5978.13,396.1680,
AV7300HPB,1105,186891.19,6476.31,433.6468,
AV7300HPB,1124,186891.19,6725.40,452.4832,
AV7300HPB,1142,186891.19,6974.49,470.5217,
AV7300HPB,1161,186891.19,7223.58,490.2529,
AV7300HPB,597,195386.24,498.18,67.0011,
AV7300HPB,646,195386.24,996.36,91.3855,
AV7300HPB,694,195386.24,1494.53,117.3806,
AV7300HPB,741,195386.24,1992.71,145.1356,
AV7300HPB,786,195386.24,2490.89,174.1358,
AV7300HPB,831,195386.24,2989.07,205.5895,
AV7300HPB,874,195386.24,3487.24,237.7589,
AV7300HPB,916,195386.24,3985.42,271.0246,
AV7300HPB,956,195386.24,4483.60,304.2306,
AV7300HPB,996,195386.24,4981.78,339.2189,
AV7300HPB,1034,195386.24,5479.96,373.9610,
AV7300HPB,1072,195386.24,5978.13,410.5152,
AV7300HPB,1109,195386.24,6476.31,447.5243,
AV7300HPB,1128,195386.24,6725.40,467.2108,
AV7300HPB,1146,195386.24,6974.49,486.0472,
AV7300HPB,1164,195386.24,7223.58,505.3086,
AV7300HPB,1182,195386.24,7472.67,524.9876,
AV7300HPB,1200,195386.24,7721.76,545.0917,
AV7300HPB,1004,203881.30,4981.78,351.9331,
AV7300HPB,1042,203881.30,5479.96,388.3381,
AV7300HPB,1079,203881.30,5978.13,425.3770,
AV7300HPB,1115,203881.30,6476.31,462.9976,
AV7300HPB,1133,203881.30,6725.40,482.3932,
AV7300HPB,1151,203881.30,6974.49,502.1692,
AV7300HPB,1169,203881.30,7223.58,522.3106,
AV7300HPB,1186,203881.30,7472.67,541.4825,
AV7300HPB,1204,203881.30,7721.76,562.4218,
AV7300HPB,1014,212376.35,4981.78,366.4295,
AV7300HPB,1051,212376.35,5479.96,403.5057,
AV7300HPB,1087,212376.35,5978.13,441.0740,
AV7300HPB,1122,212376.35,6476.31,479.0674,
AV7300HPB,1139,212376.35,6725.40,498.0380,
AV7300HPB,1157,212376.35,6974.49,518.7536,
AV7300HPB,1174,212376.35,7223.58,538.5221,
AV7300HPB,1191,212376.35,7472.67,558.5889,
AV7300HPB,1208,212376.35,7721.76,579.0285,
AV7300HPB,1024,220871.41,4981.78,380.6500,
AV7300HPB,1060,220871.41,5479.96,418.3600,
AV7300HPB,1095,220871.41,5978.13,456.4205,
AV7300HPB,1130,220871.41,6476.31,496.0694,
AV7300HPB,1147,220871.41,6725.40,515.8603,
AV7300HPB,1164,220871.41,6974.49,536.0464,
AV7300HPB,1180,220871.41,7223.58,555.2556,
AV7300HPB,1197,220871.41,7472.67,576.2545,
AV7300HPB,1214,220871.41,7721.76,597.6635,
AV7300HPB,1230,220871.41,7970.84,617.9167,
AV7300HPB,1246,220871.41,8219.93,638.4757,
AV7300HPB,1263,220871.41,8469.02,660.9213,
AV7300HPB,1279,220871.41,8718.11,682.1439,
AV7300HPB,1295,220871.41,8967.20,703.7468,
AV7300HPB,1311,220871.41,9216.29,725.7226,
AV7300HPB,1326,220871.41,9465.38,746.3635,
AV7300HPB,1342,220871.41,9714.47,769.0626,
AV7300HPB,1358,220871.41,9963.56,792.1719,
AV7300HPB,1035,229366.46,4981.78,395.6833,
AV7300HPB,1070,229366.46,5479.96,434.0644,
AV7300HPB,1105,229366.46,5978.13,473.9445,
AV7300HPB,1138,229366.46,6476.31,512.7134,
AV7300HPB,1155,229366.46,6725.40,533.3469,
AV7300HPB,1171,229366.46,6974.49,552.9588,
AV7300HPB,1188,229366.46,7223.58,574.3753,
AV7300HPB,1204,229366.46,7472.67,594.7255,
AV7300HPB,1220,229366.46,7721.76,615.4783,
AV7300HPB,1236,229366.46,7970.84,636.6189,
AV7300HPB,1252,229366.46,8219.93,658.1249,
AV7300HPB,1268,229366.46,8469.02,679.9813,
AV7300HPB,1284,229366.46,8718.11,702.1361,
AV7300HPB,1299,229366.46,8967.20,722.9560,
AV7300HPB,1315,229366.46,9216.29,745.7744,
AV7300HPB,1330,229366.46,9465.38,767.2282,
AV7300HPB,1346,229366.46,9714.47,790.7625,
AV7300HPB,1047,237861.51,4981.78,411.6860,
AV7300HPB,1081,237861.51,5479.96,450.6935,
AV7300HPB,1115,237861.51,5978.13,491.1552,
AV7300HPB,1148,237861.51,6476.31,531.7213,
AV7300HPB,1164,237861.51,6725.40,551.8403,
AV7300HPB,1180,237861.51,6974.49,572.3097,
AV7300HPB,1196,237861.51,7223.58,593.1222,
AV7300HPB,1212,237861.51,7472.67,614.3225,
AV7300HPB,1227,237861.51,7721.76,634.3371,
AV7300HPB,1243,237861.51,7970.84,656.2606,
AV7300HPB,1259,237861.51,8219.93,678.5943,
AV7300HPB,1274,237861.51,8469.02,699.7051,
AV7300HPB,1289,237861.51,8718.11,721.1291,
AV7300HPB,1305,237861.51,8967.20,744.5962,
AV7300HPB,1320,237861.51,9216.29,766.6615,
AV7300HPB,1335,237861.51,9465.38,789.0250,
AV7300HPB,1350,237861.51,9714.47,811.6645,
AV7300HPB,1059,246356.57,4981.78,427.5619,
AV7300HPB,1092,246356.57,5479.96,467.0840,
AV7300HPB,1125,246356.57,5978.13,508.0453,
AV7300HPB,1157,246356.57,6476.31,548.9992,
AV7300HPB,1173,246356.57,6725.40,569.9832,
AV7300HPB,1189,246356.57,6974.49,591.3102,
AV7300HPB,1205,246356.57,7223.58,613.0175,
AV7300HPB,1220,246356.57,7472.67,633.5242,
AV7300HPB,1236,246356.57,7721.76,655.9400,
AV7300HPB,1251,246356.57,7970.84,677.1253,
AV7300HPB,1266,246356.57,8219.93,698.6611,
AV7300HPB,1281,246356.57,8469.02,720.5176,
AV7300HPB,1296,246356.57,8718.11,742.7544,
AV7300HPB,1311,246356.57,8967.20,765.3341,
AV7300HPB,1326,246356.57,9216.29,788.3166,
AV7300HPB,1340,246356.57,9465.38,809.8226,
AV7300HPB,1355,246356.57,9714.47,833.4165,
AV7300HPB,1071,254851.62,4981.78,443.3708,
AV7300HPB,1104,254851.62,5479.96,484.5781,
AV7300HPB,1136,254851.62,5978.13,525.9719,
AV7300HPB,1168,254851.62,6476.31,568.7900,
AV7300HPB,1183,254851.62,6725.40,589.2371,
AV7300HPB,1199,254851.62,6974.49,611.4814,
AV7300HPB,1214,254851.62,7223.58,632.5325,
AV7300HPB,1229,254851.62,7472.67,653.8893,
AV7300HPB,1244,254851.62,7721.76,675.5593,
AV7300HPB,1259,254851.62,7970.84,697.5799,
AV7300HPB,1274,254851.62,8219.93,719.9136,
AV7300HPB,1289,254851.62,8469.02,742.6350,
AV7300HPB,1304,254851.62,8718.11,765.6846,
AV7300HPB,1318,254851.62,8967.20,787.3174,
AV7300HPB,1333,254851.62,9216.29,811.0828,
AV7300HPB,1347,254851.62,9465.38,833.3793,
AV7300HPB,1077,259099.15,4981.78,451.2677,
AV7300HPB,1110,259099.15,5479.96,493.2879,
AV7300HPB,1142,259099.15,5978.13,535.5616,
AV7300HPB,1173,259099.15,6476.31,577.8428,
AV7300HPB,1189,259099.15,6725.40,600.2287,
AV7300HPB,1204,259099.15,6974.49,621.4215,
AV7300HPB,1219,259099.15,7223.58,642.9201,
AV7300HPB,1234,259099.15,7472.67,664.7318,
AV7300HPB,1249,259099.15,7721.76,686.8492,
AV7300HPB,1264,259099.15,7970.84,709.3246,
AV7300HPB,1279,259099.15,8219.93,732.1207,
AV7300HPB,1293,259099.15,8469.02,753.5223,
AV7300HPB,1308,259099.15,8718.11,776.9969,
AV7300HPB,1322,259099.15,8967.20,799.0323,
AV7300HPB,1336,259099.15,9216.29,821.3810,
AV7300HPB,1351,259099.15,9465.38,845.9294,
AV7300HPB,1084,263346.68,4981.78,460.4175,
AV7300HPB,1116,263346.68,5479.96,501.9902,
AV7300HPB,1148,263346.68,5978.13,545.1141,
AV7300HPB,1179,263346.68,6476.31,588.3050,
AV7300HPB,1194,263346.68,6725.40,609.6469,
AV7300HPB,1209,263346.68,6974.49,631.2946,
AV7300HPB,1224,263346.68,7223.58,653.2182,
AV7300HPB,1239,263346.68,7472.67,675.4848,
AV7300HPB,1254,263346.68,7721.76,698.0571,
AV7300HPB,1268,263346.68,7970.84,719.2872,
AV7300HPB,1283,263346.68,8219.93,742.5083,
AV7300HPB,1297,263346.68,8469.02,764.3200,
AV7300HPB,1312,263346.68,8718.11,788.2271,
AV7300HPB,1326,263346.68,8967.20,810.6727,
AV7300HPB,1340,263346.68,9216.29,833.4389,
AV7300HPB,1354,263346.68,9465.38,856.4885,
AV7300HPB,1091,267594.20,4981.78,469.6045,
AV7300HPB,1122,267594.20,5479.96,510.6627,
AV7300HPB,1154,267594.20,5978.13,554.6516,
AV7300HPB,1184,267594.20,6476.31,597.2087,
AV7300HPB,1199,267594.20,6725.40,618.9533,
AV7300HPB,1214,267594.20,6974.49,641.0409,
AV7300HPB,1229,267594.20,7223.58,663.4492,
AV7300HPB,1244,267594.20,7472.67,686.1483,
AV7300HPB,1259,267594.20,7721.76,709.1829,
AV7300HPB,1273,267594.20,7970.84,730.8530,
AV7300HPB,1288,267594.20,8219.93,754.5364,
AV7300HPB,1302,267594.20,8469.02,776.7881,
AV7300HPB,1316,267594.20,8718.11,799.3381,
AV7300HPB,1330,267594.20,8967.20,822.1714,
AV7300HPB,1344,267594.20,9216.29,845.3477,
AV7300HPB,1358,267594.20,9465.38,868.8522,
AV7300HPB,1098,271841.73,4981.78,478.8363,
AV7300HPB,1129,271841.73,5479.96,520.7297,
AV7300HPB,1160,271841.73,5978.13,564.1518,
AV7300HPB,1190,271841.73,6476.31,607.5739,
AV7300HPB,1205,271841.73,6725.40,629.7659,
AV7300HPB,1220,271841.73,6974.49,652.3233,
AV7300HPB,1235,271841.73,7223.58,675.1939,
AV7300HPB,1249,271841.73,7472.67,696.7447,
AV7300HPB,1264,271841.73,7721.76,720.2342,
AV7300HPB,1278,271841.73,7970.84,742.3293,
AV7300HPB,1292,271841.73,8219.93,764.7003,
AV7300HPB,1307,271841.73,8469.02,789.1742,
AV7300HPB,1321,271841.73,8718.11,812.1492,
AV7300HPB,1335,271841.73,8967.20,835.4598,
AV7300HPB,1348,271841.73,9216.29,857.1820,
AV7300HPB,1283,276089.26,7970.84,753.7087,
AV7300HPB,1297,276089.26,8219.93,776.5271,
AV7300HPB,1311,276089.26,8469.02,799.6438,
AV7300HPB,1325,276089.26,8718.11,823.0364,
AV7300HPB,1339,276089.26,8967.20,846.7720,
AV7300HPB,1353,276089.26,9216.29,870.7910,
AV7300HPB,1288,280336.79,7970.84,765.0135,
AV7300HPB,1302,280336.79,8219.93,788.2644,
AV7300HPB,1316,280336.79,8469.02,811.8360,
AV7300HPB,1330,280336.79,8718.11,835.6760,
AV7300HPB,1344,280336.79,8967.20,859.8665,
AV7300HPB,1357,280336.79,9216.29,882.3941,
AV7300HPB,1294,284584.31,7970.84,777.9961,
AV7300HPB,1307,284584.31,8219.93,799.9272,
AV7300HPB,1321,284584.31,8469.02,823.9238,
AV7300HPB,1335,284584.31,8718.11,848.2560,
AV7300HPB,1348,284584.31,8967.20,870.9402,
AV7300HPB,1299,288831.84,7970.84,789.1145,
AV7300HPB,1313,288831.84,8219.93,813.3125,
AV7300HPB,1326,288831.84,8469.02,835.9445,
AV7300HPB,1340,288831.84,8718.11,860.7092,
AV7300HPB,1353,288831.84,8967.20,883.8333,
AV7300HPB,1304,293079.37,7970.84,800.1509,
AV7300HPB,1318,293079.37,8219.93,824.7888,
AV7300HPB,1332,293079.37,8469.02,849.7399,
AV7300HPB,1345,293079.37,8718.11,873.0580,
AV7300HPB,1358,293079.37,8967.20,896.6594,
AV7300HPB,1310,297326.89,7970.84,812.9545,
AV7300HPB,1323,297326.89,8219.93,836.1682,
AV7300HPB,1337,297326.89,8469.02,861.5742,
AV7300HPB,1350,297326.89,8718.11,885.3396,
AV7300HPB,1316,301574.42,7970.84,825.7209,
AV7300HPB,1329,301574.42,8219.93,849.3745,
AV7300HPB,1342,301574.42,8469.02,873.3040,
AV7300HPB,1355,301574.42,8718.11,897.5020,
AV8075HPB,295,84950.54,498.18,14.8469,
AV8075HPB,394,84950.54,996.36,31.2747,
AV8075HPB,304,93445.60,498.18,16.4725,
AV8075HPB,397,93445.60,996.36,33.4745,
AV8075HPB,313,101940.65,498.18,18.0758,
AV8075HPB,402,101940.65,996.36,35.9502,
AV8075HPB,324,110435.70,498.18,20.0519,
AV8075HPB,409,110435.70,996.36,38.8360,
AV8075HPB,484,110435.70,1494.53,59.7678,
AV8075HPB,335,118930.76,498.18,22.0951,
AV8075HPB,416,118930.76,996.36,41.6175,
AV8075HPB,488,118930.76,1494.53,63.2503,
AV8075HPB,556,118930.76,1992.71,87.6346,
AV8075HPB,348,127425.81,498.18,24.6379,
AV8075HPB,424,127425.81,996.36,44.5779,
AV8075HPB,494,127425.81,1494.53,67.2770,
AV8075HPB,559,127425.81,1992.71,92.1610,
AV8075HPB,360,135920.87,498.18,27.0838,
AV8075HPB,433,135920.87,996.36,47.7994,
AV8075HPB,500,135920.87,1494.53,71.1547,
AV8075HPB,563,135920.87,1992.71,96.8590,
AV8075HPB,622,135920.87,2490.89,124.2261,
AV8075HPB,373,144415.92,498.18,29.8727,
AV8075HPB,443,144415.92,996.36,51.3340,
AV8075HPB,508,144415.92,1494.53,75.7631,
AV8075HPB,568,144415.92,1992.71,101.7507,
AV8075HPB,625,144415.92,2490.89,129.7891,
AV8075HPB,387,152910.97,498.18,33.0569,
AV8075HPB,453,152910.97,996.36,54.9133,
AV8075HPB,516,152910.97,1494.53,80.2448,
AV8075HPB,574,152910.97,1992.71,107.0005,
AV8075HPB,629,152910.97,2490.89,135.5906,
AV8075HPB,682,152910.97,2989.07,166.1345,
AV8075HPB,401,161406.03,498.18,36.4349,
AV8075HPB,464,161406.03,996.36,58.9327,
AV8075HPB,525,161406.03,1494.53,85.1067,
AV8075HPB,581,161406.03,1992.71,112.6454,
AV8075HPB,634,161406.03,2490.89,141.6755,
AV8075HPB,685,161406.03,2989.07,172.6370,
AV8075HPB,735,161406.03,3487.24,205.8430,
AV8075HPB,415,169901.08,498.18,40.0143,
AV8075HPB,476,169901.08,996.36,63.4665,
AV8075HPB,534,169901.08,1494.53,89.9239,
AV8075HPB,589,169901.08,1992.71,118.7229,
AV8075HPB,640,169901.08,2490.89,148.2377,
AV8075HPB,690,169901.08,2989.07,180.2133,
AV8075HPB,738,169901.08,3487.24,213.6430,
AV8075HPB,784,169901.08,3985.42,248.1540,
AV8075HPB,430,178396.14,498.18,44.1007,
AV8075HPB,488,178396.14,996.36,68.1346,
AV8075HPB,544,178396.14,1494.53,95.2482,
AV8075HPB,597,178396.14,1992.71,124.6661,
AV8075HPB,647,178396.14,2490.89,155.3218,
AV8075HPB,695,178396.14,2989.07,187.4764,
AV8075HPB,741,178396.14,3487.24,220.9882,
AV8075HPB,787,178396.14,3985.42,257.1993,
AV8075HPB,445,186891.19,498.18,48.4332,
AV8075HPB,501,186891.19,996.36,73.3843,
AV8075HPB,554,186891.19,1494.53,100.6247,
AV8075HPB,606,186891.19,1992.71,131.1388,
AV8075HPB,655,186891.19,2490.89,162.9727,
AV8075HPB,701,186891.19,2989.07,195.3212,
AV8075HPB,746,186891.19,3487.24,229.6308,
AV8075HPB,790,186891.19,3985.42,265.8122,
AV8075HPB,833,186891.19,4483.60,303.5222,
AV8075HPB,460,195386.24,498.18,53.0118,
AV8075HPB,513,195386.24,996.36,78.3581,
AV8075HPB,565,195386.24,1494.53,106.6425,
AV8075HPB,615,195386.24,1992.71,137.5593,
AV8075HPB,663,195386.24,2490.89,170.4744,
AV8075HPB,708,195386.24,2989.07,203.8147,
AV8075HPB,752,195386.24,3487.24,238.9446,
AV8075HPB,794,195386.24,3985.42,274.9023,
AV8075HPB,836,195386.24,4483.60,313.3580,
AV8075HPB,876,195386.24,4981.78,351.9778,
AV8075HPB,475,203881.30,498.18,57.8514,
AV8075HPB,527,203881.30,996.36,84.4356,
AV8075HPB,576,203881.30,1494.53,112.7946,
AV8075HPB,625,203881.30,1992.71,144.6509,
AV8075HPB,671,203881.30,2490.89,177.8196,
AV8075HPB,715,203881.30,2989.07,212.1218,
AV8075HPB,758,203881.30,3487.24,248.0496,
AV8075HPB,800,203881.30,3985.42,285.6702,
AV8075HPB,840,203881.30,4483.60,323.8053,
AV8075HPB,880,203881.30,4981.78,364.2446,
AV8075HPB,918,203881.30,5479.96,404.5124,
AV8075HPB,490,212376.35,498.18,62.9594,
AV8075HPB,540,212376.35,996.36,90.2446,
AV8075HPB,588,212376.35,1494.53,119.6848,
AV8075HPB,635,212376.35,1992.71,151.8021,
AV8075HPB,680,212376.35,2490.89,185.8657,
AV8075HPB,723,212376.35,2989.07,221.1224,
AV8075HPB,765,212376.35,3487.24,257.9152,
AV8075HPB,806,212376.35,3985.42,296.2293,
AV8075HPB,845,212376.35,4483.60,334.8864,
AV8075HPB,883,212376.35,4981.78,374.7515,
AV8075HPB,921,212376.35,5479.96,416.7269,
AV8075HPB,958,212376.35,5978.13,459.6569,
AV8075HPB,888,220871.41,4981.78,387.2121,
AV8075HPB,925,220871.41,5479.96,429.7916,
AV8075HPB,961,220871.41,5978.13,473.0347,
AV8075HPB,996,220871.41,6476.31,516.9639,
AV8075HPB,1014,220871.41,6725.40,540.5653,
AV8075HPB,893,229366.46,4981.78,399.2850,
AV8075HPB,929,229366.46,5479.96,442.2522,
AV8075HPB,964,229366.46,5978.13,485.8682,
AV8075HPB,999,229366.46,6476.31,531.4752,
AV8075HPB,1016,229366.46,6725.40,554.2713,
AV8075HPB,1033,229366.46,6974.49,577.6266,
AV8075HPB,1050,229366.46,7223.58,601.5486,
AV8075HPB,899,237861.51,4981.78,412.4391,
AV8075HPB,934,237861.51,5479.96,455.6226,
AV8075HPB,968,237861.51,5978.13,499.5667,
AV8075HPB,1002,237861.51,6476.31,545.4123,
AV8075HPB,1019,237861.51,6725.40,569.0883,
AV8075HPB,1036,237861.51,6974.49,593.2714,
AV8075HPB,1052,237861.51,7223.58,616.2464,
AV8075HPB,1068,237861.51,7472.67,639.7061,
AV8075HPB,1085,237861.51,7721.76,665.5371,
AV8075HPB,906,246356.57,4981.78,426.7491,
AV8075HPB,940,246356.57,5479.96,470.1936,
AV8075HPB,973,246356.57,5978.13,514.2197,
AV8075HPB,1006,246356.57,6476.31,560.3487,
AV8075HPB,1023,246356.57,6725.40,584.9717,
AV8075HPB,1039,246356.57,6974.49,608.3196,
AV8075HPB,1055,246356.57,7223.58,632.1447,
AV8075HPB,1071,246356.57,7472.67,656.4247,
AV8075HPB,1087,246356.57,7721.76,681.2267,
AV8075HPB,912,254851.62,4981.78,439.3813,
AV8075HPB,946,254851.62,5479.96,484.5036,
AV8075HPB,979,254851.62,5978.13,530.1852,
AV8075HPB,1011,254851.62,6476.31,576.3067,
AV8075HPB,1027,254851.62,6725.40,600.1467,
AV8075HPB,1043,254851.62,6974.49,624.4789,
AV8075HPB,1059,254851.62,7223.58,649.2287,
AV8075HPB,1075,254851.62,7472.67,674.4408,
AV8075HPB,1090,254851.62,7721.76,698.2062,
AV8075HPB,1105,254851.62,7970.84,722.3968,
AV8075HPB,1121,254851.62,8219.93,749.0406,
AV8075HPB,1136,254851.62,8469.02,774.1931,
AV8075HPB,1151,254851.62,8718.11,799.8079,
AV8075HPB,1166,254851.62,8967.20,825.9521,
AV8075HPB,920,263346.68,4981.78,454.6681,
AV8075HPB,953,263346.68,5479.96,500.0887,
AV8075HPB,985,263346.68,5978.13,545.8747,
AV8075HPB,1017,263346.68,6476.31,593.6740,
AV8075HPB,1032,263346.68,6725.40,616.5596,
AV8075HPB,1048,263346.68,6974.49,641.7493,
AV8075HPB,1063,263346.68,7223.58,665.6266,
AV8075HPB,1078,263346.68,7472.67,689.8917,
AV8075HPB,1094,263346.68,7721.76,716.4834,
AV8075HPB,1109,263346.68,7970.84,741.5836,
AV8075HPB,1124,263346.68,8219.93,767.0940,
AV8075HPB,1139,263346.68,8469.02,793.0742,
AV8075HPB,1154,263346.68,8718.11,819.5018,
AV8075HPB,1168,263346.68,8967.20,844.2441,
AV8075HPB,1183,263346.68,9216.29,871.6635,
AV8075HPB,1197,263346.68,9465.38,897.3230,
AV8075HPB,1211,263346.68,9714.47,923.4225,
AV8075HPB,927,271841.73,4981.78,468.2249,
AV8075HPB,960,271841.73,5479.96,515.4203,
AV8075HPB,991,271841.73,5978.13,561.2808,
AV8075HPB,1022,271841.73,6476.31,608.9683,
AV8075HPB,1038,271841.73,6725.40,634.4638,
AV8075HPB,1053,271841.73,6974.49,658.6394,
AV8075HPB,1068,271841.73,7223.58,683.2773,
AV8075HPB,1083,271841.73,7472.67,708.4298,
AV8075HPB,1098,271841.73,7721.76,734.0520,
AV8075HPB,1113,271841.73,7970.84,760.0844,
AV8075HPB,1127,271841.73,8219.93,784.4763,
AV8075HPB,1142,271841.73,8469.02,811.3215,
AV8075HPB,1157,271841.73,8718.11,838.6290,
AV8075HPB,1171,271841.73,8967.20,864.1841,
AV8075HPB,1185,271841.73,9216.29,890.1569,
AV8075HPB,1200,271841.73,9465.38,918.8216,
AV8075HPB,1214,271841.73,9714.47,945.7040,
AV8075HPB,1228,271841.73,9963.56,973.0563,
AV8075HPB,936,280336.79,4981.78,484.5856,
AV8075HPB,967,280336.79,5479.96,530.4909,
AV8075HPB,998,280336.79,5978.13,578.0889,
AV8075HPB,1029,280336.79,6476.31,627.5586,
AV8075HPB,1044,280336.79,6725.40,652.0773,
AV8075HPB,1059,280336.79,6974.49,677.0880,
AV8075HPB,1074,280336.79,7223.58,702.5611,
AV8075HPB,1088,280336.79,7472.67,726.5205,
AV8075HPB,1103,280336.79,7721.76,752.9630,
AV8075HPB,1117,280336.79,7970.84,777.8321,
AV8075HPB,1132,280336.79,8219.93,805.2664,
AV8075HPB,1146,280336.79,8469.02,830.9557,
AV8075HPB,1160,280336.79,8718.11,857.0105,
AV8075HPB,1174,280336.79,8967.20,883.4381,
AV8075HPB,1188,280336.79,9216.29,910.2311,
AV8075HPB,1202,280336.79,9465.38,937.4715,
AV8075HPB,1216,280336.79,9714.47,965.1071,
AV8075HPB,1230,280336.79,9963.56,993.2200,
AV8075HPB,944,288831.84,4981.78,499.2535,
AV8075HPB,975,288831.84,5479.96,546.9410,
AV8075HPB,1006,288831.84,5978.13,596.4182,
AV8075HPB,1036,288831.84,6476.31,645.8954,
AV8075HPB,1050,288831.84,6725.40,669.3849,
AV8075HPB,1065,288831.84,6974.49,695.2234,
AV8075HPB,1079,288831.84,7223.58,719.5482,
AV8075HPB,1094,288831.84,7472.67,746.3263,
AV8075HPB,1108,288831.84,7721.76,771.5309,
AV8075HPB,1122,288831.84,7970.84,797.1755,
AV8075HPB,1136,288831.84,8219.93,823.2452,
AV8075HPB,1150,288831.84,8469.02,849.8070,
AV8075HPB,1164,288831.84,8718.11,876.8237,
AV8075HPB,1178,288831.84,8967.20,904.1760,
AV8075HPB,1192,288831.84,9216.29,931.9160,
AV8075HPB,1206,288831.84,9465.38,960.0886,
AV8075HPB,1219,288831.84,9714.47,986.2105,
AV8075HPB,953,297326.89,4981.78,515.3756,
AV8075HPB,983,297326.89,5479.96,563.1749,
AV8075HPB,1013,297326.89,5978.13,612.7043,
AV8075HPB,1043,297326.89,6476.31,663.9488,
AV8075HPB,1057,297326.89,6725.40,688.3034,
AV8075HPB,1072,297326.89,6974.49,715.0442,
AV8075HPB,1086,297326.89,7223.58,740.2339,
AV8075HPB,1100,297326.89,7472.67,765.8412,
AV8075HPB,1114,297326.89,7721.76,791.8512,
AV8075HPB,1128,297326.89,7970.84,818.3310,
AV8075HPB,1142,297326.89,8219.93,845.2284,
AV8075HPB,1156,297326.89,8469.02,872.6329,
AV8075HPB,1169,297326.89,8718.11,898.1731,
AV8075HPB,1183,297326.89,8967.20,926.4575,
AV8075HPB,1196,297326.89,9216.29,952.8255,
AV8075HPB,1210,297326.89,9465.38,981.9450,
AV8075HPB,1223,297326.89,9714.47,1008.9916,
AV8075HPB,962,305821.95,4981.78,531.4305,
AV8075HPB,992,305821.95,5479.96,580.9599,
AV8075HPB,1021,305821.95,5978.13,630.5191,
AV8075HPB,1050,305821.95,6476.31,681.7188,
AV8075HPB,1064,305821.95,6725.40,706.9458,
AV8075HPB,1079,305821.95,6974.49,734.6113,
AV8075HPB,1093,305821.95,7223.58,760.6512,
AV8075HPB,1106,305821.95,7472.67,785.0132,
AV8075HPB,1120,305821.95,7721.76,811.8658,
AV8075HPB,1134,305821.95,7970.84,839.1584,
AV8075HPB,1148,305821.95,8219.93,866.9507,
AV8075HPB,1161,305821.95,8469.02,892.8563,
AV8075HPB,1174,305821.95,8718.11,919.1646,
AV8075HPB,1188,305821.95,8967.20,948.2692,
AV8075HPB,1201,305821.95,9216.29,975.3903,
AV8075HPB,1214,305821.95,9465.38,1002.9812,
AV8075HPB,1227,305821.95,9714.47,1030.9748,
AV8075HPB,971,314317.00,4981.78,547.4556,
AV8075HPB,1001,314317.00,5479.96,598.6926,
AV8075HPB,1030,314317.00,5978.13,650.0340,
AV8075HPB,1058,314317.00,6476.31,701.1518,
AV8075HPB,1072,314317.00,6725.40,727.3109,
AV8075HPB,1086,314317.00,6974.49,753.8355,
AV8075HPB,1100,314317.00,7223.58,780.8000,
AV8075HPB,1113,314317.00,7472.67,805.9897,
AV8075HPB,1127,314317.00,7721.76,833.7372,
AV8075HPB,1140,314317.00,7970.84,859.6726,
AV8075HPB,1154,314317.00,8219.93,888.2926,
AV8075HPB,1167,314317.00,8469.02,915.0259,
AV8075HPB,1180,314317.00,8718.11,942.1545,
AV8075HPB,1193,314317.00,8967.20,969.6857,
AV8075HPB,1206,314317.00,9216.29,997.5898,
AV8075HPB,1219,314317.00,9465.38,1025.9637,
AV8075HPB,981,322812.06,4981.78,565.1958,
AV8075HPB,1010,322812.06,5479.96,616.3359,
AV8075HPB,1038,322812.06,5978.13,667.4983,
AV8075HPB,1066,322812.06,6476.31,720.3610,
AV8075HPB,1080,322812.06,6725.40,747.4150,
AV8075HPB,1094,322812.06,6974.49,774.8866,
AV8075HPB,1107,322812.06,7223.58,800.6356,
AV8075HPB,1121,322812.06,7472.67,828.8976,
AV8075HPB,1134,322812.06,7721.76,855.3476,
AV8075HPB,1147,322812.06,7970.84,882.1182,
AV8075HPB,1160,322812.06,8219.93,909.2990,
AV8075HPB,1173,322812.06,8469.02,936.8675,
AV8075HPB,1186,322812.06,8718.11,964.7940,
AV8075HPB,1199,322812.06,8967.20,993.1678,
AV8075HPB,1212,322812.06,9216.29,1021.9146,
AV8075HPB,1225,322812.06,9465.38,1051.1311,
AV8075HPB,1154,331307.11,7970.84,904.2879,
AV8075HPB,1167,331307.11,8219.93,932.3560,
AV8075HPB,1180,331307.11,8469.02,960.7746,
AV8075HPB,1193,331307.11,8718.11,989.5959,
AV8075HPB,1205,331307.11,8967.20,1016.3293,
AV8075HPB,1218,331307.11,9216.29,1045.9336,
AV8075HPB,1162,339802.16,7970.84,928.5082,
AV8075HPB,1174,339802.16,8219.93,955.0402,
AV8075HPB,1187,339802.16,8469.02,984.4059,
AV8075HPB,1200,339802.16,8718.11,1014.1220,
AV8075HPB,1212,339802.16,8967.20,1041.6831,
AV8075HPB,1224,339802.16,9216.29,1069.5648,
AV8075HPB,1169,348297.22,7970.84,950.0216,
AV8075HPB,1182,348297.22,8219.93,979.9018,
AV8075HPB,1194,348297.22,8469.02,1007.6493,
AV8075HPB,1207,348297.22,8718.11,1038.2827,
AV8075HPB,1219,348297.22,8967.20,1066.7088,
AV8075HPB,1177,356792.27,7970.84,973.6976,
AV8075HPB,1190,356792.27,8219.93,1004.5248,
AV8075HPB,1202,356792.27,8469.02,1033.1895,
AV8075HPB,1214,356792.27,8718.11,1062.1227,
AV8075HPB,1226,356792.27,8967.20,1091.4362,
AV8075HPB,1186,365287.33,7970.84,999.6181,
AV8075HPB,1198,365287.33,8219.93,1028.8347,
AV8075HPB,1210,365287.33,8469.02,1058.4017,
AV8075HPB,1222,365287.33,8718.11,1088.3117,
AV8075HPB,1194,373782.38,7970.84,1022.8914,
AV8075HPB,1206,373782.38,8219.93,1052.9580,
AV8075HPB,1218,373782.38,8469.02,1083.3975,
AV8075HPB,1230,373782.38,8718.11,1114.1576,
AV8075HPB,1203,382277.43,7970.84,1048.6032,
AV8075HPB,1215,382277.43,8219.93,1079.5497,
AV8075HPB,1226,382277.43,8469.02,1108.1324,
AV8900HPB,280,118930.76,498.18,21.0138,
AV8900HPB,363,118930.76,996.36,42.4229,
AV8900HPB,288,127425.81,498.18,22.9154,
AV8900HPB,367,127425.81,996.36,44.9284,
AV8900HPB,438,127425.81,1494.53,70.2524,
AV8900HPB,296,135920.87,498.18,24.8542,
AV8900HPB,372,135920.87,996.36,47.7024,
AV8900HPB,440,135920.87,1494.53,73.4738,
AV8900HPB,304,144415.92,498.18,26.8601,
AV8900HPB,377,144415.92,996.36,50.3720,
AV8900HPB,443,144415.92,1494.53,76.9488,
AV8900HPB,313,152910.97,498.18,29.1941,
AV8900HPB,384,152910.97,996.36,53.7724,
AV8900HPB,447,152910.97,1494.53,80.7295,
AV8900HPB,506,152910.97,1992.71,110.5276,
AV8900HPB,323,161406.03,498.18,31.9085,
AV8900HPB,390,161406.03,996.36,56.6956,
AV8900HPB,452,161406.03,1494.53,84.9427,
AV8900HPB,509,161406.03,1992.71,115.3150,
AV8900HPB,332,169901.08,498.18,34.4215,
AV8900HPB,397,169901.08,996.36,60.0214,
AV8900HPB,457,169901.08,1494.53,89.0440,
AV8900HPB,513,169901.08,1992.71,120.5126,
AV8900HPB,565,169901.08,2490.89,153.5993,
AV8900HPB,342,178396.14,498.18,37.3521,
AV8900HPB,405,178396.14,996.36,63.8245,
AV8900HPB,463,178396.14,1494.53,93.6152,
AV8900HPB,517,178396.14,1992.71,125.5237,
AV8900HPB,568,178396.14,2490.89,159.6469,
AV8900HPB,617,178396.14,2989.07,196.0669,
AV8900HPB,352,186891.19,498.18,40.4169,
AV8900HPB,412,186891.19,996.36,67.1876,
AV8900HPB,469,186891.19,1494.53,98.0894,
AV8900HPB,521,186891.19,1992.71,130.3782,
AV8900HPB,571,186891.19,2490.89,165.3739,
AV8900HPB,619,186891.19,2989.07,202.6365,
AV8900HPB,363,195386.24,498.18,43.9814,
AV8900HPB,421,195386.24,996.36,71.6096,
AV8900HPB,475,195386.24,1494.53,102.4815,
AV8900HPB,527,195386.24,1992.71,136.6048,
AV8900HPB,575,195386.24,2490.89,171.6899,
AV8900HPB,622,195386.24,2989.07,209.8921,
AV8900HPB,666,195386.24,3487.24,248.6313,
AV8900HPB,374,203881.30,498.18,47.7397,
AV8900HPB,429,203881.30,996.36,75.6214,
AV8900HPB,482,203881.30,1494.53,107.4703,
AV8900HPB,532,203881.30,1992.71,141.9365,
AV8900HPB,580,203881.30,2490.89,178.7592,
AV8900HPB,625,203881.30,2989.07,216.7973,
AV8900HPB,668,203881.30,3487.24,256.1926,
AV8900HPB,384,212376.35,498.18,51.2818,
AV8900HPB,438,212376.35,996.36,80.2597,
AV8900HPB,490,212376.35,1494.53,113.1450,
AV8900HPB,538,212376.35,1992.71,147.9319,
AV8900HPB,584,212376.35,2490.89,184.7546,
AV8900HPB,629,212376.35,2989.07,224.4184,
AV8900HPB,671,212376.35,3487.24,264.5818,
AV8900HPB,713,212376.35,3985.42,307.9964,
AV8900HPB,396,220871.41,498.18,55.8156,
AV8900HPB,447,220871.41,996.36,85.0172,
AV8900HPB,497,220871.41,1494.53,118.1636,
AV8900HPB,545,220871.41,1992.71,154.6582,
AV8900HPB,590,220871.41,2490.89,192.5024,
AV8900HPB,633,220871.41,2989.07,231.8605,
AV8900HPB,674,220871.41,3487.24,272.5757,
AV8900HPB,715,220871.41,3985.42,316.5421,
AV8900HPB,754,220871.41,4483.60,361.0902,
AV8900HPB,407,229366.46,498.18,60.1407,
AV8900HPB,457,229366.46,996.36,90.4832,
AV8900HPB,505,229366.46,1494.53,123.9502,
AV8900HPB,551,229366.46,1992.71,160.4821,
AV8900HPB,595,229366.46,2490.89,199.1242,
AV8900HPB,638,229366.46,2989.07,240.2421,
AV8900HPB,678,229366.46,3487.24,281.4271,
AV8900HPB,718,229366.46,3985.42,326.0200,
AV8900HPB,756,229366.46,4483.60,370.8738,
AV8900HPB,418,237861.51,498.18,64.6671,
AV8900HPB,466,237861.51,996.36,95.5018,
AV8900HPB,513,237861.51,1494.53,129.8189,
AV8900HPB,558,237861.51,1992.71,167.1337,
AV8900HPB,601,237861.51,2490.89,206.6036,
AV8900HPB,643,237861.51,2989.07,248.4672,
AV8900HPB,682,237861.51,3487.24,290.0996,
AV8900HPB,721,237861.51,3985.42,335.0579,
AV8900HPB,759,237861.51,4483.60,381.7760,
AV8900HPB,795,237861.51,4981.78,428.3524,
AV8900HPB,429,246356.57,498.18,69.4023,
AV8900HPB,476,246356.57,996.36,101.2735,
AV8900HPB,522,246356.57,1494.53,136.5749,
AV8900HPB,566,246356.57,1992.71,174.7026,
AV8900HPB,608,246356.57,2490.89,215.0151,
AV8900HPB,648,246356.57,2989.07,256.5058,
AV8900HPB,687,246356.57,3487.24,299.8757,
AV8900HPB,725,246356.57,3985.42,345.1546,
AV8900HPB,762,246356.57,4483.60,392.2903,
AV8900HPB,798,246356.57,4981.78,440.6564,
AV8900HPB,833,246356.57,5479.96,490.2455,
AV8900HPB,800,254851.62,4981.78,450.8874,
AV8900HPB,835,254851.62,5479.96,502.1468,
AV8900HPB,869,254851.62,5978.13,554.5397,
AV8900HPB,803,263346.68,4981.78,462.3115,
AV8900HPB,837,263346.68,5479.96,513.6157,
AV8900HPB,870,263346.68,5978.13,565.7028,
AV8900HPB,903,263346.68,6476.31,620.6236,
AV8900HPB,807,271841.73,4981.78,475.0034,
AV8900HPB,840,271841.73,5479.96,526.4343,
AV8900HPB,873,271841.73,5978.13,580.3633,
AV8900HPB,905,271841.73,6476.31,634.9112,
AV8900HPB,920,271841.73,6725.40,661.0779,
AV8900HPB,936,271841.73,6974.49,690.0930,
AV8900HPB,811,280336.79,4981.78,487.4938,
AV8900HPB,844,280336.79,5479.96,540.6473,
AV8900HPB,875,280336.79,5978.13,592.5480,
AV8900HPB,907,280336.79,6476.31,648.8111,
AV8900HPB,922,280336.79,6725.40,675.7532,
AV8900HPB,938,280336.79,6974.49,705.5439,
AV8900HPB,953,280336.79,7223.58,733.8134,
AV8900HPB,968,280336.79,7472.67,762.7317,
AV8900HPB,816,288831.84,4981.78,501.5726,
AV8900HPB,847,288831.84,5479.96,552.5785,
AV8900HPB,879,288831.84,5978.13,608.2748,
AV8900HPB,909,288831.84,6476.31,662.1964,
AV8900HPB,925,288831.84,6725.40,692.1959,
AV8900HPB,940,288831.84,6974.49,720.6294,
AV8900HPB,955,288831.84,7223.58,749.6595,
AV8900HPB,969,288831.84,7472.67,776.9372,
AV8900HPB,984,288831.84,7721.76,807.2574,
AV8900HPB,820,297326.89,4981.78,513.6082,
AV8900HPB,852,297326.89,5479.96,568.1860,
AV8900HPB,882,297326.89,5978.13,621.4439,
AV8900HPB,912,297326.89,6476.31,677.2073,
AV8900HPB,927,297326.89,6725.40,705.9093,
AV8900HPB,942,297326.89,6974.49,735.1780,
AV8900HPB,957,297326.89,7223.58,765.0582,
AV8900HPB,971,297326.89,7472.67,793.1189,
AV8900HPB,986,297326.89,7721.76,824.2444,
AV8900HPB,1000,297326.89,7970.84,853.5057,
AV8900HPB,1014,297326.89,8219.93,883.3859,
AV8900HPB,826,305821.95,4981.78,529.2157,
AV8900HPB,856,305821.95,5479.96,581.6012,
AV8900HPB,886,305821.95,5978.13,636.4399,
AV8900HPB,916,305821.95,6476.31,693.9036,
AV8900HPB,930,305821.95,6725.40,721.3304,
AV8900HPB,945,305821.95,6974.49,751.5387,
AV8900HPB,959,305821.95,7223.58,779.9275,
AV8900HPB,974,305821.95,7472.67,811.3215,
AV8900HPB,988,305821.95,7721.76,840.8139,
AV8900HPB,1002,305821.95,7970.84,870.8432,
AV8900HPB,1016,305821.95,8219.93,901.4915,
AV8900HPB,1030,305821.95,8469.02,932.7289,
AV8900HPB,1044,305821.95,8718.11,964.6150,
AV8900HPB,831,314317.00,4981.78,542.7055,
AV8900HPB,861,314317.00,5479.96,596.8134,
AV8900HPB,891,314317.00,5978.13,653.3971,
AV8900HPB,920,314317.00,6476.31,710.3090,
AV8900HPB,934,314317.00,6725.40,738.5113,
AV8900HPB,948,314317.00,6974.49,767.3401,
AV8900HPB,962,314317.00,7223.58,796.6759,
AV8900HPB,976,314317.00,7472.67,826.4815,
AV8900HPB,990,314317.00,7721.76,856.8390,
AV8900HPB,1004,314317.00,7970.84,887.7110,
AV8900HPB,1018,314317.00,8219.93,919.1571,
AV8900HPB,1032,314317.00,8469.02,951.1998,
AV8900HPB,1045,314317.00,8718.11,981.0577,
AV8900HPB,1059,314317.00,8967.20,1014.3308,
AV8900HPB,1072,314317.00,9216.29,1045.3445,
AV8900HPB,836,322812.06,4981.78,555.9715,
AV8900HPB,866,322812.06,5479.96,611.8318,
AV8900HPB,895,322812.06,5978.13,667.9234,
AV8900HPB,924,322812.06,6476.31,726.4310,
AV8900HPB,938,322812.06,6725.40,755.4611,
AV8900HPB,952,322812.06,6974.49,785.0654,
AV8900HPB,966,322812.06,7223.58,815.3035,
AV8900HPB,980,322812.06,7472.67,846.1680,
AV8900HPB,993,322812.06,7721.76,874.8625,
AV8900HPB,1007,322812.06,7970.84,906.6816,
AV8900HPB,1021,322812.06,8219.93,939.0598,
AV8900HPB,1034,322812.06,8469.02,969.2160,
AV8900HPB,1047,322812.06,8718.11,999.8642,
AV8900HPB,1061,322812.06,8967.20,1033.9203,
AV8900HPB,1074,322812.06,9216.29,1065.6946,
AV8900HPB,1087,322812.06,9465.38,1098.0431,
AV8900HPB,1100,322812.06,9714.47,1130.9359,
AV8900HPB,842,331307.11,4981.78,571.0271,
AV8900HPB,872,331307.11,5479.96,628.7518,
AV8900HPB,900,331307.11,5978.13,684.4406,
AV8900HPB,928,331307.11,6476.31,742.3144,
AV8900HPB,942,331307.11,6725.40,772.1200,
AV8900HPB,956,331307.11,6974.49,802.5371,
AV8900HPB,970,331307.11,7223.58,833.5881,
AV8900HPB,983,331307.11,7472.67,862.6480,
AV8900HPB,997,331307.11,7721.76,894.9517,
AV8900HPB,1010,331307.11,7970.84,925.0631,
AV8900HPB,1023,331307.11,8219.93,955.6144,
AV8900HPB,1037,331307.11,8469.02,989.4841,
AV8900HPB,1050,331307.11,8718.11,1020.9974,
AV8900HPB,1063,331307.11,8967.20,1053.0550,
AV8900HPB,1076,331307.11,9216.29,1085.5973,
AV8900HPB,1089,331307.11,9465.38,1118.7288,
AV8900HPB,1101,331307.11,9714.47,1149.2652,
AV8900HPB,1114,331307.11,9963.56,1183.4704,
AV8900HPB,848,339802.16,4981.78,585.8964,
AV8900HPB,877,339802.16,5479.96,643.3302,
AV8900HPB,905,339802.16,5978.13,700.7193,
AV8900HPB,933,339802.16,6476.31,760.3380,
AV8900HPB,947,339802.16,6725.40,791.0235,
AV8900HPB,960,339802.16,6974.49,819.7628,
AV8900HPB,974,339802.16,7223.58,851.6415,
AV8900HPB,987,339802.16,7472.67,881.4918,
AV8900HPB,1000,339802.16,7721.76,911.8567,
AV8900HPB,1013,339802.16,7970.84,942.8256,
AV8900HPB,1026,339802.16,8219.93,974.3389,
AV8900HPB,1039,339802.16,8469.02,1006.2623,
AV8900HPB,1052,339802.16,8718.11,1038.6555,
AV8900HPB,1065,339802.16,8967.20,1071.5782,
AV8900HPB,1078,339802.16,9216.29,1104.9781,
AV8900HPB,1091,339802.16,9465.38,1138.9149,
AV8900HPB,1103,339802.16,9714.47,1170.2194,
AV8900HPB,1116,339802.16,9963.56,1205.2300,
AV8900HPB,855,348297.22,4981.78,602.7343,
AV8900HPB,883,348297.22,5479.96,659.8773,
AV8900HPB,911,348297.22,5978.13,719.1380,
AV8900HPB,938,348297.22,6476.31,778.1378,
AV8900HPB,951,348297.22,6725.40,807.1679,
AV8900HPB,965,348297.22,6974.49,839.3001,
AV8900HPB,978,348297.22,7223.58,869.3817,
AV8900HPB,991,348297.22,7472.67,900.0225,
AV8900HPB,1004,348297.22,7721.76,931.2300,
AV8900HPB,1017,348297.22,7970.84,962.9595,
AV8900HPB,1030,348297.22,8219.93,995.2707,
AV8900HPB,1043,348297.22,8469.02,1028.2232,
AV8900HPB,1055,348297.22,8718.11,1058.6403,
AV8900HPB,1068,348297.22,8967.20,1092.4876,
AV8900HPB,1081,348297.22,9216.29,1126.8420,
AV8900HPB,1093,348297.22,9465.38,1158.5342,
AV8900HPB,1106,348297.22,9714.47,1193.8953,
AV8900HPB,861,356792.27,4981.78,617.3351,
AV8900HPB,889,356792.27,5479.96,676.2379,
AV8900HPB,916,356792.27,5978.13,734.9767,
AV8900HPB,943,356792.27,6476.31,795.7140,
AV8900HPB,957,356792.27,6725.40,828.1668,
AV8900HPB,970,356792.27,6974.49,858.6137,
AV8900HPB,983,356792.27,7223.58,889.5528,
AV8900HPB,996,356792.27,7472.67,921.0736,
AV8900HPB,1008,356792.27,7721.76,950.2752,
AV8900HPB,1021,356792.27,7970.84,982.8175,
AV8900HPB,1034,356792.27,8219.93,1015.9862,
AV8900HPB,1046,356792.27,8469.02,1046.7165,
AV8900HPB,1059,356792.27,8718.11,1080.9964,
AV8900HPB,1071,356792.27,8967.20,1112.7706,
AV8900HPB,1084,356792.27,9216.29,1148.1168,
AV8900HPB,1096,356792.27,9465.38,1180.6890,
AV8900HPB,1108,356792.27,9714.47,1213.7309,
AV8900HPB,868,365287.33,4981.78,634.0313,
AV8900HPB,895,365287.33,5479.96,692.4494,
AV8900HPB,922,365287.33,5978.13,752.9779,
AV8900HPB,949,365287.33,6476.31,815.5794,
AV8900HPB,962,365287.33,6725.40,846.3917,
AV8900HPB,975,365287.33,6974.49,877.6813,
AV8900HPB,988,365287.33,7223.58,909.5301,
AV8900HPB,1000,365287.33,7472.67,939.0673,
AV8900HPB,1013,365287.33,7721.76,971.9303,
AV8900HPB,1026,365287.33,7970.84,1005.3600,
AV8900HPB,1038,365287.33,8219.93,1036.3737,
AV8900HPB,1050,365287.33,8469.02,1067.8870,
AV8900HPB,1063,365287.33,8718.11,1103.0020,
AV8900HPB,1075,365287.33,8967.20,1135.5741,
AV8900HPB,1087,365287.33,9216.29,1168.6236,
AV8900HPB,1099,365287.33,9465.38,1202.2099,
AV8900HPB,1111,365287.33,9714.47,1236.1541,
AV8900HPB,1030,373782.38,7970.84,1024.6886,
AV8900HPB,1042,373782.38,8219.93,1056.5001,
AV8900HPB,1055,373782.38,8469.02,1091.9060,
AV8900HPB,1067,373782.38,8718.11,1124.7167,
AV8900HPB,1079,373782.38,8967.20,1158.0943,
AV8900HPB,1091,373782.38,9216.29,1191.9416,
AV8900HPB,1103,373782.38,9465.38,1226.3780,
AV8900HPB,1114,373782.38,9714.47,1257.9211,
AV8900HPB,1040,390772.49,7970.84,1068.5208,
AV8900HPB,1052,390772.49,8219.93,1102.0251,
AV8900HPB,1064,390772.49,8469.02,1136.0663,
AV8900HPB,1076,390772.49,8718.11,1170.5549,
AV8900HPB,1087,390772.49,8967.20,1202.2472,
AV8900HPB,1099,390772.49,9216.29,1237.7276,
AV8900HPB,1110,390772.49,9465.38,1270.3146,
AV8900HPB,1051,407762.60,7970.84,1114.4261,
AV8900HPB,1062,407762.60,8219.93,1146.5136,
AV8900HPB,1074,407762.60,8469.02,1182.2773,
AV8900HPB,1085,407762.60,8718.11,1215.1925,
AV8900HPB,1097,407762.60,8967.20,1251.9331,
AV8900HPB,1108,407762.60,9216.29,1285.7283,
AV8900HPB,1062,424752.71,7970.84,1159.3321,
AV8900HPB,1074,424752.71,8219.93,1196.5276,
AV8900HPB,1085,424752.71,8469.02,1230.8224,
AV8900HPB,1096,424752.71,8718.11,1265.5198,
AV8900HPB,1107,424752.71,8967.20,1300.5602,
AV8900HPB,1074,441742.81,7970.84,1206.6095,
AV8900HPB,1085,441742.81,8219.93,1242.2540,
AV8900HPB,1096,441742.81,8469.02,1278.2713,
AV8900HPB,1107,441742.81,8718.11,1314.7733,
AV8900HPB,1087,458732.92,7970.84,1256.6609,
AV8900HPB,1098,458732.92,8219.93,1294.0876,
AV8900HPB,1109,458732.92,8469.02,1331.9244,
AV8900HPB,1100,475723.03,7970.84,1306.4885,
AV8900HPB,1111,475723.03,8219.93,1345.5707,
