modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV1225CPF,1064,1168.92,124.54,0.0671,
AV1225CPF,1393,1168.92,249.09,0.1417,
AV1225CPF,1140,1461.15,124.54,0.0895,
AV1225CPF,1456,1461.15,249.09,0.1715,
AV1225CPF,1711,1461.15,373.63,0.2685,
AV1225CPF,1941,1461.15,498.18,0.3728,
AV1225CPF,1234,1753.38,124.54,0.1119,
AV1225CPF,1530,1753.38,249.09,0.2088,
AV1225CPF,1774,1753.38,373.63,0.3132,
AV1225CPF,1988,1753.38,498.18,0.4250,
AV1225CPF,2187,1753.38,622.72,0.5444,
AV1225CPF,2373,1753.38,747.27,0.6786,
AV1225CPF,1338,2045.61,124.54,0.1417,
AV1225CPF,1606,2045.61,249.09,0.2461,
AV1225CPF,1848,2045.61,373.63,0.3654,
AV1225CPF,2054,2045.61,498.18,0.4847,
AV1225CPF,2240,2045.61,622.72,0.6115,
AV1225CPF,2416,2045.61,747.27,0.7532,
AV1225CPF,2583,2045.61,871.81,0.8948,
AV1225CPF,2742,2045.61,996.36,1.0514,
AV1225CPF,2895,2045.61,1120.90,1.2080,
AV1225CPF,1448,2337.84,124.54,0.1790,
AV1225CPF,1697,2337.84,249.09,0.2908,
AV1225CPF,1922,2337.84,373.63,0.4176,
AV1225CPF,2128,2337.84,498.18,0.5518,
AV1225CPF,2309,2337.84,622.72,0.6935,
AV1225CPF,2475,2337.84,747.27,0.8352,
AV1225CPF,2634,2337.84,871.81,0.9918,
AV1225CPF,2786,2337.84,996.36,1.1484,
AV1225CPF,2932,2337.84,1120.90,1.3124,
AV1225CPF,3072,2337.84,1245.44,1.4839,
AV1225CPF,1563,2630.07,124.54,0.2237,
AV1225CPF,1797,2630.07,249.09,0.3505,
AV1225CPF,2004,2630.07,373.63,0.4772,
AV1225CPF,2201,2630.07,498.18,0.6264,
AV1225CPF,2383,2630.07,622.72,0.7755,
AV1225CPF,2547,2630.07,747.27,0.9321,
AV1225CPF,2699,2630.07,871.81,1.0962,
AV1225CPF,2843,2630.07,996.36,1.2602,
AV1225CPF,2982,2630.07,1120.90,1.4317,
AV1225CPF,3117,2630.07,1245.44,1.6107,
AV1225CPF,3375,2630.07,1494.53,1.9910,
AV1225CPF,3619,2630.07,1743.62,2.3862,
AV1225CPF,1683,2922.30,124.54,0.2759,
AV1225CPF,1904,2922.30,249.09,0.4101,
AV1225CPF,2098,2922.30,373.63,0.5518,
AV1225CPF,2280,2922.30,498.18,0.7010,
AV1225CPF,2456,2922.30,622.72,0.8650,
AV1225CPF,2621,2922.30,747.27,1.0365,
AV1225CPF,2772,2922.30,871.81,1.2080,
AV1225CPF,2912,2922.30,996.36,1.3870,
AV1225CPF,3045,2922.30,1120.90,1.5660,
AV1225CPF,3174,2922.30,1245.44,1.7524,
AV1225CPF,3422,2922.30,1494.53,2.1402,
AV1225CPF,3658,2922.30,1743.62,2.5578,
AV1225CPF,3882,2922.30,1992.71,2.9903,
AV1225CPF,1809,3214.53,124.54,0.3430,
AV1225CPF,2013,3214.53,249.09,0.4847,
AV1225CPF,2199,3214.53,373.63,0.6338,
AV1225CPF,2369,3214.53,498.18,0.7904,
AV1225CPF,2534,3214.53,622.72,0.9620,
AV1225CPF,2694,3214.53,747.27,1.1409,
AV1225CPF,2846,3214.53,871.81,1.3273,
AV1225CPF,2987,3214.53,996.36,1.5212,
AV1225CPF,3118,3214.53,1120.90,1.7077,
AV1225CPF,3243,3214.53,1245.44,1.9090,
AV1225CPF,3480,3214.53,1494.53,2.3117,
AV1225CPF,3707,3214.53,1743.62,2.7367,
AV1225CPF,3924,3214.53,1992.71,3.1841,
AV1225CPF,1938,3506.76,124.54,0.4176,
AV1225CPF,2126,3506.76,249.09,0.5667,
AV1225CPF,2305,3506.76,373.63,0.7308,
AV1225CPF,2467,3506.76,498.18,0.9023,
AV1225CPF,2621,3506.76,622.72,1.0738,
AV1225CPF,2772,3506.76,747.27,1.2602,
AV1225CPF,2919,3506.76,871.81,1.4541,
AV1225CPF,3060,3506.76,996.36,1.6555,
AV1225CPF,3192,3506.76,1120.90,1.8642,
AV1225CPF,3317,3506.76,1245.44,2.0730,
AV1225CPF,3549,3506.76,1494.53,2.4981,
AV1225CPF,3767,3506.76,1743.62,2.9381,
AV1225CPF,3976,3506.76,1992.71,3.4004,
AV1225CPF,2069,3798.99,124.54,0.5071,
AV1225CPF,2242,3798.99,249.09,0.6637,
AV1225CPF,2414,3798.99,373.63,0.8426,
AV1225CPF,2570,3798.99,498.18,1.0142,
AV1225CPF,2717,3798.99,622.72,1.2006,
AV1225CPF,2858,3798.99,747.27,1.3945,
AV1225CPF,2997,3798.99,871.81,1.5958,
AV1225CPF,3133,3798.99,996.36,1.8046,
AV1225CPF,3265,3798.99,1120.90,2.0208,
AV1225CPF,3391,3798.99,1245.44,2.2446,
AV1225CPF,3623,3798.99,1494.53,2.6920,
AV1225CPF,3836,3798.99,1743.62,3.1543,
AV1225CPF,4038,3798.99,1992.71,3.6316,
AV1225CPF,2203,4091.22,124.54,0.6115,
AV1225CPF,2363,4091.22,249.09,0.7755,
AV1225CPF,2525,4091.22,373.63,0.9545,
AV1225CPF,2677,4091.22,498.18,1.1484,
AV1225CPF,2818,4091.22,622.72,1.3423,
AV1225CPF,2953,4091.22,747.27,1.5436,
AV1225CPF,3083,4091.22,871.81,1.7449,
AV1225CPF,3213,4091.22,996.36,1.9612,
AV1225CPF,3340,4091.22,1120.90,2.1924,
AV1225CPF,3463,4091.22,1245.44,2.4235,
AV1225CPF,3697,4091.22,1494.53,2.9008,
AV1225CPF,3910,4091.22,1743.62,3.3855,
AV1225CPF,4108,4091.22,1992.71,3.8776,
AV1225CPF,2339,4383.45,124.54,0.7308,
AV1225CPF,2487,4383.45,249.09,0.8948,
AV1225CPF,2639,4383.45,373.63,1.0887,
AV1225CPF,2786,4383.45,498.18,1.2901,
AV1225CPF,2923,4383.45,622.72,1.4989,
AV1225CPF,3052,4383.45,747.27,1.7002,
AV1225CPF,3177,4383.45,871.81,1.9164,
AV1225CPF,3299,4383.45,996.36,2.1402,
AV1225CPF,3420,4383.45,1120.90,2.3713,
AV1225CPF,3539,4383.45,1245.44,2.6099,
AV1225CPF,3769,4383.45,1494.53,3.1096,
AV1225CPF,3984,4383.45,1743.62,3.6241,
AV1225CPF,2475,4675.68,124.54,0.8576,
AV1225CPF,2615,4675.68,249.09,1.0365,
AV1225CPF,2756,4675.68,373.63,1.2304,
AV1225CPF,2897,4675.68,498.18,1.4467,
AV1225CPF,3031,4675.68,622.72,1.6629,
AV1225CPF,3156,4675.68,747.27,1.8866,
AV1225CPF,3277,4675.68,871.81,2.1103,
AV1225CPF,3393,4675.68,996.36,2.3340,
AV1225CPF,3508,4675.68,1120.90,2.5727,
AV1225CPF,3621,4675.68,1245.44,2.8187,
AV1225CPF,3844,4675.68,1494.53,3.3333,
AV1225CPF,4057,4675.68,1743.62,3.8702,
AV1225CPF,2613,4967.91,124.54,1.0067,
AV1225CPF,2744,4967.91,249.09,1.1931,
AV1225CPF,2876,4967.91,373.63,1.3945,
AV1225CPF,3010,4967.91,498.18,1.6182,
AV1225CPF,3140,4967.91,622.72,1.8493,
AV1225CPF,3263,4967.91,747.27,2.0805,
AV1225CPF,3380,4967.91,871.81,2.3117,
AV1225CPF,3492,4967.91,996.36,2.5503,
AV1225CPF,3602,4967.91,1120.90,2.7964,
AV1225CPF,3710,4967.91,1245.44,3.0425,
AV1225CPF,3922,4967.91,1494.53,3.5644,
AV1225CPF,2752,5260.14,124.54,1.1707,
AV1225CPF,2876,5260.14,249.09,1.3646,
AV1225CPF,3000,5260.14,373.63,1.5734,
AV1225CPF,3126,5260.14,498.18,1.8046,
AV1225CPF,3251,5260.14,622.72,2.0432,
AV1225CPF,3371,5260.14,747.27,2.2893,
AV1225CPF,3485,5260.14,871.81,2.5354,
AV1225CPF,3595,5260.14,996.36,2.7815,
AV1225CPF,3701,5260.14,1120.90,3.0350,
AV1225CPF,3805,5260.14,1245.44,3.2960,
AV1225CPF,4008,5260.14,1494.53,3.8329,
AV1225CPF,2891,5552.37,124.54,1.3572,
AV1225CPF,3009,5552.37,249.09,1.5585,
AV1225CPF,3126,5552.37,373.63,1.7748,
AV1225CPF,3245,5552.37,498.18,2.0059,
AV1225CPF,3365,5552.37,622.72,2.2595,
AV1225CPF,3482,5552.37,747.27,2.5130,
AV1225CPF,3593,5552.37,871.81,2.7740,
AV1225CPF,3700,5552.37,996.36,3.0350,
AV1225CPF,3803,5552.37,1120.90,3.2960,
AV1225CPF,3904,5552.37,1245.44,3.5644,
AV1225CPF,4099,5552.37,1494.53,4.1088,
AV1225CPF,3032,5844.60,124.54,1.5660,
AV1225CPF,3143,5844.60,249.09,1.7673,
AV1225CPF,3254,5844.60,373.63,1.9910,
AV1225CPF,3366,5844.60,498.18,2.2296,
AV1225CPF,3480,5844.60,622.72,2.4832,
AV1225CPF,3593,5844.60,747.27,2.7591,
AV1225CPF,3703,5844.60,871.81,3.0275,
AV1225CPF,3808,5844.60,996.36,3.3035,
AV1225CPF,3908,5844.60,1120.90,3.5794,
AV1225CPF,4006,5844.60,1245.44,3.8553,
AV1225CPF,3172,6136.83,124.54,1.7897,
AV1225CPF,3278,6136.83,249.09,2.0059,
AV1225CPF,3384,6136.83,373.63,2.2296,
AV1225CPF,3491,6136.83,498.18,2.4757,
AV1225CPF,3599,6136.83,622.72,2.7367,
AV1225CPF,3707,6136.83,747.27,3.0126,
AV1225CPF,3814,6136.83,871.81,3.3035,
AV1225CPF,3917,6136.83,996.36,3.5868,
AV1225CPF,4015,6136.83,1120.90,3.8776,
AV1225CPF,4111,6136.83,1245.44,4.1610,
AV1350CPF,967,1427.17,124.54,0.0820,
AV1350CPF,1265,1427.17,249.09,0.1715,
AV1350CPF,1516,1427.17,373.63,0.2834,
AV1350CPF,1036,1783.96,124.54,0.1044,
AV1350CPF,1323,1783.96,249.09,0.2088,
AV1350CPF,1554,1783.96,373.63,0.3281,
AV1350CPF,1762,1783.96,498.18,0.4549,
AV1350CPF,1122,2140.75,124.54,0.1342,
AV1350CPF,1390,2140.75,249.09,0.2535,
AV1350CPF,1612,2140.75,373.63,0.3803,
AV1350CPF,1806,2140.75,498.18,0.5145,
AV1350CPF,1986,2140.75,622.72,0.6637,
AV1350CPF,2154,2140.75,747.27,0.8277,
AV1350CPF,1218,2497.55,124.54,0.1790,
AV1350CPF,1460,2497.55,249.09,0.2983,
AV1350CPF,1680,2497.55,373.63,0.4400,
AV1350CPF,1866,2497.55,498.18,0.5891,
AV1350CPF,2035,2497.55,622.72,0.7457,
AV1350CPF,2194,2497.55,747.27,0.9172,
AV1350CPF,2345,2497.55,871.81,1.0962,
AV1350CPF,2490,2497.55,996.36,1.2826,
AV1350CPF,2628,2497.55,1120.90,1.4765,
AV1350CPF,1319,2854.34,124.54,0.2237,
AV1350CPF,1543,2854.34,249.09,0.3579,
AV1350CPF,1747,2854.34,373.63,0.5071,
AV1350CPF,1934,2854.34,498.18,0.6711,
AV1350CPF,2098,2854.34,622.72,0.8426,
AV1350CPF,2249,2854.34,747.27,1.0216,
AV1350CPF,2392,2854.34,871.81,1.2080,
AV1350CPF,2530,2854.34,996.36,1.4019,
AV1350CPF,2662,2854.34,1120.90,1.6033,
AV1350CPF,2789,2854.34,1245.44,1.8121,
AV1350CPF,3033,2854.34,1494.53,2.2595,
AV1350CPF,1423,3211.13,124.54,0.2759,
AV1350CPF,1635,3211.13,249.09,0.4250,
AV1350CPF,1822,3211.13,373.63,0.5816,
AV1350CPF,2001,3211.13,498.18,0.7606,
AV1350CPF,2166,3211.13,622.72,0.9470,
AV1350CPF,2315,3211.13,747.27,1.1409,
AV1350CPF,2452,3211.13,871.81,1.3348,
AV1350CPF,2582,3211.13,996.36,1.5361,
AV1350CPF,2709,3211.13,1120.90,1.7524,
AV1350CPF,2831,3211.13,1245.44,1.9686,
AV1350CPF,3064,3211.13,1494.53,2.4235,
AV1350CPF,3285,3211.13,1743.62,2.9082,
AV1350CPF,1533,3567.92,124.54,0.3430,
AV1350CPF,1733,3567.92,249.09,0.5071,
AV1350CPF,1908,3567.92,373.63,0.6786,
AV1350CPF,2073,3567.92,498.18,0.8576,
AV1350CPF,2233,3567.92,622.72,1.0589,
AV1350CPF,2382,3567.92,747.27,1.2602,
AV1350CPF,2519,3567.92,871.81,1.4765,
AV1350CPF,2646,3567.92,996.36,1.6927,
AV1350CPF,2767,3567.92,1120.90,1.9090,
AV1350CPF,2883,3567.92,1245.44,2.1327,
AV1350CPF,3108,3567.92,1494.53,2.6174,
AV1350CPF,3321,3567.92,1743.62,3.1170,
AV1350CPF,3524,3567.92,1992.71,3.6390,
AV1350CPF,1648,3924.71,124.54,0.4250,
AV1350CPF,1833,3924.71,249.09,0.5966,
AV1350CPF,2001,3924.71,373.63,0.7830,
AV1350CPF,2155,3924.71,498.18,0.9694,
AV1350CPF,2304,3924.71,622.72,1.1782,
AV1350CPF,2449,3924.71,747.27,1.3945,
AV1350CPF,2586,3924.71,871.81,1.6256,
AV1350CPF,2714,3924.71,996.36,1.8568,
AV1350CPF,2833,3924.71,1120.90,2.0880,
AV1350CPF,2946,3924.71,1245.44,2.3266,
AV1350CPF,3161,3924.71,1494.53,2.8187,
AV1350CPF,3367,3924.71,1743.62,3.3407,
AV1350CPF,3563,3924.71,1992.71,3.8851,
AV1350CPF,1766,4281.51,124.54,0.5145,
AV1350CPF,1936,4281.51,249.09,0.7010,
AV1350CPF,2098,4281.51,373.63,0.9023,
AV1350CPF,2245,4281.51,498.18,1.1036,
AV1350CPF,2384,4281.51,622.72,1.3124,
AV1350CPF,2520,4281.51,747.27,1.5361,
AV1350CPF,2653,4281.51,871.81,1.7748,
AV1350CPF,2781,4281.51,996.36,2.0208,
AV1350CPF,2901,4281.51,1120.90,2.2744,
AV1350CPF,3014,4281.51,1245.44,2.5279,
AV1350CPF,3224,4281.51,1494.53,3.0425,
AV1350CPF,3422,4281.51,1743.62,3.5868,
AV1350CPF,3611,4281.51,1992.71,4.1461,
AV1350CPF,1886,4638.30,124.54,0.6264,
AV1350CPF,2042,4638.30,249.09,0.8128,
AV1350CPF,2197,4638.30,373.63,1.0291,
AV1350CPF,2339,4638.30,498.18,1.2453,
AV1350CPF,2472,4638.30,622.72,1.4690,
AV1350CPF,2599,4638.30,747.27,1.7002,
AV1350CPF,2725,4638.30,871.81,1.9463,
AV1350CPF,2848,4638.30,996.36,2.1998,
AV1350CPF,2967,4638.30,1120.90,2.4683,
AV1350CPF,3081,4638.30,1245.44,2.7367,
AV1350CPF,3292,4638.30,1494.53,3.2885,
AV1350CPF,3485,4638.30,1743.62,3.8478,
AV1350CPF,3668,4638.30,1992.71,4.4220,
AV1350CPF,2008,4995.09,124.54,0.7532,
AV1350CPF,2152,4995.09,249.09,0.9470,
AV1350CPF,2299,4995.09,373.63,1.1707,
AV1350CPF,2436,4995.09,498.18,1.4094,
AV1350CPF,2564,4995.09,622.72,1.6405,
AV1350CPF,2686,4995.09,747.27,1.8866,
AV1350CPF,2804,4995.09,871.81,2.1327,
AV1350CPF,2921,4995.09,996.36,2.4012,
AV1350CPF,3036,4995.09,1120.90,2.6771,
AV1350CPF,3148,4995.09,1245.44,2.9604,
AV1350CPF,3359,4995.09,1494.53,3.5346,
AV1350CPF,3553,4995.09,1743.62,4.1312,
AV1350CPF,3733,4995.09,1992.71,4.7352,
AV1350CPF,2132,5351.88,124.54,0.8948,
AV1350CPF,2266,5351.88,249.09,1.0962,
AV1350CPF,2403,5351.88,373.63,1.3348,
AV1350CPF,2536,5351.88,498.18,1.5809,
AV1350CPF,2660,5351.88,622.72,1.8344,
AV1350CPF,2777,5351.88,747.27,2.0880,
AV1350CPF,2890,5351.88,871.81,2.3490,
AV1350CPF,3000,5351.88,996.36,2.6174,
AV1350CPF,3109,5351.88,1120.90,2.8933,
AV1350CPF,3217,5351.88,1245.44,3.1916,
AV1350CPF,3426,5351.88,1494.53,3.7956,
AV1350CPF,3620,5351.88,1743.62,4.4220,
AV1350CPF,2257,5708.68,124.54,1.0589,
AV1350CPF,2382,5708.68,249.09,1.2677,
AV1350CPF,2510,5708.68,373.63,1.5138,
AV1350CPF,2637,5708.68,498.18,1.7748,
AV1350CPF,2758,5708.68,622.72,2.0432,
AV1350CPF,2872,5708.68,747.27,2.3117,
AV1350CPF,2981,5708.68,871.81,2.5801,
AV1350CPF,3087,5708.68,996.36,2.8635,
AV1350CPF,3190,5708.68,1120.90,3.1469,
AV1350CPF,3292,5708.68,1245.44,3.4451,
AV1350CPF,3494,5708.68,1494.53,4.0715,
AV1350CPF,3687,5708.68,1743.62,4.7277,
AV1350CPF,2382,6065.47,124.54,1.2379,
AV1350CPF,2501,6065.47,249.09,1.4616,
AV1350CPF,2620,6065.47,373.63,1.7077,
AV1350CPF,2741,6065.47,498.18,1.9836,
AV1350CPF,2858,6065.47,622.72,2.2669,
AV1350CPF,2970,6065.47,747.27,2.5503,
AV1350CPF,3075,6065.47,871.81,2.8337,
AV1350CPF,3177,6065.47,996.36,3.1245,
AV1350CPF,3276,6065.47,1120.90,3.4153,
AV1350CPF,3374,6065.47,1245.44,3.7210,
AV1350CPF,3566,6065.47,1494.53,4.3623,
AV1350CPF,2509,6422.26,124.54,1.4467,
AV1350CPF,2621,6422.26,249.09,1.6778,
AV1350CPF,2733,6422.26,373.63,1.9314,
AV1350CPF,2847,6422.26,498.18,2.2073,
AV1350CPF,2960,6422.26,622.72,2.5056,
AV1350CPF,3069,6422.26,747.27,2.8113,
AV1350CPF,3172,6422.26,871.81,3.1096,
AV1350CPF,3271,6422.26,996.36,3.4078,
AV1350CPF,3367,6422.26,1120.90,3.7136,
AV1350CPF,3461,6422.26,1245.44,4.0342,
AV1350CPF,3644,6422.26,1494.53,4.6830,
AV1350CPF,2636,6779.05,124.54,1.6704,
AV1350CPF,2742,6779.05,249.09,1.9164,
AV1350CPF,2848,6779.05,373.63,2.1774,
AV1350CPF,2955,6779.05,498.18,2.4608,
AV1350CPF,3063,6779.05,622.72,2.7665,
AV1350CPF,3169,6779.05,747.27,3.0797,
AV1350CPF,3271,6779.05,871.81,3.4004,
AV1350CPF,3367,6779.05,996.36,3.7210,
AV1350CPF,3461,6779.05,1120.90,4.0417,
AV1350CPF,3551,6779.05,1245.44,4.3623,
AV1350CPF,3728,6779.05,1494.53,5.0260,
AV1350CPF,2764,7135.85,124.54,1.9239,
AV1350CPF,2865,7135.85,249.09,2.1774,
AV1350CPF,2965,7135.85,373.63,2.4459,
AV1350CPF,3067,7135.85,498.18,2.7367,
AV1350CPF,3169,7135.85,622.72,3.0499,
AV1350CPF,3271,7135.85,747.27,3.3780,
AV1350CPF,3371,7135.85,871.81,3.7136,
AV1350CPF,3465,7135.85,996.36,4.0492,
AV1350CPF,3557,7135.85,1120.90,4.3847,
AV1350CPF,3645,7135.85,1245.44,4.7203,
AV1350CPF,2893,7492.64,124.54,2.1998,
AV1350CPF,2988,7492.64,249.09,2.4683,
AV1350CPF,3084,7492.64,373.63,2.7442,
AV1350CPF,3180,7492.64,498.18,3.0425,
AV1350CPF,3278,7492.64,622.72,3.3631,
AV1350CPF,3375,7492.64,747.27,3.6987,
AV1350CPF,3472,7492.64,871.81,4.0492,
AV1350CPF,3565,7492.64,996.36,4.3996,
AV1350CPF,3655,7492.64,1120.90,4.7501,
AV1500CPF,869,1753.38,124.54,0.1044,
AV1500CPF,1138,1753.38,249.09,0.2163,
AV1500CPF,1364,1753.38,373.63,0.3505,
AV1500CPF,931,2191.72,124.54,0.1342,
AV1500CPF,1189,2191.72,249.09,0.2610,
AV1500CPF,1398,2191.72,373.63,0.4027,
AV1500CPF,1585,2191.72,498.18,0.5593,
AV1500CPF,1008,2630.07,124.54,0.1715,
AV1500CPF,1249,2630.07,249.09,0.3132,
AV1500CPF,1449,2630.07,373.63,0.4698,
AV1500CPF,1624,2630.07,498.18,0.6338,
AV1500CPF,1786,2630.07,622.72,0.8203,
AV1500CPF,1938,2630.07,747.27,1.0142,
AV1500CPF,1093,3068.41,124.54,0.2163,
AV1500CPF,1312,3068.41,249.09,0.3654,
AV1500CPF,1510,3068.41,373.63,0.5444,
AV1500CPF,1678,3068.41,498.18,0.7308,
AV1500CPF,1829,3068.41,622.72,0.9172,
AV1500CPF,1973,3068.41,747.27,1.1260,
AV1500CPF,2110,3068.41,871.81,1.3497,
AV1500CPF,2240,3068.41,996.36,1.5734,
AV1500CPF,2365,3068.41,1120.90,1.8121,
AV1500CPF,1183,3506.76,124.54,0.2685,
AV1500CPF,1386,3506.76,249.09,0.4400,
AV1500CPF,1570,3506.76,373.63,0.6264,
AV1500CPF,1738,3506.76,498.18,0.8277,
AV1500CPF,1886,3506.76,622.72,1.0365,
AV1500CPF,2022,3506.76,747.27,1.2528,
AV1500CPF,2151,3506.76,871.81,1.4839,
AV1500CPF,2275,3506.76,996.36,1.7226,
AV1500CPF,2394,3506.76,1120.90,1.9686,
AV1500CPF,2509,3506.76,1245.44,2.2296,
AV1500CPF,2728,3506.76,1494.53,2.7740,
AV1500CPF,1277,3945.10,124.54,0.3356,
AV1500CPF,1468,3945.10,249.09,0.5220,
AV1500CPF,1637,3945.10,373.63,0.7159,
AV1500CPF,1798,3945.10,498.18,0.9321,
AV1500CPF,1947,3945.10,622.72,1.1633,
AV1500CPF,2080,3945.10,747.27,1.3945,
AV1500CPF,2204,3945.10,871.81,1.6405,
AV1500CPF,2322,3945.10,996.36,1.8941,
AV1500CPF,2436,3945.10,1120.90,2.1476,
AV1500CPF,2546,3945.10,1245.44,2.4235,
AV1500CPF,2756,3945.10,1494.53,2.9828,
AV1500CPF,2956,3945.10,1743.62,3.5868,
AV1500CPF,1375,4383.45,124.54,0.4176,
AV1500CPF,1555,4383.45,249.09,0.6189,
AV1500CPF,1713,4383.45,373.63,0.8277,
AV1500CPF,1862,4383.45,498.18,1.0514,
AV1500CPF,2006,4383.45,622.72,1.2975,
AV1500CPF,2141,4383.45,747.27,1.5511,
AV1500CPF,2264,4383.45,871.81,1.8121,
AV1500CPF,2379,4383.45,996.36,2.0805,
AV1500CPF,2487,4383.45,1120.90,2.3490,
AV1500CPF,2592,4383.45,1245.44,2.6249,
AV1500CPF,2795,4383.45,1494.53,3.2140,
AV1500CPF,2987,4383.45,1743.62,3.8329,
AV1500CPF,3170,4383.45,1992.71,4.4817,
AV1500CPF,1477,4821.79,124.54,0.5145,
AV1500CPF,1645,4821.79,249.09,0.7308,
AV1500CPF,1796,4821.79,373.63,0.9545,
AV1500CPF,1935,4821.79,498.18,1.1931,
AV1500CPF,2070,4821.79,622.72,1.4467,
AV1500CPF,2201,4821.79,747.27,1.7151,
AV1500CPF,2324,4821.79,871.81,1.9910,
AV1500CPF,2439,4821.79,996.36,2.2744,
AV1500CPF,2547,4821.79,1120.90,2.5652,
AV1500CPF,2649,4821.79,1245.44,2.8560,
AV1500CPF,2842,4821.79,1494.53,3.4675,
AV1500CPF,3028,4821.79,1743.62,4.1088,
AV1500CPF,3205,4821.79,1992.71,4.7799,
AV1500CPF,1583,5260.14,124.54,0.6264,
AV1500CPF,1737,5260.14,249.09,0.8576,
AV1500CPF,1883,5260.14,373.63,1.1036,
AV1500CPF,2015,5260.14,498.18,1.3497,
AV1500CPF,2141,5260.14,622.72,1.6107,
AV1500CPF,2264,5260.14,747.27,1.8866,
AV1500CPF,2384,5260.14,871.81,2.1849,
AV1500CPF,2499,5260.14,996.36,2.4832,
AV1500CPF,2607,5260.14,1120.90,2.7964,
AV1500CPF,2709,5260.14,1245.44,3.1021,
AV1500CPF,2898,5260.14,1494.53,3.7434,
AV1500CPF,3076,5260.14,1743.62,4.3996,
AV1500CPF,3248,5260.14,1992.71,5.1006,
AV1500CPF,1691,5698.48,124.54,0.7606,
AV1500CPF,1832,5698.48,249.09,0.9992,
AV1500CPF,1972,5698.48,373.63,1.2602,
AV1500CPF,2100,5698.48,498.18,1.5287,
AV1500CPF,2219,5698.48,622.72,1.7971,
AV1500CPF,2335,5698.48,747.27,2.0880,
AV1500CPF,2448,5698.48,871.81,2.3862,
AV1500CPF,2559,5698.48,996.36,2.7069,
AV1500CPF,2667,5698.48,1120.90,3.0350,
AV1500CPF,2769,5698.48,1245.44,3.3631,
AV1500CPF,2959,5698.48,1494.53,4.0417,
AV1500CPF,3133,5698.48,1743.62,4.7277,
AV1500CPF,3298,5698.48,1992.71,5.4436,
AV1500CPF,1800,6136.83,124.54,0.9172,
AV1500CPF,1930,6136.83,249.09,1.1558,
AV1500CPF,2062,6136.83,373.63,1.4317,
AV1500CPF,2187,6136.83,498.18,1.7226,
AV1500CPF,2302,6136.83,622.72,2.0134,
AV1500CPF,2412,6136.83,747.27,2.3117,
AV1500CPF,2519,6136.83,871.81,2.6174,
AV1500CPF,2624,6136.83,996.36,2.9455,
AV1500CPF,2728,6136.83,1120.90,3.2811,
AV1500CPF,2829,6136.83,1245.44,3.6316,
AV1500CPF,3019,6136.83,1494.53,4.3474,
AV1500CPF,3193,6136.83,1743.62,5.0708,
AV1500CPF,3355,6136.83,1992.71,5.8165,
AV1500CPF,1911,6575.17,124.54,1.0887,
AV1500CPF,2032,6575.17,249.09,1.3423,
AV1500CPF,2155,6575.17,373.63,1.6331,
AV1500CPF,2276,6575.17,498.18,1.9388,
AV1500CPF,2388,6575.17,622.72,2.2446,
AV1500CPF,2493,6575.17,747.27,2.5578,
AV1500CPF,2595,6575.17,871.81,2.8784,
AV1500CPF,2695,6575.17,996.36,3.2065,
AV1500CPF,2793,6575.17,1120.90,3.5570,
AV1500CPF,2891,6575.17,1245.44,3.9149,
AV1500CPF,3079,6575.17,1494.53,4.6681,
AV1500CPF,3254,6575.17,1743.62,5.4362,
AV1500CPF,2022,7013.52,124.54,1.2901,
AV1500CPF,2136,7013.52,249.09,1.5511,
AV1500CPF,2251,7013.52,373.63,1.8493,
AV1500CPF,2366,7013.52,498.18,2.1700,
AV1500CPF,2476,7013.52,622.72,2.4981,
AV1500CPF,2578,7013.52,747.27,2.8262,
AV1500CPF,2676,7013.52,871.81,3.1618,
AV1500CPF,2772,7013.52,996.36,3.5048,
AV1500CPF,2865,7013.52,1120.90,3.8553,
AV1500CPF,2958,7013.52,1245.44,4.2281,
AV1500CPF,3139,7013.52,1494.53,4.9962,
AV1500CPF,3313,7013.52,1743.62,5.8015,
AV1500CPF,2135,7451.86,124.54,1.5138,
AV1500CPF,2242,7451.86,249.09,1.7897,
AV1500CPF,2350,7451.86,373.63,2.0880,
AV1500CPF,2459,7451.86,498.18,2.4235,
AV1500CPF,2565,7451.86,622.72,2.7740,
AV1500CPF,2665,7451.86,747.27,3.1170,
AV1500CPF,2761,7451.86,871.81,3.4750,
AV1500CPF,2853,7451.86,996.36,3.8329,
AV1500CPF,2942,7451.86,1120.90,4.1908,
AV1500CPF,3030,7451.86,1245.44,4.5637,
AV1500CPF,3204,7451.86,1494.53,5.3541,
AV1500CPF,2248,7890.21,124.54,1.7599,
AV1500CPF,2349,7890.21,249.09,2.0507,
AV1500CPF,2450,7890.21,373.63,2.3564,
AV1500CPF,2554,7890.21,498.18,2.7069,
AV1500CPF,2656,7890.21,622.72,3.0648,
AV1500CPF,2754,7890.21,747.27,3.4377,
AV1500CPF,2847,7890.21,871.81,3.8031,
AV1500CPF,2936,7890.21,996.36,4.1759,
AV1500CPF,3023,7890.21,1120.90,4.5562,
AV1500CPF,3108,7890.21,1245.44,4.9440,
AV1500CPF,3273,7890.21,1494.53,5.7419,
AV1500CPF,2362,8328.55,124.54,2.0358,
AV1500CPF,2458,8328.55,249.09,2.3415,
AV1500CPF,2554,8328.55,373.63,2.6621,
AV1500CPF,2651,8328.55,498.18,3.0126,
AV1500CPF,2748,8328.55,622.72,3.3855,
AV1500CPF,2844,8328.55,747.27,3.7732,
AV1500CPF,2935,8328.55,871.81,4.1610,
AV1500CPF,3022,8328.55,996.36,4.5488,
AV1500CPF,3107,8328.55,1120.90,4.9514,
AV1500CPF,3189,8328.55,1245.44,5.3467,
AV1500CPF,3348,8328.55,1494.53,6.1669,
AV1500CPF,2477,8766.90,124.54,2.3490,
AV1500CPF,2568,8766.90,249.09,2.6547,
AV1500CPF,2659,8766.90,373.63,2.9903,
AV1500CPF,2750,8766.90,498.18,3.3482,
AV1500CPF,2843,8766.90,622.72,3.7285,
AV1500CPF,2935,8766.90,747.27,4.1312,
AV1500CPF,3025,8766.90,871.81,4.5488,
AV1500CPF,3110,8766.90,996.36,4.9589,
AV1500CPF,3193,8766.90,1120.90,5.3690,
AV1500CPF,3272,8766.90,1245.44,5.7792,
AV1500CPF,2592,9205.24,124.54,2.6845,
AV1500CPF,2678,9205.24,249.09,3.0052,
AV1500CPF,2765,9205.24,373.63,3.3556,
AV1500CPF,2852,9205.24,498.18,3.7210,
AV1500CPF,2940,9205.24,622.72,4.1088,
AV1500CPF,3028,9205.24,747.27,4.5264,
AV1500CPF,3115,9205.24,871.81,4.9514,
AV1500CPF,3199,9205.24,996.36,5.3840,
AV1500CPF,3280,9205.24,1120.90,5.8165,
AV1500CPF,3358,9205.24,1245.44,6.2490,
AV1650CPF,791,2133.96,124.54,0.1268,
AV1650CPF,1035,2133.96,249.09,0.2610,
AV1650CPF,1241,2133.96,373.63,0.4250,
AV1650CPF,848,2667.45,124.54,0.1641,
AV1650CPF,1083,2667.45,249.09,0.3132,
AV1650CPF,1272,2667.45,373.63,0.4922,
AV1650CPF,1442,2667.45,498.18,0.6786,
AV1650CPF,919,3200.94,124.54,0.2088,
AV1650CPF,1138,3200.94,249.09,0.3803,
AV1650CPF,1319,3200.94,373.63,0.5667,
AV1650CPF,1478,3200.94,498.18,0.7755,
AV1650CPF,1625,3200.94,622.72,0.9992,
AV1650CPF,1763,3200.94,747.27,1.2379,
AV1650CPF,997,3734.43,124.54,0.2610,
AV1650CPF,1195,3734.43,249.09,0.4474,
AV1650CPF,1375,3734.43,373.63,0.6637,
AV1650CPF,1527,3734.43,498.18,0.8874,
AV1650CPF,1665,3734.43,622.72,1.1185,
AV1650CPF,1796,3734.43,747.27,1.3721,
AV1650CPF,1919,3734.43,871.81,1.6331,
AV1650CPF,2037,3734.43,996.36,1.9090,
AV1650CPF,2150,3734.43,1120.90,2.1998,
AV1650CPF,1079,4267.92,124.54,0.3281,
AV1650CPF,1263,4267.92,249.09,0.5369,
AV1650CPF,1430,4267.92,373.63,0.7606,
AV1650CPF,1583,4267.92,498.18,1.0067,
AV1650CPF,1717,4267.92,622.72,1.2602,
AV1650CPF,1840,4267.92,747.27,1.5287,
AV1650CPF,1957,4267.92,871.81,1.8046,
AV1650CPF,2070,4267.92,996.36,2.0954,
AV1650CPF,2178,4267.92,1120.90,2.3937,
AV1650CPF,2283,4267.92,1245.44,2.7143,
AV1650CPF,2481,4267.92,1494.53,3.3706,
AV1650CPF,1165,4801.40,124.54,0.4101,
AV1650CPF,1339,4801.40,249.09,0.6413,
AV1650CPF,1491,4801.40,373.63,0.8725,
AV1650CPF,1637,4801.40,498.18,1.1409,
AV1650CPF,1773,4801.40,622.72,1.4168,
AV1650CPF,1894,4801.40,747.27,1.7002,
AV1650CPF,2006,4801.40,871.81,1.9910,
AV1650CPF,2113,4801.40,996.36,2.2968,
AV1650CPF,2216,4801.40,1120.90,2.6099,
AV1650CPF,2317,4801.40,1245.44,2.9455,
AV1650CPF,2508,4801.40,1494.53,3.6316,
AV1650CPF,2688,4801.40,1743.62,4.3474,
AV1650CPF,1255,5334.89,124.54,0.5145,
AV1650CPF,1418,5334.89,249.09,0.7532,
AV1650CPF,1562,5334.89,373.63,1.0142,
AV1650CPF,1697,5334.89,498.18,1.2826,
AV1650CPF,1827,5334.89,622.72,1.5809,
AV1650CPF,1949,5334.89,747.27,1.8866,
AV1650CPF,2062,5334.89,871.81,2.2073,
AV1650CPF,2166,5334.89,996.36,2.5279,
AV1650CPF,2264,5334.89,1120.90,2.8560,
AV1650CPF,2360,5334.89,1245.44,3.1991,
AV1650CPF,2543,5334.89,1494.53,3.9075,
AV1650CPF,2718,5334.89,1743.62,4.6606,
AV1650CPF,2884,5334.89,1992.71,5.4436,
AV1650CPF,1349,5868.38,124.54,0.6338,
AV1650CPF,1500,5868.38,249.09,0.8948,
AV1650CPF,1638,5868.38,373.63,1.1707,
AV1650CPF,1764,5868.38,498.18,1.4541,
AV1650CPF,1886,5868.38,622.72,1.7599,
AV1650CPF,2004,5868.38,747.27,2.0880,
AV1650CPF,2116,5868.38,871.81,2.4235,
AV1650CPF,2221,5868.38,996.36,2.7740,
AV1650CPF,2319,5868.38,1120.90,3.1245,
AV1650CPF,2411,5868.38,1245.44,3.4750,
AV1650CPF,2587,5868.38,1494.53,4.2132,
AV1650CPF,2755,5868.38,1743.62,4.9887,
AV1650CPF,2916,5868.38,1992.71,5.8090,
AV1650CPF,1446,6401.87,124.54,0.7755,
AV1650CPF,1585,6401.87,249.09,1.0440,
AV1650CPF,1717,6401.87,373.63,1.3423,
AV1650CPF,1837,6401.87,498.18,1.6480,
AV1650CPF,1951,6401.87,622.72,1.9612,
AV1650CPF,2063,6401.87,747.27,2.3042,
AV1650CPF,2171,6401.87,871.81,2.6547,
AV1650CPF,2276,6401.87,996.36,3.0275,
AV1650CPF,2374,6401.87,1120.90,3.4004,
AV1650CPF,2467,6401.87,1245.44,3.7807,
AV1650CPF,2639,6401.87,1494.53,4.5562,
AV1650CPF,2800,6401.87,1743.62,5.3541,
AV1650CPF,2955,6401.87,1992.71,6.1968,
AV1650CPF,1544,6935.36,124.54,0.9321,
AV1650CPF,1672,6935.36,249.09,1.2155,
AV1650CPF,1799,6935.36,373.63,1.5436,
AV1650CPF,1915,6935.36,498.18,1.8642,
AV1650CPF,2023,6935.36,622.72,2.1998,
AV1650CPF,2128,6935.36,747.27,2.5428,
AV1650CPF,2230,6935.36,871.81,2.9082,
AV1650CPF,2331,6935.36,996.36,3.2960,
AV1650CPF,2428,6935.36,1120.90,3.6912,
AV1650CPF,2522,6935.36,1245.44,4.0939,
AV1650CPF,2694,6935.36,1494.53,4.9142,
AV1650CPF,2852,6935.36,1743.62,5.7493,
AV1650CPF,3002,6935.36,1992.71,6.6218,
AV1650CPF,1644,7468.85,124.54,1.1260,
AV1650CPF,1762,7468.85,249.09,1.4168,
AV1650CPF,1882,7468.85,373.63,1.7524,
AV1650CPF,1994,7468.85,498.18,2.1029,
AV1650CPF,2099,7468.85,622.72,2.4608,
AV1650CPF,2198,7468.85,747.27,2.8187,
AV1650CPF,2295,7468.85,871.81,3.1916,
AV1650CPF,2390,7468.85,996.36,3.5868,
AV1650CPF,2485,7468.85,1120.90,3.9970,
AV1650CPF,2576,7468.85,1245.44,4.4220,
AV1650CPF,2749,7468.85,1494.53,5.2870,
AV1650CPF,2908,7468.85,1743.62,6.1744,
AV1650CPF,3055,7468.85,1992.71,7.0767,
AV1650CPF,1746,8002.34,124.54,1.3423,
AV1650CPF,1855,8002.34,249.09,1.6480,
AV1650CPF,1967,8002.34,373.63,1.9910,
AV1650CPF,2076,8002.34,498.18,2.3713,
AV1650CPF,2178,8002.34,622.72,2.7442,
AV1650CPF,2273,8002.34,747.27,3.1170,
AV1650CPF,2366,8002.34,871.81,3.5122,
AV1650CPF,2456,8002.34,996.36,3.9149,
AV1650CPF,2545,8002.34,1120.90,4.3325,
AV1650CPF,2633,8002.34,1245.44,4.7725,
AV1650CPF,2804,8002.34,1494.53,5.6822,
AV1650CPF,2963,8002.34,1743.62,6.6144,
AV1650CPF,1848,8535.83,124.54,1.5809,
AV1650CPF,1951,8535.83,249.09,1.9015,
AV1650CPF,2055,8535.83,373.63,2.2595,
AV1650CPF,2159,8535.83,498.18,2.6547,
AV1650CPF,2258,8535.83,622.72,3.0499,
AV1650CPF,2351,8535.83,747.27,3.4526,
AV1650CPF,2440,8535.83,871.81,3.8627,
AV1650CPF,2526,8535.83,996.36,4.2729,
AV1650CPF,2611,8535.83,1120.90,4.7054,
AV1650CPF,2695,8535.83,1245.44,5.1528,
AV1650CPF,2859,8535.83,1494.53,6.0849,
AV1650CPF,3017,8535.83,1743.62,7.0618,
AV1650CPF,1951,9069.32,124.54,1.8568,
AV1650CPF,2048,9069.32,249.09,2.1924,
AV1650CPF,2145,9069.32,373.63,2.5578,
AV1650CPF,2244,9069.32,498.18,2.9679,
AV1650CPF,2340,9069.32,622.72,3.3855,
AV1650CPF,2431,9069.32,747.27,3.8105,
AV1650CPF,2517,9069.32,871.81,4.2356,
AV1650CPF,2601,9069.32,996.36,4.6755,
AV1650CPF,2682,9069.32,1120.90,5.1155,
AV1650CPF,2762,9069.32,1245.44,5.5704,
AV1650CPF,2919,9069.32,1494.53,6.5249,
AV1650CPF,2055,9602.81,124.54,2.1625,
AV1650CPF,2146,9602.81,249.09,2.5130,
AV1650CPF,2237,9602.81,373.63,2.8933,
AV1650CPF,2331,9602.81,498.18,3.3109,
AV1650CPF,2423,9602.81,622.72,3.7509,
AV1650CPF,2512,9602.81,747.27,4.1983,
AV1650CPF,2597,9602.81,871.81,4.6532,
AV1650CPF,2678,9602.81,996.36,5.1006,
AV1650CPF,2756,9602.81,1120.90,5.5629,
AV1650CPF,2833,9602.81,1245.44,6.0327,
AV1650CPF,2983,9602.81,1494.53,7.0021,
AV1650CPF,2159,10136.30,124.54,2.5056,
AV1650CPF,2245,10136.30,249.09,2.8709,
AV1650CPF,2332,10136.30,373.63,3.2587,
AV1650CPF,2420,10136.30,498.18,3.6838,
AV1650CPF,2508,10136.30,622.72,4.1386,
AV1650CPF,2595,10136.30,747.27,4.6159,
AV1650CPF,2677,10136.30,871.81,5.0857,
AV1650CPF,2756,10136.30,996.36,5.5629,
AV1650CPF,2833,10136.30,1120.90,6.0402,
AV1650CPF,2907,10136.30,1245.44,6.5249,
AV1650CPF,3052,10136.30,1494.53,7.5241,
AV1650CPF,2264,10669.79,124.54,2.8859,
AV1650CPF,2346,10669.79,249.09,3.2662,
AV1650CPF,2428,10669.79,373.63,3.6688,
AV1650CPF,2511,10669.79,498.18,4.1013,
AV1650CPF,2595,10669.79,622.72,4.5711,
AV1650CPF,2678,10669.79,747.27,5.0558,
AV1650CPF,2759,10669.79,871.81,5.5555,
AV1650CPF,2837,10669.79,996.36,6.0551,
AV1650CPF,2912,10669.79,1120.90,6.5622,
AV1650CPF,2984,10669.79,1245.44,7.0618,
AV1650CPF,2369,11203.28,124.54,3.2960,
AV1650CPF,2447,11203.28,249.09,3.6912,
AV1650CPF,2525,11203.28,373.63,4.1088,
AV1650CPF,2604,11203.28,498.18,4.5562,
AV1650CPF,2683,11203.28,622.72,5.0260,
AV1650CPF,2763,11203.28,747.27,5.5331,
AV1650CPF,2842,11203.28,871.81,6.0551,
AV1650CPF,2918,11203.28,996.36,6.5771,
AV1650CPF,2992,11203.28,1120.90,7.1065,
AV1825CPF,706,2609.68,124.54,0.1417,
AV1825CPF,743,3262.10,124.54,0.1715,
AV1825CPF,979,3262.10,249.09,0.3579,
AV1825CPF,1174,3262.10,373.63,0.5593,
AV1825CPF,800,3914.52,124.54,0.2237,
AV1825CPF,1008,3914.52,249.09,0.4176,
AV1825CPF,1195,3914.52,373.63,0.6413,
AV1825CPF,1359,3914.52,498.18,0.8799,
AV1825CPF,870,4566.94,124.54,0.2834,
AV1825CPF,1047,4566.94,249.09,0.4847,
AV1825CPF,1224,4566.94,373.63,0.7308,
AV1825CPF,1382,4566.94,498.18,0.9918,
AV1825CPF,1525,4566.94,622.72,1.2751,
AV1825CPF,1659,4566.94,747.27,1.5660,
AV1825CPF,948,5219.36,124.54,0.3654,
AV1825CPF,1101,5219.36,249.09,0.5816,
AV1825CPF,1257,5219.36,373.63,0.8277,
AV1825CPF,1411,5219.36,498.18,1.1185,
AV1825CPF,1550,5219.36,622.72,1.4168,
AV1825CPF,1678,5219.36,747.27,1.7300,
AV1825CPF,1799,5219.36,871.81,2.0507,
AV1825CPF,1030,5871.78,124.54,0.4623,
AV1825CPF,1166,5871.78,249.09,0.6935,
AV1825CPF,1304,5871.78,373.63,0.9470,
AV1825CPF,1443,5871.78,498.18,1.2453,
AV1825CPF,1579,5871.78,622.72,1.5660,
AV1825CPF,1705,5871.78,747.27,1.9090,
AV1825CPF,1821,5871.78,871.81,2.2520,
AV1825CPF,1932,5871.78,996.36,2.6099,
AV1825CPF,2038,5871.78,1120.90,2.9753,
AV1825CPF,2141,5871.78,1245.44,3.3556,
AV1825CPF,1116,6524.20,124.54,0.5742,
AV1825CPF,1238,6524.20,249.09,0.8277,
AV1825CPF,1361,6524.20,373.63,1.0962,
AV1825CPF,1486,6524.20,498.18,1.3945,
AV1825CPF,1611,6524.20,622.72,1.7300,
AV1825CPF,1734,6524.20,747.27,2.0880,
AV1825CPF,1849,6524.20,871.81,2.4608,
AV1825CPF,1957,6524.20,996.36,2.8411,
AV1825CPF,2060,6524.20,1120.90,3.2289,
AV1825CPF,2159,6524.20,1245.44,3.6316,
AV1825CPF,2347,6524.20,1494.53,4.4518,
AV1825CPF,1204,7176.62,124.54,0.7159,
AV1825CPF,1315,7176.62,249.09,0.9769,
AV1825CPF,1426,7176.62,373.63,1.2677,
AV1825CPF,1539,7176.62,498.18,1.5734,
AV1825CPF,1653,7176.62,622.72,1.9164,
AV1825CPF,1766,7176.62,747.27,2.2818,
AV1825CPF,1879,7176.62,871.81,2.6771,
AV1825CPF,1986,7176.62,996.36,3.0797,
AV1825CPF,2087,7176.62,1120.90,3.4973,
AV1825CPF,2183,7176.62,1245.44,3.9149,
AV1825CPF,2366,7176.62,1494.53,4.7874,
AV1825CPF,2538,7176.62,1743.62,5.6897,
AV1825CPF,1294,7829.04,124.54,0.8725,
AV1825CPF,1396,7829.04,249.09,1.1558,
AV1825CPF,1497,7829.04,373.63,1.4616,
AV1825CPF,1600,7829.04,498.18,1.7897,
AV1825CPF,1704,7829.04,622.72,2.1327,
AV1825CPF,1808,7829.04,747.27,2.5056,
AV1825CPF,1912,7829.04,871.81,2.9008,
AV1825CPF,2016,7829.04,996.36,3.3333,
AV1825CPF,2117,7829.04,1120.90,3.7732,
AV1825CPF,2212,7829.04,1245.44,4.2207,
AV1825CPF,2390,7829.04,1494.53,5.1230,
AV1825CPF,2558,7829.04,1743.62,6.0700,
AV1825CPF,2718,7829.04,1992.71,7.0543,
AV1825CPF,1386,8481.46,124.54,1.0589,
AV1825CPF,1480,8481.46,249.09,1.3646,
AV1825CPF,1574,8481.46,373.63,1.6853,
AV1825CPF,1667,8481.46,498.18,2.0208,
AV1825CPF,1763,8481.46,622.72,2.3862,
AV1825CPF,1859,8481.46,747.27,2.7665,
AV1825CPF,1955,8481.46,871.81,3.1692,
AV1825CPF,2051,8481.46,996.36,3.6017,
AV1825CPF,2147,8481.46,1120.90,4.0492,
AV1825CPF,2241,8481.46,1245.44,4.5189,
AV1825CPF,2418,8481.46,1494.53,5.4884,
AV1825CPF,2583,8481.46,1743.62,6.4801,
AV1825CPF,1478,9133.88,124.54,1.2751,
AV1825CPF,1566,9133.88,249.09,1.5958,
AV1825CPF,1653,9133.88,373.63,1.9314,
AV1825CPF,1740,9133.88,498.18,2.2893,
AV1825CPF,1827,9133.88,622.72,2.6621,
AV1825CPF,1916,9133.88,747.27,3.0574,
AV1825CPF,2006,9133.88,871.81,3.4750,
AV1825CPF,2095,9133.88,996.36,3.9075,
AV1825CPF,2183,9133.88,1120.90,4.3549,
AV1825CPF,2273,9133.88,1245.44,4.8396,
AV1825CPF,2448,9133.88,1494.53,5.8537,
AV1825CPF,2611,9133.88,1743.62,6.8977,
AV1825CPF,1571,9786.30,124.54,1.5212,
AV1825CPF,1654,9786.30,249.09,1.8642,
AV1825CPF,1735,9786.30,373.63,2.2147,
AV1825CPF,1816,9786.30,498.18,2.5876,
AV1825CPF,1897,9786.30,622.72,2.9753,
AV1825CPF,1979,9786.30,747.27,3.3855,
AV1825CPF,2063,9786.30,871.81,3.8105,
AV1825CPF,2146,9786.30,996.36,4.2505,
AV1825CPF,2229,9786.30,1120.90,4.7128,
AV1825CPF,2312,9786.30,1245.44,5.1975,
AV1825CPF,2479,9786.30,1494.53,6.2341,
AV1825CPF,2641,9786.30,1743.62,7.3302,
AV1825CPF,1665,10438.72,124.54,1.7971,
AV1825CPF,1743,10438.72,249.09,2.1551,
AV1825CPF,1820,10438.72,373.63,2.5354,
AV1825CPF,1896,10438.72,498.18,2.9231,
AV1825CPF,1971,10438.72,622.72,3.3258,
AV1825CPF,2047,10438.72,747.27,3.7434,
AV1825CPF,2125,10438.72,871.81,4.1908,
AV1825CPF,2203,10438.72,996.36,4.6383,
AV1825CPF,2281,10438.72,1120.90,5.1080,
AV1825CPF,2359,10438.72,1245.44,5.6002,
AV1825CPF,2514,10438.72,1494.53,6.6367,
AV1825CPF,2671,10438.72,1743.62,7.7627,
AV1825CPF,1760,11091.14,124.54,2.1029,
AV1825CPF,1833,11091.14,249.09,2.4832,
AV1825CPF,1905,11091.14,373.63,2.8784,
AV1825CPF,1977,11091.14,498.18,3.2885,
AV1825CPF,2048,11091.14,622.72,3.7061,
AV1825CPF,2120,11091.14,747.27,4.1461,
AV1825CPF,2192,11091.14,871.81,4.6010,
AV1825CPF,2265,11091.14,996.36,5.0708,
AV1825CPF,2338,11091.14,1120.90,5.5480,
AV1825CPF,2412,11091.14,1245.44,6.0476,
AV1825CPF,2558,11091.14,1494.53,7.0916,
AV1825CPF,2705,11091.14,1743.62,8.2251,
AV1825CPF,1855,11743.56,124.54,2.4534,
AV1825CPF,1924,11743.56,249.09,2.8486,
AV1825CPF,1993,11743.56,373.63,3.2662,
AV1825CPF,2061,11743.56,498.18,3.6912,
AV1825CPF,2128,11743.56,622.72,4.1312,
AV1825CPF,2196,11743.56,747.27,4.5861,
AV1825CPF,2263,11743.56,871.81,5.0484,
AV1825CPF,2331,11743.56,996.36,5.5331,
AV1825CPF,2400,11743.56,1120.90,6.0327,
AV1825CPF,2470,11743.56,1245.44,6.5472,
AV1825CPF,2609,11743.56,1494.53,7.6136,
AV1825CPF,1951,12395.98,124.54,2.8337,
AV1825CPF,2016,12395.98,249.09,3.2513,
AV1825CPF,2081,12395.98,373.63,3.6838,
AV1825CPF,2146,12395.98,498.18,4.1312,
AV1825CPF,2210,12395.98,622.72,4.5935,
AV1825CPF,2274,12395.98,747.27,5.0633,
AV1825CPF,2338,12395.98,871.81,5.5480,
AV1825CPF,2402,12395.98,996.36,6.0402,
AV1825CPF,2466,12395.98,1120.90,6.5472,
AV1825CPF,2532,12395.98,1245.44,7.0841,
AV1825CPF,2663,12395.98,1494.53,8.1654,
AV1825CPF,2047,13048.40,124.54,3.2662,
AV1825CPF,2109,13048.40,249.09,3.6987,
AV1825CPF,2171,13048.40,373.63,4.1535,
AV1825CPF,2232,13048.40,498.18,4.6159,
AV1825CPF,2294,13048.40,622.72,5.0931,
AV1825CPF,2354,13048.40,747.27,5.5778,
AV1825CPF,2415,13048.40,871.81,6.0775,
AV1825CPF,2475,13048.40,996.36,6.5845,
AV1825CPF,2536,13048.40,1120.90,7.1140,
AV1825CPF,2598,13048.40,1245.44,7.6583,
AV1825CPF,2722,13048.40,1494.53,8.7694,
AV1825CPF,2143,13700.82,124.54,3.7285,
AV1825CPF,2202,13700.82,249.09,4.1834,
AV1825CPF,2261,13700.82,373.63,4.6606,
AV1825CPF,2320,13700.82,498.18,5.1453,
AV1825CPF,2378,13700.82,622.72,5.6375,
AV1825CPF,2436,13700.82,747.27,6.1371,
AV1825CPF,2494,13700.82,871.81,6.6591,
AV1825CPF,2552,13700.82,996.36,7.1885,
AV1825CPF,2610,13700.82,1120.90,7.7329,
AV1825CPF,2668,13700.82,1245.44,8.2847,
AV2000CPF,644,3126.18,124.54,0.1641,
AV2000CPF,677,3907.72,124.54,0.2088,
AV2000CPF,893,3907.72,249.09,0.4250,
AV2000CPF,1071,3907.72,373.63,0.6711,
AV2000CPF,729,4689.27,124.54,0.2685,
AV2000CPF,919,4689.27,249.09,0.4996,
AV2000CPF,1090,4689.27,373.63,0.7681,
AV2000CPF,1240,4689.27,498.18,1.0589,
AV2000CPF,793,5470.81,124.54,0.3430,
AV2000CPF,955,5470.81,249.09,0.5816,
AV2000CPF,1117,5470.81,373.63,0.8799,
AV2000CPF,1261,5470.81,498.18,1.1931,
AV2000CPF,1391,5470.81,622.72,1.5212,
AV2000CPF,1513,5470.81,747.27,1.8717,
AV2000CPF,863,6252.36,124.54,0.4325,
AV2000CPF,1004,6252.36,249.09,0.6935,
AV2000CPF,1146,6252.36,373.63,0.9918,
AV2000CPF,1287,6252.36,498.18,1.3348,
AV2000CPF,1414,6252.36,622.72,1.7002,
AV2000CPF,1531,6252.36,747.27,2.0730,
AV2000CPF,1641,6252.36,871.81,2.4608,
AV2000CPF,938,7033.90,124.54,0.5518,
AV2000CPF,1062,7033.90,249.09,0.8277,
AV2000CPF,1189,7033.90,373.63,1.1409,
AV2000CPF,1316,7033.90,498.18,1.4914,
AV2000CPF,1440,7033.90,622.72,1.8792,
AV2000CPF,1555,7033.90,747.27,2.2818,
AV2000CPF,1662,7033.90,871.81,2.6994,
AV2000CPF,1763,7033.90,996.36,3.1245,
AV2000CPF,1860,7033.90,1120.90,3.5719,
AV2000CPF,1953,7033.90,1245.44,4.0193,
AV2000CPF,1017,7815.45,124.54,0.6935,
AV2000CPF,1128,7815.45,249.09,0.9843,
AV2000CPF,1241,7815.45,373.63,1.3124,
AV2000CPF,1355,7815.45,498.18,1.6704,
AV2000CPF,1469,7815.45,622.72,2.0730,
AV2000CPF,1582,7815.45,747.27,2.5056,
AV2000CPF,1687,7815.45,871.81,2.9530,
AV2000CPF,1785,7815.45,996.36,3.4004,
AV2000CPF,1879,7815.45,1120.90,3.8702,
AV2000CPF,1970,7815.45,1245.44,4.3549,
AV2000CPF,2142,7815.45,1494.53,5.3467,
AV2000CPF,1097,8596.99,124.54,0.8501,
AV2000CPF,1198,8596.99,249.09,1.1707,
AV2000CPF,1299,8596.99,373.63,1.5138,
AV2000CPF,1403,8596.99,498.18,1.8866,
AV2000CPF,1507,8596.99,622.72,2.2968,
AV2000CPF,1611,8596.99,747.27,2.7367,
AV2000CPF,1714,8596.99,871.81,3.2065,
AV2000CPF,1812,8596.99,996.36,3.6987,
AV2000CPF,1904,8596.99,1120.90,4.1908,
AV2000CPF,1992,8596.99,1245.44,4.6979,
AV2000CPF,2159,8596.99,1494.53,5.7419,
AV2000CPF,2316,8596.99,1743.62,6.8232,
AV2000CPF,1178,9378.54,124.54,1.0440,
AV2000CPF,1272,9378.54,249.09,1.3870,
AV2000CPF,1364,9378.54,373.63,1.7449,
AV2000CPF,1458,9378.54,498.18,2.1402,
AV2000CPF,1554,9378.54,622.72,2.5578,
AV2000CPF,1648,9378.54,747.27,2.9977,
AV2000CPF,1744,9378.54,871.81,3.4824,
AV2000CPF,1839,9378.54,996.36,3.9895,
AV2000CPF,1931,9378.54,1120.90,4.5189,
AV2000CPF,2017,9378.54,1245.44,5.0484,
AV2000CPF,2181,9378.54,1494.53,6.1520,
AV2000CPF,2334,9378.54,1743.62,7.2855,
AV2000CPF,2480,9378.54,1992.71,8.4637,
AV2000CPF,1262,10160.08,124.54,1.2677,
AV2000CPF,1348,10160.08,249.09,1.6256,
AV2000CPF,1434,10160.08,373.63,2.0134,
AV2000CPF,1519,10160.08,498.18,2.4161,
AV2000CPF,1607,10160.08,622.72,2.8560,
AV2000CPF,1695,10160.08,747.27,3.3109,
AV2000CPF,1782,10160.08,871.81,3.7882,
AV2000CPF,1870,10160.08,996.36,4.3101,
AV2000CPF,1958,10160.08,1120.90,4.8545,
AV2000CPF,2044,10160.08,1245.44,5.4138,
AV2000CPF,2206,10160.08,1494.53,6.5771,
AV2000CPF,2356,10160.08,1743.62,7.7627,
AV2000CPF,1346,10941.63,124.54,1.5212,
AV2000CPF,1426,10941.63,249.09,1.9090,
AV2000CPF,1506,10941.63,373.63,2.3117,
AV2000CPF,1585,10941.63,498.18,2.7367,
AV2000CPF,1665,10941.63,622.72,3.1841,
AV2000CPF,1747,10941.63,747.27,3.6614,
AV2000CPF,1829,10941.63,871.81,4.1535,
AV2000CPF,1910,10941.63,996.36,4.6755,
AV2000CPF,1991,10941.63,1120.90,5.2199,
AV2000CPF,2073,10941.63,1245.44,5.8015,
AV2000CPF,2233,10941.63,1494.53,7.0170,
AV2000CPF,2382,10941.63,1743.62,8.2698,
AV2000CPF,1431,11723.17,124.54,1.8121,
AV2000CPF,1506,11723.17,249.09,2.2222,
AV2000CPF,1581,11723.17,373.63,2.6472,
AV2000CPF,1655,11723.17,498.18,3.0947,
AV2000CPF,1729,11723.17,622.72,3.5644,
AV2000CPF,1804,11723.17,747.27,4.0492,
AV2000CPF,1880,11723.17,871.81,4.5562,
AV2000CPF,1956,11723.17,996.36,5.0857,
AV2000CPF,2032,11723.17,1120.90,5.6375,
AV2000CPF,2108,11723.17,1245.44,6.2266,
AV2000CPF,2261,11723.17,1494.53,7.4719,
AV2000CPF,2409,11723.17,1743.62,8.7843,
AV2000CPF,1516,12504.72,124.54,2.1402,
AV2000CPF,1587,12504.72,249.09,2.5727,
AV2000CPF,1657,12504.72,373.63,3.0201,
AV2000CPF,1727,12504.72,498.18,3.4899,
AV2000CPF,1796,12504.72,622.72,3.9746,
AV2000CPF,1866,12504.72,747.27,4.4817,
AV2000CPF,1936,12504.72,871.81,5.0036,
AV2000CPF,2008,12504.72,996.36,5.5555,
AV2000CPF,2080,12504.72,1120.90,6.1222,
AV2000CPF,2151,12504.72,1245.44,6.7038,
AV2000CPF,2293,12504.72,1494.53,7.9566,
AV2000CPF,2436,12504.72,1743.62,9.3063,
AV2000CPF,1602,13286.26,124.54,2.5130,
AV2000CPF,1669,13286.26,249.09,2.9679,
AV2000CPF,1735,13286.26,373.63,3.4377,
AV2000CPF,1801,13286.26,498.18,3.9298,
AV2000CPF,1866,13286.26,622.72,4.4295,
AV2000CPF,1931,13286.26,747.27,4.9514,
AV2000CPF,1997,13286.26,871.81,5.4958,
AV2000CPF,2064,13286.26,996.36,6.0625,
AV2000CPF,2131,13286.26,1120.90,6.6367,
AV2000CPF,2199,13286.26,1245.44,7.2407,
AV2000CPF,2333,13286.26,1494.53,8.5010,
AV2000CPF,2467,13286.26,1743.62,9.8582,
AV2000CPF,1689,14067.81,124.54,2.9231,
AV2000CPF,1752,14067.81,249.09,3.4004,
AV2000CPF,1815,14067.81,373.63,3.9000,
AV2000CPF,1877,14067.81,498.18,4.4071,
AV2000CPF,1939,14067.81,622.72,4.9365,
AV2000CPF,2000,14067.81,747.27,5.4734,
AV2000CPF,2062,14067.81,871.81,6.0402,
AV2000CPF,2124,14067.81,996.36,6.6144,
AV2000CPF,2187,14067.81,1120.90,7.2109,
AV2000CPF,2251,14067.81,1245.44,7.8298,
AV2000CPF,2378,14067.81,1494.53,9.1050,
AV2000CPF,1776,14849.35,124.54,3.3855,
AV2000CPF,1836,14849.35,249.09,3.8851,
AV2000CPF,1895,14849.35,373.63,4.3996,
AV2000CPF,1954,14849.35,498.18,4.9365,
AV2000CPF,2013,14849.35,622.72,5.4884,
AV2000CPF,2071,14849.35,747.27,6.0476,
AV2000CPF,2130,14849.35,871.81,6.6293,
AV2000CPF,2188,14849.35,996.36,7.2184,
AV2000CPF,2248,14849.35,1120.90,7.8448,
AV2000CPF,2307,14849.35,1245.44,8.4637,
AV2000CPF,2428,14849.35,1494.53,9.7761,
AV2000CPF,1863,15630.90,124.54,3.8851,
AV2000CPF,1920,15630.90,249.09,4.4145,
AV2000CPF,1977,15630.90,373.63,4.9589,
AV2000CPF,2033,15630.90,498.18,5.5107,
AV2000CPF,2089,15630.90,622.72,6.0849,
AV2000CPF,2144,15630.90,747.27,6.6666,
AV2000CPF,2200,15630.90,871.81,7.2706,
AV2000CPF,2255,15630.90,996.36,7.8746,
AV2000CPF,2311,15630.90,1120.90,8.5084,
AV2000CPF,2367,15630.90,1245.44,9.1572,
AV2000CPF,2481,15630.90,1494.53,10.4995,
AV2000CPF,1951,16412.44,124.54,4.4518,
AV2000CPF,2005,16412.44,249.09,4.9962,
AV2000CPF,2059,16412.44,373.63,5.5629,
AV2000CPF,2113,16412.44,498.18,6.1446,
AV2000CPF,2166,16412.44,622.72,6.7337,
AV2000CPF,2219,16412.44,747.27,7.3377,
AV2000CPF,2272,16412.44,871.81,7.9566,
AV2000CPF,2325,16412.44,996.36,8.5979,
AV2000CPF,2378,16412.44,1120.90,9.2467,
AV2000CPF,2431,16412.44,1245.44,9.9104,
AV2225CPF,579,3873.74,124.54,0.2088,
AV2225CPF,609,4842.18,124.54,0.2610,
AV2225CPF,803,4842.18,249.09,0.5294,
AV2225CPF,963,4842.18,373.63,0.8277,
AV2225CPF,656,5810.62,124.54,0.3281,
AV2225CPF,827,5810.62,249.09,0.6189,
AV2225CPF,980,5810.62,373.63,0.9545,
AV2225CPF,1115,5810.62,498.18,1.3124,
AV2225CPF,713,6779.05,124.54,0.4250,
AV2225CPF,859,6779.05,249.09,0.7233,
AV2225CPF,1004,6779.05,373.63,1.0887,
AV2225CPF,1133,6779.05,498.18,1.4765,
AV2225CPF,1251,6779.05,622.72,1.8941,
AV2225CPF,1360,6779.05,747.27,2.3191,
AV2225CPF,777,7747.49,124.54,0.5444,
AV2225CPF,903,7747.49,249.09,0.8576,
AV2225CPF,1031,7747.49,373.63,1.2304,
AV2225CPF,1157,7747.49,498.18,1.6555,
AV2225CPF,1271,7747.49,622.72,2.1029,
AV2225CPF,1376,7747.49,747.27,2.5652,
AV2225CPF,1475,7747.49,871.81,3.0499,
AV2225CPF,844,8715.93,124.54,0.6860,
AV2225CPF,955,8715.93,249.09,1.0216,
AV2225CPF,1069,8715.93,373.63,1.4094,
AV2225CPF,1183,8715.93,498.18,1.8493,
AV2225CPF,1295,8715.93,622.72,2.3266,
AV2225CPF,1398,8715.93,747.27,2.8337,
AV2225CPF,1494,8715.93,871.81,3.3482,
AV2225CPF,1585,8715.93,996.36,3.8776,
AV2225CPF,1672,8715.93,1120.90,4.4220,
AV2225CPF,1756,8715.93,1245.44,4.9813,
AV2225CPF,915,9684.36,124.54,0.8576,
AV2225CPF,1014,9684.36,249.09,1.2229,
AV2225CPF,1116,9684.36,373.63,1.6256,
AV2225CPF,1218,9684.36,498.18,2.0730,
AV2225CPF,1321,9684.36,622.72,2.5652,
AV2225CPF,1422,9684.36,747.27,3.1021,
AV2225CPF,1516,9684.36,871.81,3.6465,
AV2225CPF,1605,9684.36,996.36,4.2132,
AV2225CPF,1690,9684.36,1120.90,4.7949,
AV2225CPF,1771,9684.36,1245.44,5.3914,
AV2225CPF,1925,9684.36,1494.53,6.6144,
AV2225CPF,987,10652.80,124.54,1.0589,
AV2225CPF,1078,10652.80,249.09,1.4541,
AV2225CPF,1169,10652.80,373.63,1.8792,
AV2225CPF,1262,10652.80,498.18,2.3415,
AV2225CPF,1355,10652.80,622.72,2.8411,
AV2225CPF,1448,10652.80,747.27,3.3855,
AV2225CPF,1541,10652.80,871.81,3.9746,
AV2225CPF,1629,10652.80,996.36,4.5786,
AV2225CPF,1711,10652.80,1120.90,5.1826,
AV2225CPF,1791,10652.80,1245.44,5.8165,
AV2225CPF,1941,10652.80,1494.53,7.1065,
AV2225CPF,2082,10652.80,1743.62,8.4488,
AV2225CPF,1060,11621.23,124.54,1.2975,
AV2225CPF,1144,11621.23,249.09,1.7151,
AV2225CPF,1227,11621.23,373.63,2.1625,
AV2225CPF,1312,11621.23,498.18,2.6547,
AV2225CPF,1397,11621.23,622.72,3.1618,
AV2225CPF,1482,11621.23,747.27,3.7136,
AV2225CPF,1568,11621.23,871.81,4.3101,
AV2225CPF,1653,11621.23,996.36,4.9440,
AV2225CPF,1736,11621.23,1120.90,5.6002,
AV2225CPF,1814,11621.23,1245.44,6.2639,
AV2225CPF,1960,11621.23,1494.53,7.6136,
AV2225CPF,2098,11621.23,1743.62,9.0230,
AV2225CPF,2229,11621.23,1992.71,10.4771,
AV2225CPF,1135,12589.67,124.54,1.5734,
AV2225CPF,1213,12589.67,249.09,2.0208,
AV2225CPF,1290,12589.67,373.63,2.4981,
AV2225CPF,1367,12589.67,498.18,3.0052,
AV2225CPF,1445,12589.67,622.72,3.5346,
AV2225CPF,1524,12589.67,747.27,4.1013,
AV2225CPF,1603,12589.67,871.81,4.7054,
AV2225CPF,1681,12589.67,996.36,5.3318,
AV2225CPF,1761,12589.67,1120.90,6.0178,
AV2225CPF,1838,12589.67,1245.44,6.7188,
AV2225CPF,1983,12589.67,1494.53,8.1430,
AV2225CPF,2118,12589.67,1743.62,9.6195,
AV2225CPF,1211,13558.11,124.54,1.8866,
AV2225CPF,1283,13558.11,249.09,2.3639,
AV2225CPF,1355,13558.11,373.63,2.8709,
AV2225CPF,1426,13558.11,498.18,3.4004,
AV2225CPF,1498,13558.11,622.72,3.9522,
AV2225CPF,1571,13558.11,747.27,4.5413,
AV2225CPF,1644,13558.11,871.81,5.1453,
AV2225CPF,1717,13558.11,996.36,5.7866,
AV2225CPF,1790,13558.11,1120.90,6.4652,
AV2225CPF,1864,13558.11,1245.44,7.1885,
AV2225CPF,2008,13558.11,1494.53,8.7023,
AV2225CPF,2141,13558.11,1743.62,10.2385,
AV2225CPF,1287,14526.54,124.54,2.2520,
AV2225CPF,1355,14526.54,249.09,2.7591,
AV2225CPF,1422,14526.54,373.63,3.2885,
AV2225CPF,1488,14526.54,498.18,3.8329,
AV2225CPF,1555,14526.54,622.72,4.4145,
AV2225CPF,1622,14526.54,747.27,5.0186,
AV2225CPF,1691,14526.54,871.81,5.6524,
AV2225CPF,1759,14526.54,996.36,6.3086,
AV2225CPF,1828,14526.54,1120.90,7.0021,
AV2225CPF,1895,14526.54,1245.44,7.7105,
AV2225CPF,2033,14526.54,1494.53,9.2616,
AV2225CPF,2166,14526.54,1743.62,10.8872,
AV2225CPF,1364,15494.98,124.54,2.6547,
AV2225CPF,1428,15494.98,249.09,3.1916,
AV2225CPF,1491,15494.98,373.63,3.7509,
AV2225CPF,1553,15494.98,498.18,4.3251,
AV2225CPF,1615,15494.98,622.72,4.9291,
AV2225CPF,1678,15494.98,747.27,5.5555,
AV2225CPF,1742,15494.98,871.81,6.2117,
AV2225CPF,1806,15494.98,996.36,6.8903,
AV2225CPF,1870,15494.98,1120.90,7.5838,
AV2225CPF,1934,15494.98,1245.44,8.3071,
AV2225CPF,2062,15494.98,1494.53,9.8582,
AV2225CPF,2190,15494.98,1743.62,11.5211,
AV2225CPF,1442,16463.41,124.54,3.1170,
AV2225CPF,1502,16463.41,249.09,3.6838,
AV2225CPF,1561,16463.41,373.63,4.2654,
AV2225CPF,1620,16463.41,498.18,4.8694,
AV2225CPF,1679,16463.41,622.72,5.5033,
AV2225CPF,1737,16463.41,747.27,6.1446,
AV2225CPF,1796,16463.41,871.81,6.8157,
AV2225CPF,1856,16463.41,996.36,7.5092,
AV2225CPF,1917,16463.41,1120.90,8.2400,
AV2225CPF,1977,16463.41,1245.44,8.9708,
AV2225CPF,2097,16463.41,1494.53,10.5293,
AV2225CPF,2218,16463.41,1743.62,12.2146,
AV2225CPF,1520,17431.85,124.54,3.6316,
AV2225CPF,1576,17431.85,249.09,4.2207,
AV2225CPF,1633,17431.85,373.63,4.8396,
AV2225CPF,1689,17431.85,498.18,5.4734,
AV2225CPF,1744,17431.85,622.72,6.1222,
AV2225CPF,1799,17431.85,747.27,6.7933,
AV2225CPF,1855,17431.85,871.81,7.4943,
AV2225CPF,1911,17431.85,996.36,8.2102,
AV2225CPF,1967,17431.85,1120.90,8.9409,
AV2225CPF,2024,17431.85,1245.44,9.7016,
AV2225CPF,2139,17431.85,1494.53,11.2974,
AV2225CPF,1598,18400.29,124.54,4.1983,
AV2225CPF,1652,18400.29,249.09,4.8247,
AV2225CPF,1705,18400.29,373.63,5.4660,
AV2225CPF,1758,18400.29,498.18,6.1222,
AV2225CPF,1811,18400.29,622.72,6.8082,
AV2225CPF,1863,18400.29,747.27,7.4943,
AV2225CPF,1916,18400.29,871.81,8.2251,
AV2225CPF,1968,18400.29,996.36,8.9559,
AV2225CPF,2021,18400.29,1120.90,9.7090,
AV2225CPF,2075,18400.29,1245.44,10.4995,
AV2225CPF,2183,18400.29,1494.53,12.1176,
AV2225CPF,1677,19368.72,124.54,4.8321,
AV2225CPF,1728,19368.72,249.09,5.4809,
AV2225CPF,1778,19368.72,373.63,6.1446,
AV2225CPF,1829,19368.72,498.18,6.8381,
AV2225CPF,1879,19368.72,622.72,7.5465,
AV2225CPF,1929,19368.72,747.27,8.2698,
AV2225CPF,1979,19368.72,871.81,9.0155,
AV2225CPF,2029,19368.72,996.36,9.7761,
AV2225CPF,2079,19368.72,1120.90,10.5591,
AV2225CPF,2129,19368.72,1245.44,11.3570,
AV2225CPF,2232,19368.72,1494.53,13.0274,
AV2225CPF,1756,20337.16,124.54,5.5256,
AV2225CPF,1804,20337.16,249.09,6.2042,
