modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV2225CPF,1853,20337.16,373.63,6.9052,
AV2225CPF,1901,20337.16,498.18,7.6211,
AV2225CPF,1949,20337.16,622.72,8.3593,
AV2225CPF,1997,20337.16,747.27,9.1125,
AV2225CPF,2044,20337.16,871.81,9.8731,
AV2225CPF,2091,20337.16,996.36,10.6561,
AV2225CPF,2139,20337.16,1120.90,11.4614,
AV2225CPF,2186,20337.16,1245.44,12.2742,
AV2450CPF,525,4689.27,124.54,0.2535,
AV2450CPF,553,5861.59,124.54,0.3132,
AV2450CPF,729,5861.59,249.09,0.6413,
AV2450CPF,874,5861.59,373.63,0.9992,
AV2450CPF,595,7033.90,124.54,0.4027,
AV2450CPF,750,7033.90,249.09,0.7457,
AV2450CPF,890,7033.90,373.63,1.1558,
AV2450CPF,1012,7033.90,498.18,1.5883,
AV2450CPF,647,8206.22,124.54,0.5145,
AV2450CPF,779,8206.22,249.09,0.8725,
AV2450CPF,911,8206.22,373.63,1.3124,
AV2450CPF,1029,8206.22,498.18,1.7897,
AV2450CPF,1136,8206.22,622.72,2.2893,
AV2450CPF,1235,8206.22,747.27,2.8113,
AV2450CPF,705,9378.54,124.54,0.6562,
AV2450CPF,819,9378.54,249.09,1.0365,
AV2450CPF,936,9378.54,373.63,1.4914,
AV2450CPF,1051,9378.54,498.18,2.0134,
AV2450CPF,1154,9378.54,622.72,2.5503,
AV2450CPF,1250,9378.54,747.27,3.1096,
AV2450CPF,1340,9378.54,871.81,3.6987,
AV2450CPF,766,10550.86,124.54,0.8277,
AV2450CPF,867,10550.86,249.09,1.2379,
AV2450CPF,971,10550.86,373.63,1.7077,
AV2450CPF,1074,10550.86,498.18,2.2371,
AV2450CPF,1176,10550.86,622.72,2.8262,
AV2450CPF,1269,10550.86,747.27,3.4228,
AV2450CPF,1356,10550.86,871.81,4.0417,
AV2450CPF,1439,10550.86,996.36,4.6905,
AV2450CPF,1518,10550.86,1120.90,5.3541,
AV2450CPF,1594,10550.86,1245.44,6.0253,
AV2450CPF,830,11723.17,124.54,1.0365,
AV2450CPF,920,11723.17,249.09,1.4765,
AV2450CPF,1013,11723.17,373.63,1.9686,
AV2450CPF,1106,11723.17,498.18,2.5056,
AV2450CPF,1199,11723.17,622.72,3.1096,
AV2450CPF,1291,11723.17,747.27,3.7583,
AV2450CPF,1377,11723.17,871.81,4.4220,
AV2450CPF,1457,11723.17,996.36,5.1006,
AV2450CPF,1534,11723.17,1120.90,5.8015,
AV2450CPF,1608,11723.17,1245.44,6.5249,
AV2450CPF,1748,11723.17,1494.53,8.0088,
AV2450CPF,895,12895.49,124.54,1.2751,
AV2450CPF,978,12895.49,249.09,1.7524,
AV2450CPF,1061,12895.49,373.63,2.2744,
AV2450CPF,1145,12895.49,498.18,2.8337,
AV2450CPF,1230,12895.49,622.72,3.4377,
AV2450CPF,1315,12895.49,747.27,4.1013,
AV2450CPF,1399,12895.49,871.81,4.8098,
AV2450CPF,1479,12895.49,996.36,5.5406,
AV2450CPF,1554,12895.49,1120.90,6.2862,
AV2450CPF,1626,12895.49,1245.44,7.0394,
AV2450CPF,1762,12895.49,1494.53,8.6054,
AV2450CPF,1890,12895.49,1743.62,10.2235,
AV2450CPF,962,14067.81,124.54,1.5660,
AV2450CPF,1038,14067.81,249.09,2.0730,
AV2450CPF,1113,14067.81,373.63,2.6174,
AV2450CPF,1190,14067.81,498.18,3.2065,
AV2450CPF,1268,14067.81,622.72,3.8329,
AV2450CPF,1345,14067.81,747.27,4.4891,
AV2450CPF,1423,14067.81,871.81,5.2124,
AV2450CPF,1501,14067.81,996.36,5.9880,
AV2450CPF,1576,14067.81,1120.90,6.7784,
AV2450CPF,1647,14067.81,1245.44,7.5838,
AV2450CPF,1780,14067.81,1494.53,9.2243,
AV2450CPF,1905,14067.81,1743.62,10.9245,
AV2450CPF,2024,14067.81,1992.71,12.6844,
AV2450CPF,1029,15240.13,124.54,1.8941,
AV2450CPF,1100,15240.13,249.09,2.4384,
AV2450CPF,1170,15240.13,373.63,3.0201,
AV2450CPF,1240,15240.13,498.18,3.6316,
AV2450CPF,1311,15240.13,622.72,4.2729,
AV2450CPF,1383,15240.13,747.27,4.9589,
AV2450CPF,1455,15240.13,871.81,5.6897,
AV2450CPF,1526,15240.13,996.36,6.4578,
AV2450CPF,1598,15240.13,1120.90,7.2780,
AV2450CPF,1669,15240.13,1245.44,8.1356,
AV2450CPF,1801,15240.13,1494.53,9.8731,
AV2450CPF,1923,15240.13,1743.62,11.6404,
AV2450CPF,1098,16412.44,124.54,2.2818,
AV2450CPF,1164,16412.44,249.09,2.8560,
AV2450CPF,1229,16412.44,373.63,3.4675,
AV2450CPF,1294,16412.44,498.18,4.1088,
AV2450CPF,1359,16412.44,622.72,4.7799,
AV2450CPF,1426,16412.44,747.27,5.4958,
AV2450CPF,1492,16412.44,871.81,6.2266,
AV2450CPF,1559,16412.44,996.36,7.0096,
AV2450CPF,1625,16412.44,1120.90,7.8298,
AV2450CPF,1692,16412.44,1245.44,8.7023,
AV2450CPF,1823,16412.44,1494.53,10.5293,
AV2450CPF,1944,16412.44,1743.62,12.4010,
AV2450CPF,1167,17584.76,124.54,2.7143,
AV2450CPF,1229,17584.76,249.09,3.3333,
AV2450CPF,1290,17584.76,373.63,3.9746,
AV2450CPF,1350,17584.76,498.18,4.6383,
AV2450CPF,1411,17584.76,622.72,5.3392,
AV2450CPF,1472,17584.76,747.27,6.0700,
AV2450CPF,1534,17584.76,871.81,6.8306,
AV2450CPF,1597,17584.76,996.36,7.6360,
AV2450CPF,1659,17584.76,1120.90,8.4637,
AV2450CPF,1721,17584.76,1245.44,9.3436,
AV2450CPF,1845,17584.76,1494.53,11.2004,
AV2450CPF,1966,17584.76,1743.62,13.1691,
AV2450CPF,1237,18757.08,124.54,3.2065,
AV2450CPF,1295,18757.08,249.09,3.8553,
AV2450CPF,1352,18757.08,373.63,4.5264,
AV2450CPF,1409,18757.08,498.18,5.2348,
AV2450CPF,1466,18757.08,622.72,5.9656,
AV2450CPF,1523,18757.08,747.27,6.7262,
AV2450CPF,1580,18757.08,871.81,7.5017,
AV2450CPF,1639,18757.08,996.36,8.3295,
AV2450CPF,1697,18757.08,1120.90,9.1721,
AV2450CPF,1756,18757.08,1245.44,10.0669,
AV2450CPF,1872,18757.08,1494.53,11.9387,
AV2450CPF,1988,18757.08,1743.62,13.9446,
AV2450CPF,1308,19929.40,124.54,3.7658,
AV2450CPF,1362,19929.40,249.09,4.4444,
AV2450CPF,1416,19929.40,373.63,5.1528,
AV2450CPF,1470,19929.40,498.18,5.8910,
AV2450CPF,1523,19929.40,622.72,6.6442,
AV2450CPF,1576,19929.40,747.27,7.4272,
AV2450CPF,1630,19929.40,871.81,8.2474,
AV2450CPF,1685,19929.40,996.36,9.0975,
AV2450CPF,1740,19929.40,1120.90,9.9700,
AV2450CPF,1795,19929.40,1245.44,10.8648,
AV2450CPF,1904,19929.40,1494.53,12.7515,
AV2450CPF,2014,19929.40,1743.62,14.7947,
AV2450CPF,1378,21101.71,124.54,4.3847,
AV2450CPF,1430,21101.71,249.09,5.1080,
AV2450CPF,1481,21101.71,373.63,5.8463,
AV2450CPF,1532,21101.71,498.18,6.6144,
AV2450CPF,1582,21101.71,622.72,7.3973,
AV2450CPF,1632,21101.71,747.27,8.2102,
AV2450CPF,1683,21101.71,871.81,9.0603,
AV2450CPF,1734,21101.71,996.36,9.9327,
AV2450CPF,1785,21101.71,1120.90,10.8126,
AV2450CPF,1837,21101.71,1245.44,11.7373,
AV2450CPF,1941,21101.71,1494.53,13.6612,
AV2450CPF,1449,22274.03,124.54,5.0708,
AV2450CPF,1498,22274.03,249.09,5.8239,
AV2450CPF,1547,22274.03,373.63,6.6069,
AV2450CPF,1595,22274.03,498.18,7.4048,
AV2450CPF,1643,22274.03,622.72,8.2251,
AV2450CPF,1690,22274.03,747.27,9.0603,
AV2450CPF,1738,22274.03,871.81,9.9327,
AV2450CPF,1786,22274.03,996.36,10.8350,
AV2450CPF,1834,22274.03,1120.90,11.7522,
AV2450CPF,1883,22274.03,1245.44,12.6993,
AV2450CPF,1982,22274.03,1494.53,14.6754,
AV2450CPF,1520,23446.35,124.54,5.8239,
AV2450CPF,1567,23446.35,249.09,6.6218,
AV2450CPF,1613,23446.35,373.63,7.4272,
AV2450CPF,1659,23446.35,498.18,8.2698,
AV2450CPF,1705,23446.35,622.72,9.1274,
AV2450CPF,1750,23446.35,747.27,9.9998,
AV2450CPF,1795,23446.35,871.81,10.8872,
AV2450CPF,1841,23446.35,996.36,11.8268,
AV2450CPF,1886,23446.35,1120.90,12.7589,
AV2450CPF,1932,23446.35,1245.44,13.7358,
AV2450CPF,2025,23446.35,1494.53,15.7492,
AV2450CPF,1592,24618.67,124.54,6.6666,
AV2450CPF,1636,24618.67,249.09,7.4868,
AV2450CPF,1680,24618.67,373.63,8.3369,
AV2450CPF,1724,24618.67,498.18,9.2094,
AV2450CPF,1768,24618.67,622.72,10.1042,
AV2450CPF,1811,24618.67,747.27,11.0065,
AV2450CPF,1854,24618.67,871.81,11.9312,
AV2450CPF,1897,24618.67,996.36,12.8782,
AV2450CPF,1940,24618.67,1120.90,13.8476,
AV2450CPF,1984,24618.67,1245.44,14.8543,
AV2700CPF,462,5695.08,124.54,0.2908,
AV2700CPF,493,7118.86,124.54,0.3728,
AV2700CPF,636,7118.86,249.09,0.7308,
AV2700CPF,755,7118.86,373.63,1.1484,
AV2700CPF,535,8542.63,124.54,0.4772,
AV2700CPF,662,8542.63,249.09,0.8725,
AV2700CPF,776,8542.63,373.63,1.3273,
AV2700CPF,874,8542.63,498.18,1.8046,
AV2700CPF,584,9966.40,124.54,0.6189,
AV2700CPF,695,9966.40,249.09,1.0365,
AV2700CPF,802,9966.40,373.63,1.5287,
AV2700CPF,898,9966.40,498.18,2.0581,
AV2700CPF,983,9966.40,622.72,2.6099,
AV2700CPF,1068,9966.40,747.27,3.2363,
AV2700CPF,637,11390.17,124.54,0.7904,
AV2700CPF,736,11390.17,249.09,1.2453,
AV2700CPF,831,11390.17,373.63,1.7524,
AV2700CPF,924,11390.17,498.18,2.3266,
AV2700CPF,1008,11390.17,622.72,2.9306,
AV2700CPF,1084,11390.17,747.27,3.5495,
AV2700CPF,1158,11390.17,871.81,4.2207,
AV2700CPF,692,12813.94,124.54,0.9992,
AV2700CPF,781,12813.94,249.09,1.4839,
AV2700CPF,868,12813.94,373.63,2.0283,
AV2700CPF,952,12813.94,498.18,2.6249,
AV2700CPF,1034,12813.94,622.72,3.2662,
AV2700CPF,1111,12813.94,747.27,3.9522,
AV2700CPF,1181,12813.94,871.81,4.6457,
AV2700CPF,1247,12813.94,996.36,5.3616,
AV2700CPF,1312,12813.94,1120.90,6.1147,
AV2700CPF,1378,12813.94,1245.44,6.9425,
AV2700CPF,750,14237.71,124.54,1.2528,
AV2700CPF,831,14237.71,249.09,1.7748,
AV2700CPF,910,14237.71,373.63,2.3490,
AV2700CPF,987,14237.71,498.18,2.9679,
AV2700CPF,1062,14237.71,622.72,3.6390,
AV2700CPF,1137,14237.71,747.27,4.3623,
AV2700CPF,1207,14237.71,871.81,5.1080,
AV2700CPF,1272,14237.71,996.36,5.8687,
AV2700CPF,1333,14237.71,1120.90,6.6367,
AV2700CPF,1392,14237.71,1245.44,7.4421,
AV2700CPF,1510,14237.71,1494.53,9.1870,
AV2700CPF,809,15661.48,124.54,1.5436,
AV2700CPF,883,15661.48,249.09,2.1103,
AV2700CPF,956,15661.48,373.63,2.7218,
AV2700CPF,1027,15661.48,498.18,3.3706,
AV2700CPF,1097,15661.48,622.72,4.0715,
AV2700CPF,1165,15661.48,747.27,4.8023,
AV2700CPF,1233,15661.48,871.81,5.5927,
AV2700CPF,1299,15661.48,996.36,6.4205,
AV2700CPF,1360,15661.48,1120.90,7.2482,
AV2700CPF,1418,15661.48,1245.44,8.0908,
AV2700CPF,1526,15661.48,1494.53,9.8134,
AV2700CPF,1633,15661.48,1743.62,11.7075,
AV2700CPF,870,17085.25,124.54,1.9015,
AV2700CPF,938,17085.25,249.09,2.5056,
AV2700CPF,1005,17085.25,373.63,3.1469,
AV2700CPF,1071,17085.25,498.18,3.8329,
AV2700CPF,1136,17085.25,622.72,4.5562,
AV2700CPF,1199,17085.25,747.27,5.3094,
AV2700CPF,1262,17085.25,871.81,6.1147,
AV2700CPF,1325,17085.25,996.36,6.9723,
AV2700CPF,1386,17085.25,1120.90,7.8597,
AV2700CPF,1444,17085.25,1245.44,8.7545,
AV2700CPF,1552,17085.25,1494.53,10.5964,
AV2700CPF,1651,17085.25,1743.62,12.4681,
AV2700CPF,1749,17085.25,1992.71,14.4889,
AV2700CPF,931,18509.02,124.54,2.3042,
AV2700CPF,994,18509.02,249.09,2.9455,
AV2700CPF,1057,18509.02,373.63,3.6390,
AV2700CPF,1118,18509.02,498.18,4.3549,
AV2700CPF,1178,18509.02,622.72,5.1006,
AV2700CPF,1238,18509.02,747.27,5.8985,
AV2700CPF,1297,18509.02,871.81,6.7262,
AV2700CPF,1355,18509.02,996.36,7.5912,
AV2700CPF,1413,18509.02,1120.90,8.5010,
AV2700CPF,1470,18509.02,1245.44,9.4480,
AV2700CPF,1578,18509.02,1494.53,11.3943,
AV2700CPF,1677,18509.02,1743.62,13.3779,
AV2700CPF,1769,18509.02,1992.71,15.3987,
AV2700CPF,993,19932.79,124.54,2.7665,
AV2700CPF,1052,19932.79,249.09,3.4526,
AV2700CPF,1110,19932.79,373.63,4.1759,
AV2700CPF,1168,19932.79,498.18,4.9365,
AV2700CPF,1224,19932.79,622.72,5.7195,
AV2700CPF,1280,19932.79,747.27,6.5398,
AV2700CPF,1336,19932.79,871.81,7.4048,
AV2700CPF,1390,19932.79,996.36,8.2847,
AV2700CPF,1444,19932.79,1120.90,9.2169,
AV2700CPF,1498,19932.79,1245.44,10.1788,
AV2700CPF,1604,19932.79,1494.53,12.2146,
AV2700CPF,1704,19932.79,1743.62,14.3324,
AV2700CPF,1795,19932.79,1992.71,16.4427,
AV2700CPF,1056,21356.57,124.54,3.2960,
AV2700CPF,1111,21356.57,249.09,4.0268,
AV2700CPF,1166,21356.57,373.63,4.7949,
AV2700CPF,1220,21356.57,498.18,5.5927,
AV2700CPF,1273,21356.57,622.72,6.4130,
AV2700CPF,1325,21356.57,747.27,7.2631,
AV2700CPF,1378,21356.57,871.81,8.1580,
AV2700CPF,1429,21356.57,996.36,9.0677,
AV2700CPF,1480,21356.57,1120.90,10.0147,
AV2700CPF,1531,21356.57,1245.44,11.0065,
AV2700CPF,1631,21356.57,1494.53,13.0721,
AV2700CPF,1729,21356.57,1743.62,15.2645,
AV2700CPF,1119,22780.34,124.54,3.8926,
AV2700CPF,1171,22780.34,249.09,4.6681,
AV2700CPF,1222,22780.34,373.63,5.4734,
AV2700CPF,1273,22780.34,498.18,6.3086,
AV2700CPF,1323,22780.34,622.72,7.1662,
AV2700CPF,1373,22780.34,747.27,8.0610,
AV2700CPF,1422,22780.34,871.81,8.9782,
AV2700CPF,1471,22780.34,996.36,9.9253,
AV2700CPF,1520,22780.34,1120.90,10.9170,
AV2700CPF,1568,22780.34,1245.44,11.9237,
AV2700CPF,1662,22780.34,1494.53,14.0192,
AV2700CPF,1756,22780.34,1743.62,16.2637,
AV2700CPF,1182,24204.11,124.54,4.5637,
AV2700CPF,1232,24204.11,249.09,5.3914,
AV2700CPF,1280,24204.11,373.63,6.2341,
AV2700CPF,1328,24204.11,498.18,7.1065,
AV2700CPF,1376,24204.11,622.72,8.0088,
AV2700CPF,1423,24204.11,747.27,8.9409,
AV2700CPF,1469,24204.11,871.81,9.8805,
AV2700CPF,1516,24204.11,996.36,10.8798,
AV2700CPF,1562,24204.11,1120.90,11.8865,
AV2700CPF,1607,24204.11,1245.44,12.9081,
AV2700CPF,1697,24204.11,1494.53,15.0631,
AV2700CPF,1786,24204.11,1743.62,17.3450,
AV2700CPF,1246,25627.88,124.54,5.3094,
AV2700CPF,1293,25627.88,249.09,6.1819,
AV2700CPF,1339,25627.88,373.63,7.0767,
AV2700CPF,1384,25627.88,498.18,7.9790,
AV2700CPF,1430,25627.88,622.72,8.9335,
AV2700CPF,1474,25627.88,747.27,9.8805,
AV2700CPF,1518,25627.88,871.81,10.8648,
AV2700CPF,1562,25627.88,996.36,11.8865,
AV2700CPF,1606,25627.88,1120.90,12.9304,
AV2700CPF,1650,25627.88,1245.44,14.0117,
AV2700CPF,1736,25627.88,1494.53,16.2264,
AV2700CPF,1310,27051.65,124.54,6.1446,
AV2700CPF,1355,27051.65,249.09,7.0618,
AV2700CPF,1398,27051.65,373.63,7.9864,
AV2700CPF,1442,27051.65,498.18,8.9559,
AV2700CPF,1485,27051.65,622.72,9.9327,
AV2700CPF,1527,27051.65,747.27,10.9245,
AV2700CPF,1569,27051.65,871.81,11.9461,
AV2700CPF,1611,27051.65,996.36,12.9975,
AV2700CPF,1653,27051.65,1120.90,14.0863,
AV2700CPF,1694,27051.65,1245.44,15.1750,
AV2700CPF,1776,27051.65,1494.53,17.4419,
AV2700CPF,1375,28475.42,124.54,7.0767,
AV2700CPF,1417,28475.42,249.09,8.0237,
AV2700CPF,1459,28475.42,373.63,9.0081,
AV2700CPF,1500,28475.42,498.18,9.9998,
AV2700CPF,1541,28475.42,622.72,11.0289,
AV2700CPF,1581,28475.42,747.27,12.0505,
AV2700CPF,1622,28475.42,871.81,13.1318,
AV2700CPF,1661,28475.42,996.36,14.1907,
AV2700CPF,1701,28475.42,1120.90,15.3092,
AV2700CPF,1741,28475.42,1245.44,16.4576,
AV2700CPF,1439,29899.19,124.54,8.0759,
AV2700CPF,1479,29899.19,249.09,9.0677,
AV2700CPF,1519,29899.19,373.63,10.0968,
AV2700CPF,1559,29899.19,498.18,11.1482,
AV2700CPF,1598,29899.19,622.72,12.2071,
AV2700CPF,1637,29899.19,747.27,13.2958,
AV2700CPF,1675,29899.19,871.81,14.3846,
AV2700CPF,1713,29899.19,996.36,15.4956,
AV2700CPF,1751,29899.19,1120.90,16.6440,
AV2700CPF,1789,29899.19,1245.44,17.8148,
AV3000CPF,416,7027.11,124.54,0.3579,
AV3000CPF,444,8783.89,124.54,0.4549,
AV3000CPF,572,8783.89,249.09,0.9023,
AV3000CPF,680,8783.89,373.63,1.4168,
AV3000CPF,482,10540.66,124.54,0.5891,
AV3000CPF,596,10540.66,249.09,1.0738,
AV3000CPF,698,10540.66,373.63,1.6331,
AV3000CPF,787,10540.66,498.18,2.2371,
AV3000CPF,525,12297.44,124.54,0.7606,
AV3000CPF,626,12297.44,249.09,1.2826,
AV3000CPF,722,12297.44,373.63,1.8866,
AV3000CPF,808,12297.44,498.18,2.5428,
AV3000CPF,885,12297.44,622.72,3.2289,
AV3000CPF,961,12297.44,747.27,3.9895,
AV3000CPF,573,14054.22,124.54,0.9769,
AV3000CPF,662,14054.22,249.09,1.5287,
AV3000CPF,748,14054.22,373.63,2.1625,
AV3000CPF,831,14054.22,498.18,2.8709,
AV3000CPF,907,14054.22,622.72,3.6166,
AV3000CPF,976,14054.22,747.27,4.3847,
AV3000CPF,1042,14054.22,871.81,5.2050,
AV3000CPF,623,15810.99,124.54,1.2304,
AV3000CPF,703,15810.99,249.09,1.8344,
AV3000CPF,781,15810.99,373.63,2.5056,
AV3000CPF,857,15810.99,498.18,3.2363,
AV3000CPF,931,15810.99,622.72,4.0417,
AV3000CPF,1000,15810.99,747.27,4.8769,
AV3000CPF,1062,15810.99,871.81,5.7195,
AV3000CPF,1122,15810.99,996.36,6.6069,
AV3000CPF,1180,15810.99,1120.90,7.5316,
AV3000CPF,1240,15810.99,1245.44,8.5606,
AV3000CPF,675,17567.77,124.54,1.5436,
AV3000CPF,747,17567.77,249.09,2.1849,
AV3000CPF,819,17567.77,373.63,2.9008,
AV3000CPF,888,17567.77,498.18,3.6614,
AV3000CPF,956,17567.77,622.72,4.4891,
AV3000CPF,1023,17567.77,747.27,5.3840,
AV3000CPF,1086,17567.77,871.81,6.3012,
AV3000CPF,1145,17567.77,996.36,7.2482,
AV3000CPF,1200,17567.77,1120.90,8.2027,
AV3000CPF,1253,17567.77,1245.44,9.1870,
AV3000CPF,1359,17567.77,1494.53,11.3421,
AV3000CPF,728,19324.55,124.54,1.9090,
AV3000CPF,795,19324.55,249.09,2.6099,
AV3000CPF,860,19324.55,373.63,3.3556,
AV3000CPF,924,19324.55,498.18,4.1610,
AV3000CPF,987,19324.55,622.72,5.0186,
AV3000CPF,1049,19324.55,747.27,5.9358,
AV3000CPF,1110,19324.55,871.81,6.9052,
AV3000CPF,1169,19324.55,996.36,7.9193,
AV3000CPF,1224,19324.55,1120.90,8.9409,
AV3000CPF,1276,19324.55,1245.44,9.9849,
AV3000CPF,1373,19324.55,1494.53,12.1027,
AV3000CPF,1470,19324.55,1743.62,14.4591,
AV3000CPF,782,21081.33,124.54,2.3340,
AV3000CPF,844,21081.33,249.09,3.0872,
AV3000CPF,904,21081.33,373.63,3.8776,
AV3000CPF,963,21081.33,498.18,4.7203,
AV3000CPF,1022,21081.33,622.72,5.6226,
AV3000CPF,1079,21081.33,747.27,6.5547,
AV3000CPF,1136,21081.33,871.81,7.5539,
AV3000CPF,1192,21081.33,996.36,8.5979,
AV3000CPF,1247,21081.33,1120.90,9.6941,
AV3000CPF,1300,21081.33,1245.44,10.8201,
AV3000CPF,1396,21081.33,1494.53,13.0572,
AV3000CPF,1486,21081.33,1743.62,15.3912,
AV3000CPF,1574,21081.33,1992.71,17.8819,
AV3000CPF,837,22838.10,124.54,2.8337,
AV3000CPF,895,22838.10,249.09,3.6465,
AV3000CPF,951,22838.10,373.63,4.4891,
AV3000CPF,1006,22838.10,498.18,5.3690,
AV3000CPF,1060,22838.10,622.72,6.2937,
AV3000CPF,1114,22838.10,747.27,7.2706,
AV3000CPF,1167,22838.10,871.81,8.2996,
AV3000CPF,1219,22838.10,996.36,9.3585,
AV3000CPF,1272,22838.10,1120.90,10.4995,
AV3000CPF,1323,22838.10,1245.44,11.6627,
AV3000CPF,1420,22838.10,1494.53,14.0564,
AV3000CPF,1509,22838.10,1743.62,16.5098,
AV3000CPF,1592,22838.10,1992.71,19.0079,
AV3000CPF,893,24594.88,124.54,3.4078,
AV3000CPF,947,24594.88,249.09,4.2729,
AV3000CPF,999,24594.88,373.63,5.1528,
AV3000CPF,1050,24594.88,498.18,6.0775,
AV3000CPF,1101,24594.88,622.72,7.0543,
AV3000CPF,1152,24594.88,747.27,8.0759,
AV3000CPF,1202,24594.88,871.81,9.1348,
AV3000CPF,1251,24594.88,996.36,10.2310,
AV3000CPF,1300,24594.88,1120.90,11.3868,
AV3000CPF,1348,24594.88,1245.44,12.5650,
AV3000CPF,1443,24594.88,1494.53,15.0557,
AV3000CPF,1533,24594.88,1743.62,17.6731,
AV3000CPF,1616,24594.88,1992.71,20.3129,
AV3000CPF,950,26351.66,124.54,4.0641,
AV3000CPF,1000,26351.66,249.09,4.9738,
AV3000CPF,1049,26351.66,373.63,5.9134,
AV3000CPF,1097,26351.66,498.18,6.8828,
AV3000CPF,1145,26351.66,622.72,7.9044,
AV3000CPF,1192,26351.66,747.27,8.9559,
AV3000CPF,1239,26351.66,871.81,10.0446,
AV3000CPF,1286,26351.66,996.36,11.1930,
AV3000CPF,1332,26351.66,1120.90,12.3637,
AV3000CPF,1377,26351.66,1245.44,13.5643,
AV3000CPF,1468,26351.66,1494.53,16.1444,
AV3000CPF,1556,26351.66,1743.62,18.8364,
AV3000CPF,1006,28108.44,124.54,4.7949,
AV3000CPF,1053,28108.44,249.09,5.7493,
AV3000CPF,1100,28108.44,373.63,6.7635,
AV3000CPF,1145,28108.44,498.18,7.7702,
AV3000CPF,1190,28108.44,622.72,8.8291,
AV3000CPF,1235,28108.44,747.27,9.9327,
AV3000CPF,1280,28108.44,871.81,11.0886,
AV3000CPF,1324,28108.44,996.36,12.2593,
AV3000CPF,1367,28108.44,1120.90,13.4450,
AV3000CPF,1411,28108.44,1245.44,14.7127,
AV3000CPF,1496,28108.44,1494.53,17.3152,
AV3000CPF,1580,28108.44,1743.62,20.0668,
AV3000CPF,1063,29865.21,124.54,5.6151,
AV3000CPF,1108,29865.21,249.09,6.6442,
AV3000CPF,1152,29865.21,373.63,7.6956,
AV3000CPF,1195,29865.21,498.18,8.7694,
AV3000CPF,1238,29865.21,622.72,9.8805,
AV3000CPF,1280,29865.21,747.27,11.0140,
AV3000CPF,1322,29865.21,871.81,12.1996,
AV3000CPF,1364,29865.21,996.36,13.4151,
AV3000CPF,1405,29865.21,1120.90,14.6455,
AV3000CPF,1446,29865.21,1245.44,15.9207,
AV3000CPF,1527,29865.21,1494.53,18.5828,
AV3000CPF,1607,29865.21,1743.62,21.4016,
AV3000CPF,1121,31621.99,124.54,6.5547,
AV3000CPF,1163,31621.99,249.09,7.6211,
AV3000CPF,1204,31621.99,373.63,8.7098,
AV3000CPF,1246,31621.99,498.18,9.8656,
AV3000CPF,1286,31621.99,622.72,11.0065,
AV3000CPF,1326,31621.99,747.27,12.1847,
AV3000CPF,1366,31621.99,871.81,13.4077,
AV3000CPF,1406,31621.99,996.36,14.6754,
AV3000CPF,1445,31621.99,1120.90,15.9505,
AV3000CPF,1484,31621.99,1245.44,17.2630,
AV3000CPF,1562,31621.99,1494.53,20.0146,
AV3000CPF,1179,33378.77,124.54,7.5838,
AV3000CPF,1218,33378.77,249.09,8.6874,
AV3000CPF,1258,33378.77,373.63,9.8582,
AV3000CPF,1297,33378.77,498.18,11.0364,
AV3000CPF,1336,33378.77,622.72,12.2518,
AV3000CPF,1374,33378.77,747.27,13.4823,
AV3000CPF,1412,33378.77,871.81,14.7425,
AV3000CPF,1449,33378.77,996.36,16.0176,
AV3000CPF,1487,33378.77,1120.90,17.3674,
AV3000CPF,1524,33378.77,1245.44,18.7171,
AV3000CPF,1598,33378.77,1494.53,21.5209,
AV3000CPF,1237,35135.54,124.54,8.7247,
AV3000CPF,1274,35135.54,249.09,9.8805,
AV3000CPF,1312,35135.54,373.63,11.0960,
AV3000CPF,1349,35135.54,498.18,12.3264,
AV3000CPF,1386,35135.54,622.72,13.5867,
AV3000CPF,1423,35135.54,747.27,14.8842,
AV3000CPF,1459,35135.54,871.81,16.1891,
AV3000CPF,1495,35135.54,996.36,17.5239,
AV3000CPF,1531,35135.54,1120.90,18.9035,
AV3000CPF,1566,35135.54,1245.44,20.2830,
AV3000CPF,1295,36892.32,124.54,9.9700,
AV3000CPF,1331,36892.32,249.09,11.1930,
AV3000CPF,1367,36892.32,373.63,12.4606,
AV3000CPF,1402,36892.32,498.18,13.7283,
AV3000CPF,1438,36892.32,622.72,15.0706,
AV3000CPF,1472,36892.32,747.27,16.3681,
AV3000CPF,1507,36892.32,871.81,17.7402,
AV3000CPF,1542,36892.32,996.36,19.1421,
AV3000CPF,1576,36892.32,1120.90,20.5515,
AV3000CPF,1610,36892.32,1245.44,21.9907,
AV3300CPF,378,8508.65,124.54,0.4325,
AV3300CPF,404,10635.81,124.54,0.5518,
AV3300CPF,521,10635.81,249.09,1.0962,
AV3300CPF,618,10635.81,373.63,1.7151,
AV3300CPF,438,12762.97,124.54,0.7159,
AV3300CPF,542,12762.97,249.09,1.3050,
AV3300CPF,635,12762.97,373.63,1.9761,
AV3300CPF,715,12762.97,498.18,2.6994,
AV3300CPF,478,14890.13,124.54,0.9247,
AV3300CPF,569,14890.13,249.09,1.5511,
AV3300CPF,656,14890.13,373.63,2.2818,
AV3300CPF,735,14890.13,498.18,3.0797,
AV3300CPF,804,14890.13,622.72,3.9000,
AV3300CPF,873,14890.13,747.27,4.8247,
AV3300CPF,521,17017.29,124.54,1.1782,
AV3300CPF,602,17017.29,249.09,1.8568,
AV3300CPF,680,17017.29,373.63,2.6174,
AV3300CPF,756,17017.29,498.18,3.4750,
AV3300CPF,825,17017.29,622.72,4.3847,
AV3300CPF,887,17017.29,747.27,5.3019,
AV3300CPF,947,17017.29,871.81,6.2937,
AV3300CPF,566,19144.45,124.54,1.4914,
AV3300CPF,639,19144.45,249.09,2.2222,
AV3300CPF,710,19144.45,373.63,3.0275,
AV3300CPF,779,19144.45,498.18,3.9149,
AV3300CPF,846,19144.45,622.72,4.8843,
AV3300CPF,909,19144.45,747.27,5.9059,
AV3300CPF,966,19144.45,871.81,6.9350,
AV3300CPF,1020,19144.45,996.36,8.0014,
AV3300CPF,1073,19144.45,1120.90,9.1274,
AV3300CPF,1127,19144.45,1245.44,10.3578,
AV3300CPF,614,21271.62,124.54,1.8717,
AV3300CPF,680,21271.62,249.09,2.6547,
AV3300CPF,744,21271.62,373.63,3.5048,
AV3300CPF,807,21271.62,498.18,4.4295,
AV3300CPF,869,21271.62,622.72,5.4362,
AV3300CPF,930,21271.62,747.27,6.5100,
AV3300CPF,988,21271.62,871.81,7.6434,
AV3300CPF,1041,21271.62,996.36,8.7694,
AV3300CPF,1091,21271.62,1120.90,9.9327,
AV3300CPF,1139,21271.62,1245.44,11.1184,
AV3300CPF,1236,21271.62,1494.53,13.7432,
AV3300CPF,662,23398.78,124.54,2.3117,
AV3300CPF,723,23398.78,249.09,3.1618,
AV3300CPF,782,23398.78,373.63,4.0641,
AV3300CPF,840,23398.78,498.18,5.0335,
AV3300CPF,897,23398.78,622.72,6.0700,
AV3300CPF,953,23398.78,747.27,7.1736,
AV3300CPF,1009,23398.78,871.81,8.3593,
AV3300CPF,1062,23398.78,996.36,9.5673,
AV3300CPF,1113,23398.78,1120.90,10.8350,
AV3300CPF,1160,23398.78,1245.44,12.0803,
AV3300CPF,1249,23398.78,1494.53,14.6754,
AV3300CPF,1336,23398.78,1743.62,17.4792,
AV3300CPF,712,25525.94,124.54,2.8411,
AV3300CPF,768,25525.94,249.09,3.7509,
AV3300CPF,822,25525.94,373.63,4.6979,
AV3300CPF,876,25525.94,498.18,5.7270,
AV3300CPF,929,25525.94,622.72,6.8008,
AV3300CPF,981,25525.94,747.27,7.9342,
AV3300CPF,1033,25525.94,871.81,9.1497,
AV3300CPF,1084,25525.94,996.36,10.4174,
AV3300CPF,1134,25525.94,1120.90,11.7373,
AV3300CPF,1182,25525.94,1245.44,13.1019,
AV3300CPF,1269,25525.94,1494.53,15.8014,
AV3300CPF,1351,25525.94,1743.62,18.6350,
AV3300CPF,1431,25525.94,1992.71,21.6477,
AV3300CPF,762,27653.10,124.54,3.4451,
AV3300CPF,814,27653.10,249.09,4.4145,
AV3300CPF,865,27653.10,373.63,5.4362,
AV3300CPF,915,27653.10,498.18,6.5100,
AV3300CPF,964,27653.10,622.72,7.6285,
AV3300CPF,1013,27653.10,747.27,8.8067,
AV3300CPF,1061,27653.10,871.81,10.0446,
AV3300CPF,1109,27653.10,996.36,11.3496,
AV3300CPF,1156,27653.10,1120.90,12.6993,
AV3300CPF,1203,27653.10,1245.44,14.1236,
AV3300CPF,1291,27653.10,1494.53,17.0094,
AV3300CPF,1372,27653.10,1743.62,19.9848,
AV3300CPF,1448,27653.10,1992.71,23.0347,
AV3300CPF,812,29780.26,124.54,4.1237,
AV3300CPF,861,29780.26,249.09,5.1677,
AV3300CPF,909,29780.26,373.63,6.2564,
AV3300CPF,955,29780.26,498.18,7.3601,
AV3300CPF,1002,29780.26,622.72,8.5606,
AV3300CPF,1048,29780.26,747.27,9.7910,
AV3300CPF,1093,29780.26,871.81,11.0587,
AV3300CPF,1138,29780.26,996.36,12.4010,
AV3300CPF,1182,29780.26,1120.90,13.7805,
AV3300CPF,1226,29780.26,1245.44,15.2197,
AV3300CPF,1312,29780.26,1494.53,18.2324,
AV3300CPF,1394,29780.26,1743.62,21.4016,
AV3300CPF,1469,29780.26,1992.71,24.5857,
AV3300CPF,864,31907.42,124.54,4.9291,
AV3300CPF,909,31907.42,249.09,6.0178,
AV3300CPF,954,31907.42,373.63,7.1662,
AV3300CPF,998,31907.42,498.18,8.3518,
AV3300CPF,1041,31907.42,622.72,9.5673,
AV3300CPF,1084,31907.42,747.27,10.8425,
AV3300CPF,1127,31907.42,871.81,12.1773,
AV3300CPF,1169,31907.42,996.36,13.5345,
AV3300CPF,1211,31907.42,1120.90,14.9587,
AV3300CPF,1252,31907.42,1245.44,16.4203,
AV3300CPF,1335,31907.42,1494.53,19.5523,
AV3300CPF,1415,31907.42,1743.62,22.8184,
AV3300CPF,915,34034.58,124.54,5.8090,
AV3300CPF,958,34034.58,249.09,6.9798,
AV3300CPF,1000,34034.58,373.63,8.1803,
AV3300CPF,1042,34034.58,498.18,9.4331,
AV3300CPF,1083,34034.58,622.72,10.7157,
AV3300CPF,1123,34034.58,747.27,12.0281,
AV3300CPF,1164,34034.58,871.81,13.4301,
AV3300CPF,1204,34034.58,996.36,14.8469,
AV3300CPF,1243,34034.58,1120.90,16.2786,
AV3300CPF,1283,34034.58,1245.44,17.8148,
AV3300CPF,1360,34034.58,1494.53,20.9542,
AV3300CPF,1437,34034.58,1743.62,24.3173,
AV3300CPF,967,36161.75,124.54,6.8082,
AV3300CPF,1008,36161.75,249.09,8.0536,
AV3300CPF,1048,36161.75,373.63,9.3287,
AV3300CPF,1087,36161.75,498.18,10.6262,
AV3300CPF,1126,36161.75,622.72,11.9759,
AV3300CPF,1164,36161.75,747.27,13.3406,
AV3300CPF,1202,36161.75,871.81,14.7649,
AV3300CPF,1240,36161.75,996.36,16.2339,
AV3300CPF,1278,36161.75,1120.90,17.7551,
AV3300CPF,1315,36161.75,1245.44,19.2913,
AV3300CPF,1389,36161.75,1494.53,22.5276,
AV3300CPF,1461,36161.75,1743.62,25.8982,
AV3300CPF,1020,38288.91,124.54,7.9492,
AV3300CPF,1058,38288.91,249.09,9.2392,
AV3300CPF,1096,38288.91,373.63,10.5815,
AV3300CPF,1133,38288.91,498.18,11.9387,
AV3300CPF,1170,38288.91,622.72,13.3480,
AV3300CPF,1206,38288.91,747.27,14.7649,
AV3300CPF,1242,38288.91,871.81,16.2339,
AV3300CPF,1278,38288.91,996.36,17.7551,
AV3300CPF,1314,38288.91,1120.90,19.3211,
AV3300CPF,1350,38288.91,1245.44,20.9318,
AV3300CPF,1420,38288.91,1494.53,24.2203,
AV3300CPF,1072,40416.07,124.54,9.1796,
AV3300CPF,1108,40416.07,249.09,10.5367,
AV3300CPF,1144,40416.07,373.63,11.9312,
AV3300CPF,1180,40416.07,498.18,13.3853,
AV3300CPF,1215,40416.07,622.72,14.8394,
AV3300CPF,1250,40416.07,747.27,16.3457,
AV3300CPF,1284,40416.07,871.81,17.8595,
AV3300CPF,1318,40416.07,996.36,19.4106,
AV3300CPF,1352,40416.07,1120.90,21.0213,
AV3300CPF,1386,40416.07,1245.44,22.6693,
AV3300CPF,1453,40416.07,1494.53,26.0548,
AV3300CPF,1125,42543.23,124.54,10.5666,
AV3300CPF,1159,42543.23,249.09,11.9759,
AV3300CPF,1193,42543.23,373.63,13.4301,
AV3300CPF,1227,42543.23,498.18,14.9364,
AV3300CPF,1261,42543.23,622.72,16.4800,
AV3300CPF,1294,42543.23,747.27,18.0236,
AV3300CPF,1327,42543.23,871.81,19.6119,
AV3300CPF,1360,42543.23,996.36,21.2450,
AV3300CPF,1392,42543.23,1120.90,22.8855,
AV3300CPF,1424,42543.23,1245.44,24.5634,
AV3300CPF,1178,44670.39,124.54,12.0878,
AV3300CPF,1211,44670.39,249.09,13.5792,
AV3300CPF,1243,44670.39,373.63,15.0855,
AV3300CPF,1275,44670.39,498.18,16.6291,
AV3300CPF,1308,44670.39,622.72,18.2622,
AV3300CPF,1339,44670.39,747.27,19.8431,
AV3300CPF,1371,44670.39,871.81,21.5134,
AV3300CPF,1402,44670.39,996.36,23.1689,
AV3300CPF,1433,44670.39,1120.90,24.8765,
AV3300CPF,1464,44670.39,1245.44,26.6289,
AV3650CPF,328,10411.54,124.54,0.5145,
AV3650CPF,447,10411.54,249.09,1.0962,
AV3650CPF,349,13014.42,124.54,0.6413,
AV3650CPF,455,13014.42,249.09,1.3050,
AV3650CPF,547,13014.42,373.63,2.0283,
AV3650CPF,379,15617.31,124.54,0.8203,
AV3650CPF,469,15617.31,249.09,1.5212,
AV3650CPF,556,15617.31,373.63,2.3564,
AV3650CPF,633,15617.31,498.18,3.2289,
AV3650CPF,416,18220.19,124.54,1.0664,
AV3650CPF,492,18220.19,249.09,1.7971,
AV3650CPF,569,18220.19,373.63,2.6771,
AV3650CPF,643,18220.19,498.18,3.6688,
AV3650CPF,709,18220.19,622.72,4.6457,
AV3650CPF,774,18220.19,747.27,5.7121,
AV3650CPF,455,20823.08,124.54,1.3646,
AV3650CPF,521,20823.08,249.09,2.1476,
AV3650CPF,588,20823.08,373.63,3.0499,
AV3650CPF,656,20823.08,498.18,4.0939,
AV3650CPF,721,20823.08,622.72,5.2199,
AV3650CPF,780,20823.08,747.27,6.3310,
AV3650CPF,837,20823.08,871.81,7.4943,
AV3650CPF,894,20823.08,996.36,8.7471,
AV3650CPF,496,23425.96,124.54,1.7300,
AV3650CPF,554,23425.96,249.09,2.5578,
AV3650CPF,614,23425.96,373.63,3.5048,
AV3650CPF,673,23425.96,498.18,4.5488,
AV3650CPF,734,23425.96,622.72,5.7493,
AV3650CPF,793,23425.96,747.27,7.0170,
AV3650CPF,847,23425.96,871.81,8.2698,
AV3650CPF,899,23425.96,996.36,9.5599,
AV3650CPF,949,23425.96,1120.90,10.8723,
AV3650CPF,999,23425.96,1245.44,12.2518,
AV3650CPF,539,26028.85,124.54,2.1774,
AV3650CPF,591,26028.85,249.09,3.0499,
AV3650CPF,644,26028.85,373.63,4.0492,
AV3650CPF,698,26028.85,498.18,5.1453,
AV3650CPF,752,26028.85,622.72,6.3384,
AV3650CPF,806,26028.85,747.27,7.6434,
AV3650CPF,860,26028.85,871.81,9.0453,
AV3650CPF,910,26028.85,996.36,10.4323,
AV3650CPF,958,26028.85,1120.90,11.8492,
AV3650CPF,1004,26028.85,1245.44,13.2660,
AV3650CPF,1095,26028.85,1494.53,16.2935,
AV3650CPF,583,28631.73,124.54,2.7069,
AV3650CPF,631,28631.73,249.09,3.6539,
AV3650CPF,678,28631.73,373.63,4.6830,
AV3650CPF,727,28631.73,498.18,5.8314,
AV3650CPF,775,28631.73,622.72,7.0319,
AV3650CPF,824,28631.73,747.27,8.3444,
AV3650CPF,874,28631.73,871.81,9.7910,
AV3650CPF,923,28631.73,996.36,11.2974,
AV3650CPF,971,28631.73,1120.90,12.8708,
AV3650CPF,1016,28631.73,1245.44,14.4218,
AV3650CPF,1100,28631.73,1494.53,17.4941,
AV3650CPF,1183,28631.73,1743.62,20.7901,
AV3650CPF,628,31234.61,124.54,3.3407,
AV3650CPF,672,31234.61,249.09,4.3400,
AV3650CPF,715,31234.61,373.63,5.4212,
AV3650CPF,759,31234.61,498.18,6.6069,
AV3650CPF,803,31234.61,622.72,7.8522,
AV3650CPF,848,31234.61,747.27,9.2019,
AV3650CPF,893,31234.61,871.81,10.6411,
AV3650CPF,938,31234.61,996.36,12.1698,
AV3650CPF,984,31234.61,1120.90,13.8178,
AV3650CPF,1028,31234.61,1245.44,15.4733,
AV3650CPF,1112,31234.61,1494.53,18.8737,
AV3650CPF,1190,31234.61,1743.62,22.2666,
AV3650CPF,1265,31234.61,1992.71,25.7416,
AV3650CPF,674,33837.50,124.54,4.0790,
AV3650CPF,714,33837.50,249.09,5.1304,
AV3650CPF,754,33837.50,373.63,6.2713,
AV3650CPF,794,33837.50,498.18,7.5017,
AV3650CPF,835,33837.50,622.72,8.8216,
AV3650CPF,876,33837.50,747.27,10.1937,
AV3650CPF,917,33837.50,871.81,11.6404,
AV3650CPF,958,33837.50,996.36,13.1691,
AV3650CPF,1000,33837.50,1120.90,14.8171,
AV3650CPF,1042,33837.50,1245.44,16.5396,
AV3650CPF,1125,33837.50,1494.53,20.1936,
AV3650CPF,1202,33837.50,1743.62,23.8624,
AV3650CPF,1274,33837.50,1992.71,27.5089,
AV3650CPF,720,36440.38,124.54,4.9291,
AV3650CPF,757,36440.38,249.09,6.0327,
AV3650CPF,794,36440.38,373.63,7.2258,
AV3650CPF,831,36440.38,498.18,8.5010,
AV3650CPF,869,36440.38,622.72,9.8805,
AV3650CPF,906,36440.38,747.27,11.2750,
AV3650CPF,945,36440.38,871.81,12.7962,
AV3650CPF,983,36440.38,996.36,14.3473,
AV3650CPF,1022,36440.38,1120.90,16.0176,
AV3650CPF,1060,36440.38,1245.44,17.7253,
AV3650CPF,1138,36440.38,1494.53,21.4389,
AV3650CPF,1214,36440.38,1743.62,25.3463,
AV3650CPF,766,39043.27,124.54,5.8836,
AV3650CPF,800,39043.27,249.09,7.0394,
AV3650CPF,835,39043.27,373.63,8.2996,
AV3650CPF,870,39043.27,498.18,9.6344,
AV3650CPF,905,39043.27,622.72,11.0513,
AV3650CPF,940,39043.27,747.27,12.5278,
AV3650CPF,975,39043.27,871.81,14.0564,
AV3650CPF,1011,39043.27,996.36,15.6746,
AV3650CPF,1047,39043.27,1120.90,17.3524,
AV3650CPF,1083,39043.27,1245.44,19.1048,
AV3650CPF,1154,39043.27,1494.53,22.7662,
AV3650CPF,1227,39043.27,1743.62,26.8079,
AV3650CPF,813,41646.15,124.54,6.9872,
AV3650CPF,845,41646.15,249.09,8.2102,
AV3650CPF,877,41646.15,373.63,9.5002,
AV3650CPF,910,41646.15,498.18,10.9021,
AV3650CPF,942,41646.15,622.72,12.3339,
AV3650CPF,975,41646.15,747.27,13.8775,
AV3650CPF,1008,41646.15,871.81,15.4658,
AV3650CPF,1041,41646.15,996.36,17.1064,
AV3650CPF,1075,41646.15,1120.90,18.8438,
AV3650CPF,1108,41646.15,1245.44,20.5888,
AV3650CPF,1176,41646.15,1494.53,24.3695,
AV3650CPF,1243,41646.15,1743.62,28.3664,
AV3650CPF,860,44249.04,124.54,8.2176,
AV3650CPF,890,44249.04,249.09,9.5002,
AV3650CPF,920,44249.04,373.63,10.8499,
AV3650CPF,951,44249.04,498.18,12.2966,
AV3650CPF,982,44249.04,622.72,13.8253,
AV3650CPF,1012,44249.04,747.27,15.3763,
AV3650CPF,1043,44249.04,871.81,17.0243,
AV3650CPF,1074,44249.04,996.36,18.7245,
AV3650CPF,1105,44249.04,1120.90,20.4620,
AV3650CPF,1137,44249.04,1245.44,22.3039,
AV3650CPF,1200,44249.04,1494.53,26.0846,
AV3650CPF,1263,44249.04,1743.62,30.1114,
AV3650CPF,907,46851.92,124.54,9.5897,
AV3650CPF,935,46851.92,249.09,10.9245,
AV3650CPF,964,46851.92,373.63,12.3562,
AV3650CPF,993,46851.92,498.18,13.8551,
AV3650CPF,1022,46851.92,622.72,15.4211,
AV3650CPF,1051,46851.92,747.27,17.0542,
AV3650CPF,1080,46851.92,871.81,18.7469,
AV3650CPF,1109,46851.92,996.36,20.4918,
AV3650CPF,1138,46851.92,1120.90,22.2741,
AV3650CPF,1168,46851.92,1245.44,24.1607,
AV3650CPF,1227,46851.92,1494.53,28.0010,
AV3650CPF,954,49454.81,124.54,11.1109,
AV3650CPF,981,49454.81,249.09,12.5278,
AV3650CPF,1008,49454.81,373.63,14.0042,
AV3650CPF,1036,49454.81,498.18,15.5851,
AV3650CPF,1063,49454.81,622.72,17.1809,
AV3650CPF,1090,49454.81,747.27,18.8364,
AV3650CPF,1118,49454.81,871.81,20.6111,
AV3650CPF,1145,49454.81,996.36,22.3785,
AV3650CPF,1173,49454.81,1120.90,24.2576,
AV3650CPF,1201,49454.81,1245.44,26.1815,
AV3650CPF,1257,49454.81,1494.53,30.1337,
AV3650CPF,1001,52057.69,124.54,12.7813,
AV3650CPF,1027,52057.69,249.09,14.2802,
AV3650CPF,1053,52057.69,373.63,15.8312,
AV3650CPF,1079,52057.69,498.18,17.4419,
AV3650CPF,1105,52057.69,622.72,19.1123,
AV3650CPF,1131,52057.69,747.27,20.8423,
AV3650CPF,1157,52057.69,871.81,22.6320,
AV3650CPF,1183,52057.69,996.36,24.4813,
AV3650CPF,1209,52057.69,1120.90,26.3754,
AV3650CPF,1235,52057.69,1245.44,28.3142,
AV3650CPF,1049,54660.58,124.54,14.6605,
AV3650CPF,1073,54660.58,249.09,16.1891,
AV3650CPF,1098,54660.58,373.63,17.8222,
AV3650CPF,1123,54660.58,498.18,19.5075,
AV3650CPF,1147,54660.58,622.72,21.1853,
AV3650CPF,1172,54660.58,747.27,22.9825,
AV3650CPF,1197,54660.58,871.81,24.8393,
AV3650CPF,1222,54660.58,996.36,26.7557,
AV3650CPF,1247,54660.58,1120.90,28.7244,
AV3650CPF,1272,54660.58,1245.44,30.7377,
AV4025CPF,297,12654.23,124.54,0.6189,
AV4025CPF,316,15817.79,124.54,0.7755,
AV4025CPF,413,15817.79,249.09,1.5883,
AV4025CPF,496,15817.79,373.63,2.4683,
AV4025CPF,344,18981.35,124.54,1.0067,
AV4025CPF,425,18981.35,249.09,1.8419,
AV4025CPF,504,18981.35,373.63,2.8635,
AV4025CPF,574,18981.35,498.18,3.9224,
AV4025CPF,377,22144.91,124.54,1.2975,
AV4025CPF,446,22144.91,249.09,2.1849,
AV4025CPF,516,22144.91,373.63,3.2587,
AV4025CPF,583,22144.91,498.18,4.4518,
AV4025CPF,643,22144.91,622.72,5.6524,
AV4025CPF,702,22144.91,747.27,6.9499,
AV4025CPF,412,25308.47,124.54,1.6480,
AV4025CPF,472,25308.47,249.09,2.6025,
AV4025CPF,533,25308.47,373.63,3.6987,
AV4025CPF,595,25308.47,498.18,4.9813,
AV4025CPF,654,25308.47,622.72,6.3459,
AV4025CPF,708,25308.47,747.27,7.7180,
AV4025CPF,759,25308.47,871.81,9.1050,
AV4025CPF,450,28472.02,124.54,2.1029,
AV4025CPF,503,28472.02,249.09,3.1170,
AV4025CPF,556,28472.02,373.63,4.2505,
AV4025CPF,611,28472.02,498.18,5.5480,
AV4025CPF,666,28472.02,622.72,7.0021,
AV4025CPF,719,28472.02,747.27,8.5233,
AV4025CPF,768,28472.02,871.81,10.0520,
AV4025CPF,815,28472.02,996.36,11.6105,
AV4025CPF,861,28472.02,1120.90,13.2287,
AV4025CPF,906,28472.02,1245.44,14.8991,
AV4025CPF,489,31635.58,124.54,2.6472,
AV4025CPF,536,31635.58,249.09,3.7136,
AV4025CPF,584,31635.58,373.63,4.9216,
AV4025CPF,633,31635.58,498.18,6.2564,
AV4025CPF,681,31635.58,622.72,7.6733,
AV4025CPF,731,31635.58,747.27,9.2914,
AV4025CPF,780,31635.58,871.81,11.0065,
AV4025CPF,826,31635.58,996.36,12.7216,
AV4025CPF,869,31635.58,1120.90,14.4144,
AV4025CPF,911,31635.58,1245.44,16.1593,
AV4025CPF,993,31635.58,1494.53,19.8058,
AV4025CPF,529,34799.14,124.54,3.2960,
AV4025CPF,572,34799.14,249.09,4.4369,
AV4025CPF,615,34799.14,373.63,5.6971,
AV4025CPF,659,34799.14,498.18,7.0841,
AV4025CPF,703,34799.14,622.72,8.5532,
AV4025CPF,747,34799.14,747.27,10.1415,
AV4025CPF,792,34799.14,871.81,11.8790,
AV4025CPF,837,34799.14,996.36,13.7358,
AV4025CPF,880,34799.14,1120.90,15.6150,
AV4025CPF,921,34799.14,1245.44,17.5090,
AV4025CPF,998,34799.14,1494.53,21.2972,
AV4025CPF,1073,34799.14,1743.62,25.2867,
AV4025CPF,570,37962.70,124.54,4.0715,
AV4025CPF,609,37962.70,249.09,5.2721,
AV4025CPF,648,37962.70,373.63,6.5845,
AV4025CPF,688,37962.70,498.18,8.0237,
AV4025CPF,728,37962.70,622.72,9.5450,
AV4025CPF,769,37962.70,747.27,11.1930,
AV4025CPF,810,37962.70,871.81,12.9453,
AV4025CPF,851,37962.70,996.36,14.8171,
AV4025CPF,892,37962.70,1120.90,16.7782,
AV4025CPF,932,37962.70,1245.44,18.7991,
AV4025CPF,1008,37962.70,1494.53,22.9154,
AV4025CPF,1079,37962.70,1743.62,27.0540,
AV4025CPF,1147,37962.70,1992.71,31.2821,
AV4025CPF,611,41126.26,124.54,4.9589,
AV4025CPF,647,41126.26,249.09,6.2266,
AV4025CPF,683,41126.26,373.63,7.6061,
AV4025CPF,720,41126.26,498.18,9.1199,
AV4025CPF,757,41126.26,622.72,10.7157,
AV4025CPF,794,41126.26,747.27,12.3786,
AV4025CPF,832,41126.26,871.81,14.1758,
AV4025CPF,869,41126.26,996.36,16.0251,
AV4025CPF,907,41126.26,1120.90,18.0236,
AV4025CPF,945,41126.26,1245.44,20.1190,
AV4025CPF,1020,41126.26,1494.53,24.5410,
AV4025CPF,1089,41126.26,1743.62,28.9332,
AV4025CPF,1155,41126.26,1992.71,33.4223,
AV4025CPF,652,44289.81,124.54,5.9656,
AV4025CPF,686,44289.81,249.09,7.3228,
AV4025CPF,720,44289.81,373.63,8.7843,
AV4025CPF,753,44289.81,498.18,10.3130,
AV4025CPF,787,44289.81,622.72,11.9610,
AV4025CPF,822,44289.81,747.27,13.7283,
AV4025CPF,856,44289.81,871.81,15.5106,
AV4025CPF,891,44289.81,996.36,17.4270,
AV4025CPF,926,44289.81,1120.90,19.4255,
AV4025CPF,961,44289.81,1245.44,21.5358,
AV4025CPF,1032,44289.81,1494.53,26.0697,
AV4025CPF,1101,44289.81,1743.62,30.8272,
AV4025CPF,694,47453.37,124.54,7.1363,
AV4025CPF,726,47453.37,249.09,8.5830,
AV4025CPF,757,47453.37,373.63,10.0819,
AV4025CPF,788,47453.37,498.18,11.6777,
AV4025CPF,820,47453.37,622.72,13.4077,
AV4025CPF,852,47453.37,747.27,15.2123,
AV4025CPF,884,47453.37,871.81,17.0840,
AV4025CPF,917,47453.37,996.36,19.0750,
AV4025CPF,949,47453.37,1120.90,21.0735,
AV4025CPF,982,47453.37,1245.44,23.2211,
AV4025CPF,1047,47453.37,1494.53,27.7177,
AV4025CPF,1113,47453.37,1743.62,32.6244,
AV4025CPF,737,50616.93,124.54,8.4861,
AV4025CPF,766,50616.93,249.09,9.9700,
AV4025CPF,795,50616.93,373.63,11.5434,
AV4025CPF,825,50616.93,498.18,13.2436,
AV4025CPF,854,50616.93,622.72,14.9886,
AV4025CPF,884,50616.93,747.27,16.8677,
AV4025CPF,914,50616.93,871.81,18.8066,
AV4025CPF,944,50616.93,996.36,20.8050,
AV4025CPF,974,50616.93,1120.90,22.8557,
AV4025CPF,1005,50616.93,1245.44,25.0481,
AV4025CPF,1066,50616.93,1494.53,29.5968,
AV4025CPF,1127,50616.93,1743.62,34.4737,
AV4025CPF,779,53780.49,124.54,9.9626,
AV4025CPF,807,53780.49,249.09,11.5509,
AV4025CPF,834,53780.49,373.63,13.1840,
AV4025CPF,862,53780.49,498.18,14.9364,
AV4025CPF,890,53780.49,622.72,16.7857,
AV4025CPF,918,53780.49,747.27,18.7171,
AV4025CPF,946,53780.49,871.81,20.7155,
AV4025CPF,974,53780.49,996.36,22.7737,
AV4025CPF,1002,53780.49,1120.90,24.8765,
AV4025CPF,1031,53780.49,1245.44,27.1136,
AV4025CPF,1088,53780.49,1494.53,31.6997,
AV4025CPF,1146,53780.49,1743.62,36.6810,
AV4025CPF,822,56944.05,124.54,11.6404,
AV4025CPF,848,56944.05,249.09,13.2958,
AV4025CPF,874,56944.05,373.63,15.0184,
AV4025CPF,900,56944.05,498.18,16.8230,
AV4025CPF,926,56944.05,622.72,18.7096,
AV4025CPF,952,56944.05,747.27,20.6708,
AV4025CPF,979,56944.05,871.81,22.7737,
AV4025CPF,1005,56944.05,996.36,24.8691,
AV4025CPF,1032,56944.05,1120.90,27.0913,
AV4025CPF,1059,56944.05,1245.44,29.3657,
AV4025CPF,1113,56944.05,1494.53,34.0785,
AV4025CPF,865,60107.60,124.54,13.5046,
AV4025CPF,889,60107.60,249.09,15.2048,
AV4025CPF,914,60107.60,373.63,17.0243,
AV4025CPF,939,60107.60,498.18,18.9184,
AV4025CPF,963,60107.60,622.72,20.8274,
AV4025CPF,988,60107.60,747.27,22.8781,
AV4025CPF,1013,60107.60,871.81,25.0033,
AV4025CPF,1038,60107.60,996.36,27.1957,
AV4025CPF,1063,60107.60,1120.90,29.4402,
AV4025CPF,1089,60107.60,1245.44,31.8265,
AV4025CPF,1139,60107.60,1494.53,36.5617,
AV4025CPF,908,63271.16,124.54,15.5628,
AV4025CPF,931,63271.16,249.09,17.3450,
AV4025CPF,954,63271.16,373.63,19.2018,
AV4025CPF,978,63271.16,498.18,21.1853,
AV4025CPF,1001,63271.16,622.72,23.1689,
AV4025CPF,1025,63271.16,747.27,25.3016,
AV4025CPF,1049,63271.16,871.81,27.5089,
AV4025CPF,1072,63271.16,996.36,29.7087,
AV4025CPF,1096,63271.16,1120.90,32.0502,
AV4025CPF,1120,63271.16,1245.44,34.4439,
AV4025CPF,951,66434.72,124.54,17.8148,
AV4025CPF,973,66434.72,249.09,19.6865,
AV4025CPF,995,66434.72,373.63,21.6253,
AV4025CPF,1018,66434.72,498.18,23.6909,
AV4025CPF,1040,66434.72,622.72,25.7565,
AV4025CPF,1062,66434.72,747.27,27.8892,
AV4025CPF,1085,66434.72,871.81,30.1710,
AV4025CPF,1107,66434.72,996.36,32.4379,
AV4025CPF,1130,66434.72,1120.90,34.8540,
AV4025CPF,1153,66434.72,1245.44,37.3297,
AV4450CPF,269,15481.39,124.54,0.7606,
AV4450CPF,367,15481.39,249.09,1.6331,
AV4450CPF,286,19351.73,124.54,0.9545,
AV4450CPF,373,19351.73,249.09,1.9388,
AV4450CPF,449,19351.73,373.63,3.0275,
AV4450CPF,311,23222.08,124.54,1.2229,
AV4450CPF,385,23222.08,249.09,2.2669,
AV4450CPF,456,23222.08,373.63,3.5048,
AV4450CPF,519,23222.08,498.18,4.7874,
AV4450CPF,341,27092.43,124.54,1.5809,
AV4450CPF,403,27092.43,249.09,2.6621,
AV4450CPF,467,27092.43,373.63,3.9895,
AV4450CPF,527,27092.43,498.18,5.4362,
AV4450CPF,582,27092.43,622.72,6.9276,
AV4450CPF,635,27092.43,747.27,8.5010,
AV4450CPF,373,30962.77,124.54,2.0208,
AV4450CPF,427,30962.77,249.09,3.1767,
AV4450CPF,482,30962.77,373.63,4.5189,
AV4450CPF,538,30962.77,498.18,6.0849,
AV4450CPF,591,30962.77,622.72,7.7404,
AV4450CPF,640,30962.77,747.27,9.4182,
AV4450CPF,687,30962.77,871.81,11.1631,
AV4450CPF,733,30962.77,996.36,12.9901,
AV4450CPF,407,34833.12,124.54,2.5727,
AV4450CPF,455,34833.12,249.09,3.8105,
AV4450CPF,503,34833.12,373.63,5.1975,
AV4450CPF,552,34833.12,498.18,6.7635,
AV4450CPF,602,34833.12,622.72,8.5383,
AV4450CPF,650,34833.12,747.27,10.4100,
AV4450CPF,695,34833.12,871.81,12.3115,
AV4450CPF,737,34833.12,996.36,14.1907,
AV4450CPF,778,34833.12,1120.90,16.1369,
AV4450CPF,820,34833.12,1245.44,18.2622,
AV4450CPF,443,38703.47,124.54,3.2513,
AV4450CPF,485,38703.47,249.09,4.5413,
AV4450CPF,528,38703.47,373.63,6.0103,
AV4450CPF,572,38703.47,498.18,7.6211,
AV4450CPF,616,38703.47,622.72,9.3884,
AV4450CPF,661,38703.47,747.27,11.3496,
AV4450CPF,705,38703.47,871.81,13.4226,
AV4450CPF,747,38703.47,996.36,15.5478,
AV4450CPF,786,38703.47,1120.90,17.6283,
AV4450CPF,824,38703.47,1245.44,19.7610,
AV4450CPF,898,38703.47,1494.53,24.2129,
AV4450CPF,479,42573.81,124.54,4.0492,
AV4450CPF,517,42573.81,249.09,5.4138,
AV4450CPF,556,42573.81,373.63,6.9574,
AV4450CPF,596,42573.81,498.18,8.6501,
AV4450CPF,636,42573.81,622.72,10.4622,
AV4450CPF,676,42573.81,747.27,12.4159,
AV4450CPF,717,42573.81,871.81,14.5635,
AV4450CPF,757,42573.81,996.36,16.7932,
AV4450CPF,796,42573.81,1120.90,19.0974,
AV4450CPF,833,42573.81,1245.44,21.4090,
AV4450CPF,903,42573.81,1494.53,26.0697,
AV4450CPF,970,42573.81,1743.62,30.8794,
AV4450CPF,516,46444.16,124.54,4.9887,
AV4450CPF,551,46444.16,249.09,6.4428,
AV4450CPF,587,46444.16,373.63,8.0834,
AV4450CPF,623,46444.16,498.18,9.8432,
AV4450CPF,659,46444.16,622.72,11.6926,
AV4450CPF,696,46444.16,747.27,13.7060,
AV4450CPF,732,46444.16,871.81,15.7865,
AV4450CPF,770,46444.16,996.36,18.1354,
AV4450CPF,807,46444.16,1120.90,20.5366,
AV4450CPF,843,46444.16,1245.44,22.9899,
AV4450CPF,912,46444.16,1494.53,28.0458,
AV4450CPF,976,46444.16,1743.62,33.0942,
AV4450CPF,1038,46444.16,1992.71,38.3215,
AV4450CPF,553,50314.51,124.54,6.0700,
AV4450CPF,585,50314.51,249.09,7.5987,
AV4450CPF,618,50314.51,373.63,9.3063,
AV4450CPF,651,50314.51,498.18,11.1333,
AV4450CPF,685,50314.51,622.72,13.1169,
AV4450CPF,718,50314.51,747.27,15.1228,
AV4450CPF,752,50314.51,871.81,17.2928,
AV4450CPF,786,50314.51,996.36,19.5895,
AV4450CPF,820,50314.51,1120.90,22.0056,
AV4450CPF,855,50314.51,1245.44,24.6230,
AV4450CPF,922,50314.51,1494.53,29.9473,
AV4450CPF,986,50314.51,1743.62,35.4879,
AV4450CPF,1045,50314.51,1992.71,40.9091,
AV4450CPF,591,54184.85,124.54,7.3377,
AV4450CPF,621,54184.85,249.09,8.9708,
AV4450CPF,651,54184.85,373.63,10.7232,
AV4450CPF,682,54184.85,498.18,12.6545,
AV4450CPF,713,54184.85,622.72,14.6977,
AV4450CPF,744,54184.85,747.27,16.8155,
AV4450CPF,775,54184.85,871.81,19.0153,
AV4450CPF,807,54184.85,996.36,21.3867,
AV4450CPF,838,54184.85,1120.90,23.7878,
AV4450CPF,869,54184.85,1245.44,26.3083,
AV4450CPF,933,54184.85,1494.53,31.8339,
AV4450CPF,996,54184.85,1743.62,37.7100,
AV4450CPF,629,58055.20,124.54,8.7769,
AV4450CPF,657,58055.20,249.09,10.4995,
AV4450CPF,685,58055.20,373.63,12.3339,
AV4450CPF,714,58055.20,498.18,14.3473,
AV4450CPF,742,58055.20,622.72,16.4054,
AV4450CPF,771,58055.20,747.27,18.6201,
AV4450CPF,800,58055.20,871.81,20.9169,
AV4450CPF,829,58055.20,996.36,23.2808,
AV4450CPF,859,58055.20,1120.90,25.8161,
AV4450CPF,888,58055.20,1245.44,28.3664,
AV4450CPF,947,58055.20,1494.53,33.8921,
AV4450CPF,1007,58055.20,1743.62,39.9248,
AV4450CPF,667,61925.55,124.54,10.3876,
AV4450CPF,693,61925.55,249.09,12.1922,
AV4450CPF,720,61925.55,373.63,14.1608,
AV4450CPF,746,61925.55,498.18,16.1742,
AV4450CPF,773,61925.55,622.72,18.3591,
AV4450CPF,800,61925.55,747.27,20.6484,
AV4450CPF,827,61925.55,871.81,23.0123,
AV4450CPF,854,61925.55,996.36,25.4433,
AV4450CPF,882,61925.55,1120.90,28.0383,
AV4450CPF,909,61925.55,1245.44,30.6184,
AV4450CPF,964,61925.55,1494.53,36.1590,
AV4450CPF,1020,61925.55,1743.62,42.2290,
AV4450CPF,705,65795.89,124.54,12.1922,
AV4450CPF,730,65795.89,249.09,14.1236,
AV4450CPF,755,65795.89,373.63,16.1519,
AV4450CPF,780,65795.89,498.18,18.2771,
AV4450CPF,805,65795.89,622.72,20.5142,
AV4450CPF,830,65795.89,747.27,22.8408,
AV4450CPF,856,65795.89,871.81,25.3463,
AV4450CPF,881,65795.89,996.36,27.8370,
AV4450CPF,907,65795.89,1120.90,30.4768,
AV4450CPF,933,65795.89,1245.44,33.1911,
AV4450CPF,985,65795.89,1494.53,38.8584,
AV4450CPF,1036,65795.89,1743.62,44.7718,
AV4450CPF,744,69666.24,124.54,14.2578,
AV4450CPF,767,69666.24,249.09,16.2488,
AV4450CPF,791,69666.24,373.63,18.3890,
AV4450CPF,815,69666.24,498.18,20.6335,
AV4450CPF,838,69666.24,622.72,22.9004,
AV4450CPF,862,69666.24,747.27,25.3389,
AV4450CPF,886,69666.24,871.81,27.8743,
AV4450CPF,910,69666.24,996.36,30.4917,
AV4450CPF,934,69666.24,1120.90,33.1687,
AV4450CPF,958,69666.24,1245.44,35.9054,
AV4450CPF,1007,69666.24,1494.53,41.6921,
AV4450CPF,783,73536.59,124.54,16.5471,
AV4450CPF,805,73536.59,249.09,18.6425,
AV4450CPF,827,73536.59,373.63,20.8274,
AV4450CPF,850,73536.59,498.18,23.1764,
AV4450CPF,872,73536.59,622.72,25.5402,
AV4450CPF,895,73536.59,747.27,28.0905,
AV4450CPF,917,73536.59,871.81,30.6334,
AV4450CPF,940,73536.59,996.36,33.3552,
AV4450CPF,962,73536.59,1120.90,36.0397,
AV4450CPF,985,73536.59,1245.44,38.9032,
AV4450CPF,1031,73536.59,1494.53,44.7942,
AV4450CPF,822,77406.93,124.54,19.0675,
AV4450CPF,843,77406.93,249.09,21.2748,
AV4450CPF,864,77406.93,373.63,23.5567,
AV4450CPF,885,77406.93,498.18,25.9280,
AV4450CPF,906,77406.93,622.72,28.3739,
AV4450CPF,928,77406.93,747.27,31.0137,
AV4450CPF,949,77406.93,871.81,33.6460,
AV4450CPF,971,77406.93,996.36,36.4647,
AV4450CPF,992,77406.93,1120.90,39.2462,
AV4450CPF,1014,77406.93,1245.44,42.2141,
AV4450CPF,861,81277.28,124.54,21.8341,
AV4450CPF,881,81277.28,249.09,24.1383,
AV4450CPF,901,81277.28,373.63,26.5171,
AV4450CPF,921,81277.28,498.18,28.9779,
AV4450CPF,941,81277.28,622.72,31.5133,
AV4450CPF,962,81277.28,747.27,34.2351,
AV4450CPF,982,81277.28,871.81,36.9420,
AV4450CPF,1002,81277.28,996.36,39.7309,
AV4450CPF,1023,81277.28,1120.90,42.7137,
AV4450CPF,1043,81277.28,1245.44,45.6443,
AV4900CPF,244,18689.12,124.54,0.9172,
AV4900CPF,260,23378.39,124.54,1.1558,
AV4900CPF,339,23378.39,249.09,2.3490,
AV4900CPF,408,23378.39,373.63,3.6688,
AV4900CPF,282,28067.66,124.54,1.4765,
AV4900CPF,349,28067.66,249.09,2.7293,
AV4900CPF,414,28067.66,373.63,4.2430,
AV4900CPF,471,28067.66,498.18,5.7866,
AV4900CPF,309,32756.93,124.54,1.9090,
AV4900CPF,366,32756.93,249.09,3.2289,
AV4900CPF,424,32756.93,373.63,4.8321,
AV4900CPF,479,32756.93,498.18,6.5994,
AV4900CPF,528,32756.93,622.72,8.3593,
AV4900CPF,577,32756.93,747.27,10.3056,
AV4900CPF,338,37446.20,124.54,2.4384,
AV4900CPF,387,37446.20,249.09,3.8329,
AV4900CPF,438,37446.20,373.63,5.4884,
AV4900CPF,488,37446.20,498.18,7.3451,
AV4900CPF,537,37446.20,622.72,9.3884,
AV4900CPF,581,37446.20,747.27,11.3943,
AV4900CPF,624,37446.20,871.81,13.5195,
AV4900CPF,369,42135.47,124.54,3.1021,
AV4900CPF,413,42135.47,249.09,4.6159,
AV4900CPF,457,42135.47,373.63,6.3086,
AV4900CPF,501,42135.47,498.18,8.1803,
AV4900CPF,547,42135.47,622.72,10.3652,
AV4900CPF,590,42135.47,747.27,12.5874,
AV4900CPF,631,42135.47,871.81,14.8916,
AV4900CPF,669,42135.47,996.36,17.1586,
AV4900CPF,707,42135.47,1120.90,19.5746,
AV4900CPF,744,42135.47,1245.44,22.0429,
AV4900CPF,401,46824.74,124.54,3.9075,
AV4900CPF,440,46824.74,249.09,5.4958,
AV4900CPF,479,46824.74,373.63,7.2631,
AV4900CPF,519,46824.74,498.18,9.2169,
AV4900CPF,560,46824.74,622.72,11.4092,
AV4900CPF,600,46824.74,747.27,13.7358,
AV4900CPF,640,46824.74,871.81,16.2488,
AV4900CPF,678,46824.74,996.36,18.8066,
AV4900CPF,714,46824.74,1120.90,21.3718,
AV4900CPF,748,46824.74,1245.44,23.8997,
AV4900CPF,815,46824.74,1494.53,29.2613,
AV4900CPF,434,51514.01,124.54,4.8694,
AV4900CPF,469,51514.01,249.09,6.5398,
AV4900CPF,505,51514.01,373.63,8.4413,
AV4900CPF,541,51514.01,498.18,10.4771,
AV4900CPF,577,51514.01,622.72,12.6471,
AV4900CPF,614,51514.01,747.27,15.0557,
AV4900CPF,651,51514.01,871.81,17.6358,
AV4900CPF,687,51514.01,996.36,20.3054,
AV4900CPF,723,51514.01,1120.90,23.1465,
AV4900CPF,756,51514.01,1245.44,25.8832,
AV4900CPF,820,51514.01,1494.53,31.5655,
AV4900CPF,881,51514.01,1743.62,37.4043,
AV4900CPF,467,56203.28,124.54,5.9880,
AV4900CPF,500,56203.28,249.09,7.8000,
AV4900CPF,532,56203.28,373.63,9.7463,
AV4900CPF,565,56203.28,498.18,11.8865,
AV4900CPF,598,56203.28,622.72,14.1459,
AV4900CPF,631,56203.28,747.27,16.5322,
AV4900CPF,665,56203.28,871.81,19.1570,
AV4900CPF,699,56203.28,996.36,21.9459,
AV4900CPF,733,56203.28,1120.90,24.8915,
AV4900CPF,766,56203.28,1245.44,27.8966,
AV4900CPF,828,56203.28,1494.53,33.9443,
AV4900CPF,886,56203.28,1743.62,40.0366,
AV4900CPF,943,56203.28,1992.71,46.4496,
AV4900CPF,501,60892.55,124.54,7.3079,
AV4900CPF,531,60892.55,249.09,9.2019,
AV4900CPF,561,60892.55,373.63,11.2675,
AV4900CPF,591,60892.55,498.18,13.4897,
AV4900CPF,621,60892.55,622.72,15.8163,
AV4900CPF,652,60892.55,747.27,18.3293,
AV4900CPF,683,60892.55,871.81,20.9691,
AV4900CPF,714,60892.55,996.36,23.7580,
AV4900CPF,745,60892.55,1120.90,26.7035,
AV4900CPF,776,60892.55,1245.44,29.7758,
AV4900CPF,837,60892.55,1494.53,36.2485,
AV4900CPF,895,60892.55,1743.62,42.9299,
AV4900CPF,949,60892.55,1992.71,49.5443,
AV4900CPF,535,65581.82,124.54,8.8142,
AV4900CPF,563,65581.82,249.09,10.8276,
AV4900CPF,591,65581.82,373.63,12.9975,
AV4900CPF,618,65581.82,498.18,15.2496,
AV4900CPF,646,65581.82,622.72,17.6955,
AV4900CPF,675,65581.82,747.27,20.3278,
AV4900CPF,703,65581.82,871.81,22.9750,
AV4900CPF,732,65581.82,996.36,25.8310,
AV4900CPF,761,65581.82,1120.90,28.8288,
AV4900CPF,789,65581.82,1245.44,31.8563,
AV4900CPF,847,65581.82,1494.53,38.5303,
AV4900CPF,904,65581.82,1743.62,45.6145,
AV4900CPF,570,70271.09,124.54,10.5740,
AV4900CPF,596,70271.09,249.09,12.6918,
AV4900CPF,621,70271.09,373.63,14.8842,
AV4900CPF,647,70271.09,498.18,17.2853,
AV4900CPF,673,70271.09,622.72,19.8282,
AV4900CPF,700,70271.09,747.27,22.5649,
AV4900CPF,726,70271.09,871.81,25.3016,
AV4900CPF,753,70271.09,996.36,28.2397,
AV4900CPF,779,70271.09,1120.90,31.1628,
AV4900CPF,806,70271.09,1245.44,34.3320,
AV4900CPF,860,70271.09,1494.53,41.0731,
AV4900CPF,914,70271.09,1743.62,48.2990,
AV4900CPF,605,74960.36,124.54,12.5501,
AV4900CPF,629,74960.36,249.09,14.7649,
AV4900CPF,653,74960.36,373.63,17.0989,
AV4900CPF,677,74960.36,498.18,19.5746,
AV4900CPF,701,74960.36,622.72,22.1697,
AV4900CPF,726,74960.36,747.27,24.9809,
AV4900CPF,750,74960.36,871.81,27.7848,
AV4900CPF,775,74960.36,996.36,30.7825,
AV4900CPF,800,74960.36,1120.90,33.8697,
AV4900CPF,825,74960.36,1245.44,37.0464,
AV4900CPF,875,74960.36,1494.53,43.7651,
AV4900CPF,926,74960.36,1743.62,51.1252,
AV4900CPF,640,79649.63,124.54,14.7723,
AV4900CPF,662,79649.63,249.09,17.0542,
AV4900CPF,685,79649.63,373.63,19.5299,
AV4900CPF,708,79649.63,498.18,22.1324,
AV4900CPF,731,79649.63,622.72,24.8691,
AV4900CPF,753,79649.63,747.27,27.6207,
AV4900CPF,776,79649.63,871.81,30.5737,
AV4900CPF,800,79649.63,996.36,33.7429,
AV4900CPF,823,79649.63,1120.90,36.8599,
AV4900CPF,846,79649.63,1245.44,40.0590,
AV4900CPF,894,79649.63,1494.53,47.0238,
AV4900CPF,941,79649.63,1743.62,54.2944,
AV4900CPF,675,84338.90,124.54,17.2406,
AV4900CPF,696,84338.90,249.09,19.6566,
AV4900CPF,717,84338.90,373.63,22.1771,
AV4900CPF,739,84338.90,498.18,24.9064,
AV4900CPF,760,84338.90,622.72,27.6580,
AV4900CPF,782,84338.90,747.27,30.6334,
AV4900CPF,804,84338.90,871.81,33.7280,
AV4900CPF,825,84338.90,996.36,36.7854,
AV4900CPF,847,84338.90,1120.90,40.0515,
AV4900CPF,869,84338.90,1245.44,43.3848,
AV4900CPF,914,84338.90,1494.53,50.4615,
AV4900CPF,710,89028.17,124.54,19.9698,
AV4900CPF,730,89028.17,249.09,22.5127,
AV4900CPF,750,89028.17,373.63,25.1525,
AV4900CPF,771,89028.17,498.18,28.0085,
AV4900CPF,791,89028.17,622.72,30.8645,
AV4900CPF,812,89028.17,747.27,33.9666,
AV4900CPF,832,89028.17,871.81,37.0464,
AV4900CPF,853,89028.17,996.36,40.3573,
AV4900CPF,873,89028.17,1120.90,43.6085,
AV4900CPF,894,89028.17,1245.44,47.0909,
AV4900CPF,936,89028.17,1494.53,54.2571,
AV4900CPF,745,93717.44,124.54,22.9825,
AV4900CPF,764,93717.44,249.09,25.6372,
AV4900CPF,784,93717.44,373.63,28.5006,
AV4900CPF,803,93717.44,498.18,31.3567,
AV4900CPF,822,93717.44,622.72,34.3171,
AV4900CPF,842,93717.44,747.27,37.5087,
AV4900CPF,861,93717.44,871.81,40.6779,
AV4900CPF,881,93717.44,996.36,44.1007,
AV4900CPF,900,93717.44,1120.90,47.4563,
AV4900CPF,920,93717.44,1245.44,51.0506,
AV4900CPF,781,98406.71,124.54,26.3829,
AV4900CPF,799,98406.71,249.09,29.1569,
AV4900CPF,817,98406.71,373.63,32.0129,
AV4900CPF,836,98406.71,498.18,35.0926,
AV4900CPF,854,98406.71,622.72,38.1425,
AV4900CPF,872,98406.71,747.27,41.2819,
AV4900CPF,891,98406.71,871.81,44.6823,
AV4900CPF,909,98406.71,996.36,48.0305,
AV4900CPF,928,98406.71,1120.90,51.6248,
AV4900CPF,947,98406.71,1245.44,55.3160,
