modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV2000PRV,885,6903.08,0.00,0.2013,
AV2000PRV,885,6332.21,24.91,0.2013,
AV2000PRV,885,6184.40,31.14,0.2013,
AV2000PRV,885,6034.89,37.36,0.2013,
AV2000PRV,885,5708.68,49.82,0.2013,
AV2000PRV,885,5261.84,62.27,0.2013,
AV2000PRV,974,7597.98,0.00,0.2759,
AV2000PRV,974,7083.18,24.91,0.2759,
AV2000PRV,974,6948.95,31.14,0.2759,
AV2000PRV,974,6814.73,37.36,0.2759,
AV2000PRV,974,6539.49,49.82,0.2759,
AV2000PRV,974,6230.27,62.27,0.2759,
AV2000PRV,974,5819.11,74.73,0.2759,
AV2000PRV,1113,8681.95,0.00,0.4101,
AV2000PRV,1113,8235.11,24.91,0.4101,
AV2000PRV,1113,8119.57,31.14,0.4101,
AV2000PRV,1113,8002.34,37.36,0.4101,
AV2000PRV,1113,7767.88,49.82,0.4101,
AV2000PRV,1113,7528.32,62.27,0.4101,
AV2000PRV,1113,7271.77,74.73,0.4101,
AV2000PRV,1113,6784.15,93.41,0.4101,
AV2000PRV,1113,5664.50,124.54,0.4101,
AV2000PRV,1277,9961.30,0.00,0.6115,
AV2000PRV,1277,9573.93,24.91,0.6115,
AV2000PRV,1277,9475.38,31.14,0.6115,
AV2000PRV,1277,9375.14,37.36,0.6115,
AV2000PRV,1277,9171.26,49.82,0.6115,
AV2000PRV,1277,8965.68,62.27,0.6115,
AV2000PRV,1277,8760.10,74.73,0.6115,
AV2000PRV,1277,8435.59,93.41,0.6115,
AV2000PRV,1277,7740.69,124.54,0.6115,
AV2000PRV,1277,6777.35,155.68,0.6115,
AV2400PRV,1003,8710.83,0.00,0.2759,
AV2400PRV,1003,8021.03,24.91,0.2759,
AV2400PRV,1003,7857.93,31.14,0.2759,
AV2400PRV,1003,7701.62,37.36,0.2759,
AV2400PRV,1003,7389.00,49.82,0.2759,
AV2400PRV,1003,7025.41,62.27,0.2759,
AV2400PRV,1146,9952.81,0.00,0.4101,
AV2400PRV,1146,9344.56,24.91,0.4101,
AV2400PRV,1146,9196.75,31.14,0.4101,
AV2400PRV,1146,9050.63,37.36,0.4101,
AV2400PRV,1146,8777.09,49.82,0.4101,
AV2400PRV,1146,8505.25,62.27,0.4101,
AV2400PRV,1146,8209.62,74.73,0.4101,
AV2400PRV,1146,7638.75,93.41,0.4101,
AV2400PRV,1310,11378.28,0.00,0.6115,
AV2400PRV,1310,10843.09,24.91,0.6115,
AV2400PRV,1310,10712.26,31.14,0.6115,
AV2400PRV,1310,10581.44,37.36,0.6115,
AV2400PRV,1310,10326.59,49.82,0.6115,
AV2400PRV,1310,10087.03,62.27,0.6115,
AV2400PRV,1310,9850.86,74.73,0.6115,
AV2400PRV,1310,9477.08,93.41,0.6115,
AV2400PRV,1310,8653.06,124.54,0.6115,
AV2400PRV,1310,7314.24,155.68,0.6115,
AV2400PRV,1446,12559.09,0.00,0.8203,
AV2400PRV,1446,12073.17,24.91,0.8203,
AV2400PRV,1446,11952.54,31.14,0.8203,
AV2400PRV,1446,11835.31,37.36,0.8203,
AV2400PRV,1446,11599.15,49.82,0.8203,
AV2400PRV,1446,11369.78,62.27,0.8203,
AV2400PRV,1446,11154.01,74.73,0.8203,
AV2400PRV,1446,10832.89,93.41,0.8203,
AV2400PRV,1446,10239.94,124.54,0.8203,
AV2400PRV,1446,9436.31,155.68,0.8203,
AV2400PRV,1446,8230.01,186.82,0.8203,
AV3000PRV,813,14219.02,0.00,0.4101,
AV3000PRV,813,13116.36,24.91,0.4101,
AV3000PRV,813,12802.05,31.14,0.4101,
AV3000PRV,813,12463.94,37.36,0.4101,
AV3000PRV,813,11718.08,49.82,0.4101,
AV3000PRV,813,10894.06,62.27,0.4101,
AV3000PRV,929,16247.64,0.00,0.6115,
AV3000PRV,929,15304.69,24.91,0.6115,
AV3000PRV,929,15046.44,31.14,0.6115,
AV3000PRV,929,14776.30,37.36,0.6115,
AV3000PRV,929,14190.14,49.82,0.6115,
AV3000PRV,929,13541.12,62.27,0.6115,
AV3000PRV,929,12842.82,74.73,0.6115,
AV3000PRV,929,11639.92,93.41,0.6115,
AV3000PRV,1025,17927.96,0.00,0.8203,
AV3000PRV,1025,17081.85,24.91,0.8203,
AV3000PRV,1025,16855.89,31.14,0.8203,
AV3000PRV,1025,16621.42,37.36,0.8203,
AV3000PRV,1025,16127.01,49.82,0.8203,
AV3000PRV,1025,15583.33,62.27,0.8203,
AV3000PRV,1025,14993.77,74.73,0.8203,
AV3000PRV,1025,14040.63,93.41,0.8203,
AV3000PRV,1025,12073.17,124.54,0.8203,
AV3000PRV,1174,20532.55,0.00,1.2304,
AV3000PRV,1174,19805.37,24.91,1.2304,
AV3000PRV,1174,19613.38,31.14,1.2304,
AV3000PRV,1174,19417.99,37.36,1.2304,
AV3000PRV,1174,19011.93,49.82,1.2304,
AV3000PRV,1174,18582.08,62.27,1.2304,
AV3000PRV,1174,18121.65,74.73,1.2304,
AV3000PRV,1174,17368.99,93.41,1.2304,
AV3000PRV,1174,15987.69,124.54,1.2304,
AV3000PRV,1174,14320.96,155.68,1.2304,
AV3000PRV,1293,22613.83,0.00,1.6405,
AV3000PRV,1293,21958.02,24.91,1.6405,
AV3000PRV,1293,21788.11,31.14,1.6405,
AV3000PRV,1293,21613.12,37.36,1.6405,
AV3000PRV,1293,21254.63,49.82,1.6405,
AV3000PRV,1293,20882.54,62.27,1.6405,
AV3000PRV,1293,20491.77,74.73,1.6405,
AV3000PRV,1293,19861.44,93.41,1.6405,
AV3000PRV,1293,18694.22,124.54,1.6405,
AV3000PRV,1293,17408.06,155.68,1.6405,
AV3000PRV,1293,15884.05,186.82,1.6405,
AV3600PRV,686,20729.63,0.00,0.6115,
AV3600PRV,686,19164.84,24.91,0.6115,
AV3600PRV,686,18721.40,31.14,0.6115,
AV3600PRV,686,18243.98,37.36,0.6115,
AV3600PRV,686,17193.99,49.82,0.6115,
AV3600PRV,686,16038.66,62.27,0.6115,
AV3600PRV,757,22875.48,0.00,0.8203,
AV3600PRV,757,21480.59,24.91,0.8203,
AV3600PRV,757,21098.32,31.14,0.8203,
AV3600PRV,757,20695.65,37.36,0.8203,
AV3600PRV,757,19817.26,49.82,0.8203,
AV3600PRV,757,18843.73,62.27,0.8203,
AV3600PRV,757,17795.44,74.73,0.8203,
AV3600PRV,757,15931.62,93.41,0.8203,
AV3600PRV,867,26200.45,0.00,1.2304,
AV3600PRV,867,25002.64,24.91,1.2304,
AV3600PRV,867,24683.23,31.14,1.2304,
AV3600PRV,867,24353.62,37.36,1.2304,
AV3600PRV,867,23655.33,49.82,1.2304,
AV3600PRV,867,22894.17,62.27,1.2304,
AV3600PRV,867,22068.45,74.73,1.2304,
AV3600PRV,867,20731.33,93.41,1.2304,
AV3600PRV,867,18041.80,124.54,1.2304,
AV3600PRV,954,28828.82,0.00,1.6405,
AV3600PRV,954,27751.64,24.91,1.6405,
AV3600PRV,954,27467.91,31.14,1.6405,
AV3600PRV,954,27175.68,37.36,1.6405,
AV3600PRV,954,26570.83,49.82,1.6405,
AV3600PRV,954,25925.21,62.27,1.6405,
AV3600PRV,954,25230.31,74.73,1.6405,
AV3600PRV,954,24098.77,93.41,1.6405,
AV3600PRV,954,22008.99,124.54,1.6405,
AV3600PRV,954,19384.01,155.68,1.6405,
AV3600PRV,1093,33028.77,0.00,2.4608,
AV3600PRV,1093,32099.41,24.91,2.4608,
AV3600PRV,1093,31856.45,31.14,2.4608,
AV3600PRV,1093,31610.10,37.36,2.4608,
AV3600PRV,1093,31103.79,49.82,2.4608,
AV3600PRV,1093,30577.10,62.27,2.4608,
AV3600PRV,1093,30026.62,74.73,2.4608,
AV3600PRV,1093,29141.43,93.41,2.4608,
AV3600PRV,1093,27501.89,124.54,2.4608,
AV3600PRV,1093,25700.94,155.68,2.4608,
AV3600PRV,1093,23612.85,186.82,2.4608,
AV4200PRV,848,49777.62,0.00,4.0939,
AV4200PRV,848,48189.04,24.91,4.0939,
AV4200PRV,848,47784.68,31.14,4.0939,
AV4200PRV,848,47376.92,37.36,4.0939,
AV4200PRV,848,46552.90,49.82,4.0939,
AV4200PRV,848,45716.98,62.27,4.0939,
AV4200PRV,848,44889.56,74.73,4.0939,
AV4200PRV,848,43637.39,93.41,4.0939,
AV4200PRV,848,41360.72,124.54,4.0939,
AV4200PRV,848,38368.76,155.68,4.0939,
AV4200PRV,848,34367.59,186.82,4.0939,
AV4800PRV,537,38457.11,0.00,1.2304,
AV4800PRV,537,35811.75,24.91,1.2304,
AV4800PRV,537,35074.38,31.14,1.2304,
AV4800PRV,537,34287.74,37.36,1.2304,
AV4800PRV,537,32559.84,49.82,1.2304,
AV4800PRV,537,30660.35,62.27,1.2304,
AV4800PRV,537,28543.38,74.73,1.2304,
AV4800PRV,591,42324.06,0.00,1.6405,
AV4800PRV,591,39955.64,24.91,1.6405,
AV4800PRV,591,39310.01,31.14,1.6405,
AV4800PRV,591,38638.90,37.36,1.6405,
AV4800PRV,591,37184.55,49.82,1.6405,
AV4800PRV,591,35575.59,62.27,1.6405,
AV4800PRV,591,33844.30,74.73,1.6405,
AV4800PRV,591,30918.60,93.41,1.6405,
AV4800PRV,676,48411.61,0.00,2.4534,
AV4800PRV,676,46372.80,24.91,2.4534,
AV4800PRV,676,45830.82,31.14,2.4534,
AV4800PRV,676,45273.54,37.36,2.4534,
AV4800PRV,676,44106.32,49.82,2.4534,
AV4800PRV,676,42842.26,62.27,2.4534,
AV4800PRV,676,41474.55,74.73,2.4534,
AV4800PRV,676,39253.95,93.41,2.4534,
AV4800PRV,676,35003.02,124.54,2.4534,
AV4800PRV,802,57435.06,0.00,4.1013,
AV4800PRV,802,55741.15,24.91,4.1013,
AV4800PRV,802,55299.40,31.14,4.1013,
AV4800PRV,802,54849.17,37.36,4.1013,
AV4800PRV,802,53923.21,49.82,4.1013,
AV4800PRV,802,52958.17,62.27,4.1013,
AV4800PRV,802,51945.56,74.73,4.1013,
AV4800PRV,802,50307.71,93.41,4.1013,
AV4800PRV,802,47281.77,124.54,4.1013,
AV4800PRV,802,43936.42,155.68,4.1013,
AV4800PRV,802,39930.15,186.82,4.1013,
AV5400PRV,622,79790.65,0.00,6.1520,
AV5400PRV,622,77220.04,24.91,6.1520,
AV5400PRV,622,76550.63,31.14,6.1520,
AV5400PRV,622,75872.73,37.36,6.1520,
AV5400PRV,622,74479.54,49.82,6.1520,
AV5400PRV,622,73037.08,62.27,6.1520,
AV5400PRV,622,71547.04,74.73,6.1520,
AV5400PRV,622,69193.91,93.41,6.1520,
AV5400PRV,622,64762.89,124.54,6.1520,
AV5400PRV,622,59168.05,155.68,6.1520,
AV5400PRV,622,51836.82,186.82,6.1520,
AV6000PRV,553,92359.93,0.00,6.1520,
AV6000PRV,553,88695.16,24.91,6.1520,
AV6000PRV,553,87762.40,31.14,6.1520,
AV6000PRV,553,86822.85,37.36,6.1520,
AV6000PRV,553,84928.45,49.82,6.1520,
AV6000PRV,553,83057.84,62.27,6.1520,
AV6000PRV,553,81178.74,74.73,6.1520,
AV6000PRV,553,78213.96,93.41,6.1520,
AV6000PRV,553,72022.77,124.54,6.1520,
AV6000PRV,553,63284.76,155.68,6.1520,
AV6000PRV,609,101712.98,0.00,8.2176,
AV6000PRV,609,98393.11,24.91,8.2176,
AV6000PRV,609,97550.41,31.14,8.2176,
AV6000PRV,609,96704.30,37.36,8.2176,
AV6000PRV,609,94995.09,49.82,8.2176,
AV6000PRV,609,93275.69,62.27,8.2176,
AV6000PRV,609,91576.68,74.73,8.2176,
AV6000PRV,609,89012.88,93.41,8.2176,
AV6000PRV,609,84345.69,124.54,8.2176,
AV6000PRV,609,78302.31,155.68,8.2176,
AV6000PRV,609,70298.27,186.82,8.2176,
AV1200PRVDD,1750,3559.43,0.00,0.2386,
AV1200PRVDD,1750,3425.21,24.91,0.2386,
AV1200PRVDD,1750,3391.23,31.14,0.2386,
AV1200PRVDD,1750,3353.85,37.36,0.2386,
AV1200PRVDD,1750,3279.09,49.82,0.2386,
AV1200PRVDD,1750,3199.24,62.27,0.2386,
AV1200PRVDD,1750,3112.59,74.73,0.2386,
AV1200PRVDD,1750,2971.57,93.41,0.2386,
AV1200PRVDD,1750,2711.62,124.54,0.2386,
AV1200PRVDD,1750,2400.70,155.68,0.2386,
AV1600PRVDD,1750,5183.68,0.00,0.4101,
AV1600PRVDD,1750,5037.57,24.91,0.4101,
AV1600PRVDD,1750,5000.19,31.14,0.4101,
AV1600PRVDD,1750,4961.11,37.36,0.4101,
AV1600PRVDD,1750,4881.26,49.82,0.4101,
AV1600PRVDD,1750,4794.61,62.27,0.4101,
AV1600PRVDD,1750,4704.56,74.73,0.4101,
AV1600PRVDD,1750,4555.05,93.41,0.4101,
AV1600PRVDD,1750,4261.12,124.54,0.4101,
AV1600PRVDD,1750,3914.52,155.68,0.4101,
AV1600PRVDD,1750,3476.18,186.82,0.4101,
AV1800PRVDD,1750,6308.43,0.00,0.5071,
AV1800PRVDD,1750,6111.34,24.91,0.5071,
AV1800PRVDD,1750,6062.07,31.14,0.5071,
AV1800PRVDD,1750,6012.80,37.36,0.5071,
AV1800PRVDD,1750,5915.96,49.82,0.5071,
AV1800PRVDD,1750,5820.81,62.27,0.5071,
AV1800PRVDD,1750,5725.67,74.73,0.5071,
AV1800PRVDD,1750,5593.14,93.41,0.5071,
AV1800PRVDD,1750,5379.07,124.54,0.5071,
AV1800PRVDD,1750,5125.92,155.68,0.5071,
AV1800PRVDD,1750,4558.45,186.82,0.5071,
AV2000PRVDD,1750,10945.03,0.00,1.0887,
AV2000PRVDD,1750,10729.25,24.91,1.0887,
AV2000PRVDD,1750,10673.19,31.14,1.0887,
AV2000PRVDD,1750,10617.12,37.36,1.0887,
AV2000PRVDD,1750,10501.59,49.82,1.0887,
AV2000PRVDD,1750,10382.66,62.27,1.0887,
AV2000PRVDD,1750,10258.63,74.73,1.0887,
AV2000PRVDD,1750,10066.64,93.41,1.0887,
AV2000PRVDD,1750,9720.04,124.54,1.0887,
AV2000PRVDD,1750,9329.27,155.68,1.0887,
AV2000PRVDD,1750,8882.43,186.82,1.0887,
AV2000PRVDD,1750,7650.65,249.09,1.0887,
AV2400PRVDD,860,10182.17,0.00,0.3132,
AV2400PRVDD,860,9349.66,24.91,0.3132,
AV2400PRVDD,860,9091.41,31.14,0.3132,
AV2400PRVDD,860,8800.88,37.36,0.3132,
AV2400PRVDD,860,8199.43,49.82,0.3132,
AV2400PRVDD,860,7618.36,62.27,0.3132,
AV2400PRVDD,1160,13734.80,0.00,0.7681,
AV2400PRVDD,1160,13152.04,24.91,0.7681,
AV2400PRVDD,1160,12994.03,31.14,0.7681,
AV2400PRVDD,1160,12829.23,37.36,0.7681,
AV2400PRVDD,1160,12477.54,49.82,0.7681,
AV2400PRVDD,1160,12073.17,62.27,0.7681,
AV2400PRVDD,1160,11624.63,74.73,0.7681,
AV2400PRVDD,1160,10965.42,93.41,0.7681,
AV2400PRVDD,1160,9794.80,124.54,0.7681,
AV3000PRVDD,860,17870.20,0.00,0.6637,
AV3000PRVDD,860,16616.33,24.91,0.6637,
AV3000PRVDD,860,16281.62,31.14,0.6637,
AV3000PRVDD,860,15936.72,37.36,0.6637,
AV3000PRVDD,860,15211.24,49.82,0.6637,
AV3000PRVDD,860,14421.20,62.27,0.6637,
AV3000PRVDD,860,13553.01,74.73,0.6637,
AV3000PRVDD,860,11685.80,93.41,0.6637,
AV3000PRVDD,1160,24105.57,0.00,1.6256,
AV3000PRVDD,1160,23196.59,24.91,1.6256,
AV3000PRVDD,1160,22960.43,31.14,1.6256,
AV3000PRVDD,1160,22722.57,37.36,1.6256,
AV3000PRVDD,1160,22233.26,49.82,1.6256,
AV3000PRVDD,1160,21732.05,62.27,1.6256,
AV3000PRVDD,1160,21212.15,74.73,1.6256,
AV3000PRVDD,1160,20393.23,93.41,1.6256,
AV3000PRVDD,1160,18889.60,124.54,1.6256,
AV3000PRVDD,1160,17020.69,155.68,1.6256,
AV3600PRVDD,860,30876.12,0.00,1.6480,
AV3600PRVDD,860,29394.59,24.91,1.6480,
AV3600PRVDD,860,29007.21,31.14,1.6480,
AV3600PRVDD,860,28611.34,37.36,1.6480,
AV3600PRVDD,860,27800.91,49.82,1.6480,
AV3600PRVDD,860,26954.81,62.27,1.6480,
AV3600PRVDD,860,26062.83,74.73,1.6480,
AV3600PRVDD,860,24615.27,93.41,1.6480,
AV3600PRVDD,860,21635.20,124.54,1.6480,
AV4200PRVDD,860,44520.88,0.00,3.2662,
AV4200PRVDD,860,42572.11,24.91,3.2662,
AV4200PRVDD,860,42138.87,31.14,3.2662,
AV4200PRVDD,860,41724.31,37.36,3.2662,
AV4200PRVDD,860,40976.74,49.82,3.2662,
AV4200PRVDD,860,40314.13,62.27,3.2662,
AV4200PRVDD,860,39688.89,74.73,3.2662,
AV4200PRVDD,860,38761.23,93.41,3.2662,
AV4200PRVDD,860,36994.26,124.54,3.2662,
AV4200PRVDD,860,34343.80,155.68,3.2662,
AV4200PRVDD,860,31110.59,186.82,3.2662,
AV4800PRVDD,860,53388.02,0.00,3.6241,
AV4800PRVDD,860,51208.19,24.91,3.6241,
AV4800PRVDD,860,50689.99,31.14,3.6241,
AV4800PRVDD,860,50183.68,37.36,3.6241,
AV4800PRVDD,860,49196.56,49.82,3.6241,
AV4800PRVDD,860,48280.79,62.27,3.6241,
AV4800PRVDD,860,47417.69,74.73,3.6241,
AV4800PRVDD,860,46151.93,93.41,3.6241,
AV4800PRVDD,860,43887.15,124.54,3.6241,
AV4800PRVDD,860,41141.55,155.68,3.6241,
AV4800PRVDD,860,37760.52,186.82,3.6241,
