modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV1281CMH,1206,550.48,249.09,0.0746,
AV1281CMH,1607,550.48,498.18,0.1342,
AV1281CMH,2208,550.48,996.36,0.2759,
AV1281CMH,2679,550.48,1494.53,0.4250,
AV1281CMH,3080,550.48,1992.71,0.5966,
AV1281CMH,1306,733.97,249.09,0.1044,
AV1281CMH,1683,733.97,498.18,0.1864,
AV1281CMH,2257,733.97,996.36,0.3654,
AV1281CMH,2717,733.97,1494.53,0.5444,
AV1281CMH,3110,733.97,1992.71,0.7382,
AV1281CMH,3776,733.97,2989.07,1.1633,
AV1281CMH,1420,917.47,249.09,0.1566,
AV1281CMH,1777,917.47,498.18,0.2535,
AV1281CMH,2324,917.47,996.36,0.4623,
AV1281CMH,2768,917.47,1494.53,0.6786,
AV1281CMH,3153,917.47,1992.71,0.9098,
AV1281CMH,3808,917.47,2989.07,1.3795,
AV1281CMH,4365,917.47,3985.42,1.8866,
AV1281CMH,4859,917.47,4981.78,2.4310,
AV1281CMH,5308,917.47,5978.13,3.0201,
AV1281CMH,1543,1100.96,249.09,0.2163,
AV1281CMH,1884,1100.96,498.18,0.3281,
AV1281CMH,2408,1100.96,996.36,0.5742,
AV1281CMH,2835,1100.96,1494.53,0.8277,
AV1281CMH,3207,1100.96,1992.71,1.0813,
AV1281CMH,3850,1100.96,2989.07,1.6331,
AV1281CMH,4400,1100.96,3985.42,2.1924,
AV1281CMH,4887,1100.96,4981.78,2.7815,
AV1281CMH,5330,1100.96,5978.13,3.4004,
AV1281CMH,1674,1284.45,249.09,0.2908,
AV1281CMH,1999,1284.45,498.18,0.4250,
AV1281CMH,2504,1284.45,996.36,0.7010,
AV1281CMH,2916,1284.45,1494.53,0.9918,
AV1281CMH,3277,1284.45,1992.71,1.2826,
AV1281CMH,3901,1284.45,2989.07,1.8866,
AV1281CMH,4443,1284.45,3985.42,2.5279,
AV1281CMH,4924,1284.45,4981.78,3.1767,
AV1281CMH,5362,1284.45,5978.13,3.8478,
AV1281CMH,1812,1467.95,249.09,0.3952,
AV1281CMH,2120,1467.95,498.18,0.5444,
AV1281CMH,2609,1467.95,996.36,0.8501,
AV1281CMH,3008,1467.95,1494.53,1.1707,
AV1281CMH,3357,1467.95,1992.71,1.4989,
AV1281CMH,3965,1467.95,2989.07,2.1774,
AV1281CMH,4493,1467.95,3985.42,2.8709,
AV1281CMH,4968,1467.95,4981.78,3.5943,
AV1281CMH,5401,1467.95,5978.13,4.3325,
AV1281CMH,1954,1651.44,249.09,0.5071,
AV1281CMH,2247,1651.44,498.18,0.6860,
AV1281CMH,2720,1651.44,996.36,1.0216,
AV1281CMH,3107,1651.44,1494.53,1.3795,
AV1281CMH,3447,1651.44,1992.71,1.7375,
AV1281CMH,4039,1651.44,2989.07,2.4906,
AV1281CMH,4555,1651.44,3985.42,3.2438,
AV1281CMH,5020,1651.44,4981.78,4.0268,
AV1281CMH,5446,1651.44,5978.13,4.8321,
AV1281CMH,2101,1834.93,249.09,0.6488,
AV1281CMH,2380,1834.93,498.18,0.8501,
AV1281CMH,2836,1834.93,996.36,1.2229,
AV1281CMH,3214,1834.93,1494.53,1.6107,
AV1281CMH,3545,1834.93,1992.71,2.0059,
AV1281CMH,4122,1834.93,2989.07,2.8187,
AV1281CMH,4627,1834.93,3985.42,3.6539,
AV1281CMH,5081,1834.93,4981.78,4.4966,
AV1281CMH,2252,2018.42,249.09,0.8203,
AV1281CMH,2517,2018.42,498.18,1.0440,
AV1281CMH,2956,2018.42,996.36,1.4541,
AV1281CMH,3325,2018.42,1494.53,1.8717,
AV1281CMH,3648,2018.42,1992.71,2.2968,
AV1281CMH,4213,2018.42,2989.07,3.1841,
AV1281CMH,4705,2018.42,3985.42,4.0790,
AV1281CMH,5151,2018.42,4981.78,4.9962,
AV1281CMH,2409,2201.92,249.09,1.0216,
AV1281CMH,2658,2201.92,498.18,1.2602,
AV1281CMH,3081,2201.92,996.36,1.7226,
AV1281CMH,3440,2201.92,1494.53,2.1700,
AV1281CMH,3757,2201.92,1992.71,2.6249,
AV1281CMH,4309,2201.92,2989.07,3.5719,
AV1281CMH,4791,2201.92,3985.42,4.5413,
AV1281CMH,5227,2201.92,4981.78,5.5256,
AV1281CMH,2570,2385.41,249.09,1.2602,
AV1281CMH,2801,2385.41,498.18,1.5063,
AV1281CMH,3210,2385.41,996.36,2.0134,
AV1281CMH,3559,2385.41,1494.53,2.4981,
AV1281CMH,3870,2385.41,1992.71,2.9903,
AV1281CMH,4410,2385.41,2989.07,3.9970,
AV1281CMH,4884,2385.41,3985.42,5.0335,
AV1281CMH,5311,2385.41,4981.78,6.0775,
AV1281CMH,2733,2568.90,249.09,1.5287,
AV1281CMH,2948,2568.90,498.18,1.7897,
AV1281CMH,3342,2568.90,996.36,2.3415,
AV1281CMH,3681,2568.90,1494.53,2.8709,
AV1281CMH,3985,2568.90,1992.71,3.3929,
AV1281CMH,4516,2568.90,2989.07,4.4593,
AV1281CMH,4980,2568.90,3985.42,5.5555,
AV1281CMH,5401,2568.90,4981.78,6.6740,
AV1281CMH,2899,2752.40,249.09,1.8493,
AV1281CMH,3098,2752.40,498.18,2.1178,
AV1281CMH,3478,2752.40,996.36,2.7143,
AV1281CMH,3807,2752.40,1494.53,3.2736,
AV1281CMH,4104,2752.40,1992.71,3.8404,
AV1281CMH,4626,2752.40,2989.07,4.9664,
AV1281CMH,5082,2752.40,3985.42,6.1297,
AV1281CMH,3066,2935.89,249.09,2.2073,
AV1281CMH,3252,2935.89,498.18,2.4832,
AV1281CMH,3617,2935.89,996.36,3.1170,
AV1281CMH,3937,2935.89,1494.53,3.7285,
AV1281CMH,4226,2935.89,1992.71,4.3251,
AV1281CMH,4739,2935.89,2989.07,5.5182,
AV1281CMH,5187,2935.89,3985.42,6.7337,
AV1281CMH,3235,3119.38,249.09,2.6099,
AV1281CMH,3409,3119.38,498.18,2.8933,
AV1281CMH,3758,3119.38,996.36,3.5719,
AV1281CMH,4069,3119.38,1494.53,4.2207,
AV1281CMH,4351,3119.38,1992.71,4.8545,
AV1281CMH,4853,3119.38,2989.07,6.1147,
AV1281CMH,5296,3119.38,3985.42,7.3899,
AV1281CMH,3405,3302.88,249.09,3.0574,
AV1281CMH,3570,3302.88,498.18,3.3631,
AV1281CMH,3901,3302.88,996.36,4.0566,
AV1281CMH,4204,3302.88,1494.53,4.7576,
AV1281CMH,4479,3302.88,1992.71,5.4362,
AV1281CMH,4971,3302.88,2989.07,6.7635,
AV1281CMH,5407,3302.88,3985.42,8.0983,
AV1562CMH,946,897.08,249.09,0.1193,
AV1562CMH,1260,897.08,498.18,0.2237,
AV1562CMH,1731,897.08,996.36,0.4474,
AV1562CMH,2101,897.08,1494.53,0.7010,
AV1562CMH,2415,897.08,1992.71,0.9769,
AV1562CMH,1025,1196.10,249.09,0.1715,
AV1562CMH,1320,1196.10,498.18,0.3057,
AV1562CMH,1769,1196.10,996.36,0.5891,
AV1562CMH,2130,1196.10,1494.53,0.8948,
AV1562CMH,2438,1196.10,1992.71,1.2080,
AV1562CMH,2960,1196.10,2989.07,1.8866,
AV1562CMH,1114,1495.13,249.09,0.2535,
AV1562CMH,1394,1495.13,498.18,0.4101,
AV1562CMH,1823,1495.13,996.36,0.7532,
AV1562CMH,2170,1495.13,1494.53,1.1036,
AV1562CMH,2472,1495.13,1992.71,1.4765,
AV1562CMH,2985,1495.13,2989.07,2.2520,
AV1562CMH,3423,1495.13,3985.42,3.0723,
AV1562CMH,3810,1495.13,4981.78,3.9597,
AV1562CMH,4162,1495.13,5978.13,4.9216,
AV1562CMH,1211,1794.16,249.09,0.3505,
AV1562CMH,1478,1794.16,498.18,0.5369,
AV1562CMH,1889,1794.16,996.36,0.9321,
AV1562CMH,2223,1794.16,1494.53,1.3423,
AV1562CMH,2515,1794.16,1992.71,1.7673,
AV1562CMH,3019,1794.16,2989.07,2.6547,
AV1562CMH,3450,1794.16,3985.42,3.5794,
AV1562CMH,3832,1794.16,4981.78,4.5339,
AV1562CMH,4179,1794.16,5978.13,5.5406,
AV1562CMH,1314,2093.18,249.09,0.4772,
AV1562CMH,1568,2093.18,498.18,0.6935,
AV1562CMH,1964,2093.18,996.36,1.1484,
AV1562CMH,2287,2093.18,1494.53,1.6107,
AV1562CMH,2569,2093.18,1992.71,2.0954,
AV1562CMH,3059,2093.18,2989.07,3.0797,
AV1562CMH,3484,2093.18,3985.42,4.1237,
AV1562CMH,3861,2093.18,4981.78,5.1826,
AV1562CMH,1422,2392.21,249.09,0.6413,
AV1562CMH,1663,2392.21,498.18,0.8874,
AV1562CMH,2046,2392.21,996.36,1.3870,
AV1562CMH,2359,2392.21,1494.53,1.9090,
AV1562CMH,2633,2392.21,1992.71,2.4534,
AV1562CMH,3109,2392.21,2989.07,3.5495,
AV1562CMH,3523,2392.21,3985.42,4.6755,
AV1562CMH,3896,2392.21,4981.78,5.8612,
AV1562CMH,1534,2691.23,249.09,0.8352,
AV1562CMH,1763,2691.23,498.18,1.1185,
AV1562CMH,2134,2691.23,996.36,1.6704,
AV1562CMH,2437,2691.23,1494.53,2.2446,
AV1562CMH,2704,2691.23,1992.71,2.8411,
AV1562CMH,3168,2691.23,2989.07,4.0566,
AV1562CMH,3572,2691.23,3985.42,5.2945,
AV1562CMH,3936,2691.23,4981.78,6.5622,
AV1562CMH,1649,2990.26,249.09,1.0589,
AV1562CMH,1867,2990.26,498.18,1.3870,
AV1562CMH,2225,2990.26,996.36,1.9985,
AV1562CMH,2521,2990.26,1494.53,2.6249,
AV1562CMH,2780,2990.26,1992.71,3.2736,
AV1562CMH,3233,2990.26,2989.07,4.6010,
AV1562CMH,3628,2990.26,3985.42,5.9581,
AV1562CMH,3984,2990.26,4981.78,7.3228,
AV1562CMH,1768,3289.28,249.09,1.3348,
AV1562CMH,1975,3289.28,498.18,1.7002,
AV1562CMH,2319,3289.28,996.36,2.3788,
AV1562CMH,2609,3289.28,1494.53,3.0574,
AV1562CMH,2862,3289.28,1992.71,3.7509,
AV1562CMH,3304,3289.28,2989.07,5.1826,
AV1562CMH,3690,3289.28,3985.42,6.6516,
AV1562CMH,4039,3289.28,4981.78,8.1430,
AV1562CMH,1891,3588.31,249.09,1.6629,
AV1562CMH,2086,3588.31,498.18,2.0581,
AV1562CMH,2417,3588.31,996.36,2.8038,
AV1562CMH,2699,3588.31,1494.53,3.5346,
AV1562CMH,2947,3588.31,1992.71,4.2803,
AV1562CMH,3380,3588.31,2989.07,5.8239,
AV1562CMH,3758,3588.31,3985.42,7.3973,
AV1562CMH,4100,3588.31,4981.78,9.0081,
AV1562CMH,2018,3887.34,249.09,2.0581,
AV1562CMH,2199,3887.34,498.18,2.4683,
AV1562CMH,2518,3887.34,996.36,3.2811,
AV1562CMH,2792,3887.34,1494.53,4.0790,
AV1562CMH,3036,3887.34,1992.71,4.8769,
AV1562CMH,3459,3887.34,2989.07,6.5174,
AV1562CMH,3831,3887.34,3985.42,8.2027,
AV1562CMH,4165,3887.34,4981.78,9.9104,
AV1562CMH,2146,4186.36,249.09,2.5056,
AV1562CMH,2314,4186.36,498.18,2.9306,
AV1562CMH,2623,4186.36,996.36,3.8254,
AV1562CMH,2888,4186.36,1494.53,4.6830,
AV1562CMH,3126,4186.36,1992.71,5.5331,
AV1562CMH,3543,4186.36,2989.07,7.2780,
AV1562CMH,3906,4186.36,3985.42,9.0603,
AV1562CMH,2276,4485.39,249.09,3.0201,
AV1562CMH,2432,4485.39,498.18,3.4526,
AV1562CMH,2729,4485.39,996.36,4.4295,
AV1562CMH,2987,4485.39,1494.53,5.3467,
AV1562CMH,3220,4485.39,1992.71,6.2639,
AV1562CMH,3629,4485.39,2989.07,8.0983,
AV1562CMH,3986,4485.39,3985.42,9.9924,
AV1562CMH,2408,4784.41,249.09,3.6017,
AV1562CMH,2553,4784.41,498.18,4.0566,
AV1562CMH,2839,4784.41,996.36,5.1006,
AV1562CMH,3089,4784.41,1494.53,6.0849,
AV1562CMH,3316,4784.41,1992.71,7.0618,
AV1562CMH,3717,4784.41,2989.07,8.9931,
AV1562CMH,4069,4784.41,3985.42,10.9842,
AV1562CMH,2540,5083.44,249.09,4.2654,
AV1562CMH,2677,5083.44,498.18,4.7352,
AV1562CMH,2950,5083.44,996.36,5.8314,
AV1562CMH,3193,5083.44,1494.53,6.8903,
AV1562CMH,3414,5083.44,1992.71,7.9268,
AV1562CMH,3808,5083.44,2989.07,9.9775,
AV1562CMH,4154,5083.44,3985.42,12.0505,
AV1562CMH,2674,5382.47,249.09,5.0036,
AV1562CMH,2802,5382.47,498.18,5.4884,
AV1562CMH,3062,5382.47,996.36,6.6293,
AV1562CMH,3299,5382.47,1494.53,7.7702,
AV1562CMH,3514,5382.47,1992.71,8.8664,
AV1562CMH,3900,5382.47,2989.07,11.0364,
AV1912CMH,756,1345.62,249.09,0.1790,
AV1912CMH,1020,1345.62,498.18,0.3579,
AV1912CMH,1408,1345.62,996.36,0.7457,
AV1912CMH,1708,1345.62,1494.53,1.1782,
AV1912CMH,1962,1345.62,1992.71,1.6480,
AV1912CMH,811,1794.16,249.09,0.2685,
AV1912CMH,1057,1794.16,498.18,0.4772,
AV1912CMH,1434,1794.16,996.36,0.9545,
AV1912CMH,1731,1794.16,1494.53,1.4690,
AV1912CMH,1983,1794.16,1992.71,2.0134,
AV1912CMH,2407,1794.16,2989.07,3.1841,
AV1912CMH,2766,1794.16,3985.42,4.4891,
AV1912CMH,879,2242.69,249.09,0.3803,
AV1912CMH,1107,2242.69,498.18,0.6338,
AV1912CMH,1466,2242.69,996.36,1.1857,
AV1912CMH,1758,2242.69,1494.53,1.7897,
AV1912CMH,2008,2242.69,1992.71,2.4235,
AV1912CMH,2428,2242.69,2989.07,3.7509,
AV1912CMH,2784,2242.69,3985.42,5.1752,
AV1912CMH,3099,2242.69,4981.78,6.6964,
AV1912CMH,3383,2242.69,5978.13,8.3220,
AV1912CMH,957,2691.23,249.09,0.5294,
AV1912CMH,1168,2691.23,498.18,0.8203,
AV1912CMH,1510,2691.23,996.36,1.4541,
AV1912CMH,1790,2691.23,1494.53,2.1402,
AV1912CMH,2035,2691.23,1992.71,2.8486,
AV1912CMH,2453,2691.23,2989.07,4.3698,
AV1912CMH,2806,2691.23,3985.42,5.9507,
AV1912CMH,3118,2691.23,4981.78,7.5987,
AV1912CMH,3401,2691.23,5978.13,9.3436,
AV1912CMH,3661,2691.23,6974.49,11.1631,
AV1912CMH,1041,3139.77,249.09,0.7233,
AV1912CMH,1237,3139.77,498.18,1.0589,
AV1912CMH,1561,3139.77,996.36,1.7599,
AV1912CMH,1831,3139.77,1494.53,2.5205,
AV1912CMH,2068,3139.77,1992.71,3.3184,
AV1912CMH,2479,3139.77,2989.07,4.9962,
AV1912CMH,2831,3139.77,3985.42,6.7710,
AV1912CMH,3141,3139.77,4981.78,8.5979,
AV1912CMH,3422,3139.77,5978.13,10.4771,
AV1912CMH,3680,3139.77,6974.49,12.4234,
AV1912CMH,1131,3588.31,249.09,0.9694,
AV1912CMH,1313,3588.31,498.18,1.3423,
AV1912CMH,1619,3588.31,996.36,2.1252,
AV1912CMH,1880,3588.31,1494.53,2.9530,
AV1912CMH,2109,3588.31,1992.71,3.8329,
AV1912CMH,2509,3588.31,2989.07,5.6748,
AV1912CMH,2857,3588.31,3985.42,7.6061,
AV1912CMH,3165,3588.31,4981.78,9.6121,
AV1912CMH,3444,3588.31,5978.13,11.6702,
AV1912CMH,3701,3588.31,6974.49,13.7805,
AV1912CMH,1225,4036.85,249.09,1.2602,
AV1912CMH,1394,4036.85,498.18,1.6853,
AV1912CMH,1684,4036.85,996.36,2.5503,
AV1912CMH,1934,4036.85,1494.53,3.4526,
AV1912CMH,2157,4036.85,1992.71,4.3996,
AV1912CMH,2546,4036.85,2989.07,6.4056,
AV1912CMH,2886,4036.85,3985.42,8.4935,
AV1912CMH,3191,4036.85,4981.78,10.6561,
AV1912CMH,3469,4036.85,5978.13,12.9081,
AV1912CMH,3725,4036.85,6974.49,15.2048,
AV1912CMH,1323,4485.39,249.09,1.6256,
AV1912CMH,1480,4485.39,498.18,2.0880,
AV1912CMH,1755,4485.39,996.36,3.0350,
AV1912CMH,1994,4485.39,1494.53,4.0193,
AV1912CMH,2209,4485.39,1992.71,5.0335,
AV1912CMH,2588,4485.39,2989.07,7.1811,
AV1912CMH,2920,4485.39,3985.42,9.4406,
AV1912CMH,3220,4485.39,4981.78,11.7671,
AV1912CMH,3495,4485.39,5978.13,14.1608,
AV1912CMH,3749,4485.39,6974.49,16.6217,
AV1912CMH,1424,4933.93,249.09,2.0507,
AV1912CMH,1570,4933.93,498.18,2.5652,
AV1912CMH,1831,4933.93,996.36,3.5943,
AV1912CMH,2059,4933.93,1494.53,4.6606,
AV1912CMH,2266,4933.93,1992.71,5.7493,
AV1912CMH,2636,4933.93,2989.07,8.0312,
AV1912CMH,2960,4933.93,3985.42,10.4473,
AV1912CMH,3253,4933.93,4981.78,12.9379,
AV1912CMH,3524,4933.93,5978.13,15.4956,
AV1912CMH,3776,4933.93,6974.49,18.1130,
AV1912CMH,1528,5382.47,249.09,2.5652,
AV1912CMH,1663,5382.47,498.18,3.1245,
AV1912CMH,1910,5382.47,996.36,4.2356,
AV1912CMH,2129,5382.47,1494.53,5.3690,
AV1912CMH,2329,5382.47,1992.71,6.5472,
AV1912CMH,2687,5382.47,2989.07,8.9633,
AV1912CMH,3005,5382.47,3985.42,11.5211,
AV1912CMH,3292,5382.47,4981.78,14.1758,
AV1912CMH,3557,5382.47,5978.13,16.8976,
AV1912CMH,3805,5382.47,6974.49,19.6716,
AV1912CMH,1633,5831.01,249.09,3.1543,
AV1912CMH,1758,5831.01,498.18,3.7509,
AV1912CMH,1992,5831.01,996.36,4.9589,
AV1912CMH,2204,5831.01,1494.53,6.1744,
AV1912CMH,2396,5831.01,1992.71,7.4346,
AV1912CMH,2743,5831.01,2989.07,10.0073,
AV1912CMH,3053,5831.01,3985.42,12.6769,
AV1912CMH,3335,5831.01,4981.78,15.4882,
AV1912CMH,3595,5831.01,5978.13,18.3666,
AV1912CMH,3838,5831.01,6974.49,21.3046,
AV1912CMH,1739,6279.54,249.09,3.8329,
AV1912CMH,1856,6279.54,498.18,4.4742,
AV1912CMH,2078,6279.54,996.36,5.7792,
AV1912CMH,2281,6279.54,1494.53,7.0692,
AV1912CMH,2467,6279.54,1992.71,8.4040,
AV1912CMH,2803,6279.54,2989.07,11.1408,
AV1912CMH,3105,6279.54,3985.42,13.9446,
AV1912CMH,3382,6279.54,4981.78,16.8826,
AV1912CMH,3637,6279.54,5978.13,19.9102,
AV1912CMH,1847,6728.08,249.09,4.6084,
AV1912CMH,1957,6728.08,498.18,5.3094,
AV1912CMH,2167,6728.08,996.36,6.6964,
AV1912CMH,2361,6728.08,1494.53,8.0685,
AV1912CMH,2541,6728.08,1992.71,9.4778,
AV1912CMH,2866,6728.08,2989.07,12.3637,
AV1912CMH,3161,6728.08,3985.42,15.3316,
AV1912CMH,3432,6728.08,4981.78,18.3890,
AV1912CMH,3682,6728.08,5978.13,21.5433,
AV1912CMH,1956,7176.62,249.09,5.4958,
AV1912CMH,2059,7176.62,498.18,6.2341,
AV1912CMH,2258,7176.62,996.36,7.7105,
AV1912CMH,2444,7176.62,1494.53,9.1796,
AV1912CMH,2618,7176.62,1992.71,10.6561,
AV1912CMH,2933,7176.62,2989.07,13.6910,
AV1912CMH,3220,7176.62,3985.42,16.8304,
AV1912CMH,3485,7176.62,4981.78,20.0220,
AV1912CMH,3731,7176.62,5978.13,23.2957,
AV1912CMH,2065,7625.16,249.09,6.4876,
AV1912CMH,2162,7625.16,498.18,7.2631,
AV1912CMH,2351,7625.16,996.36,8.8365,
AV1912CMH,2529,7625.16,1494.53,10.3951,
AV1912CMH,2697,7625.16,1992.71,11.9536,
AV1912CMH,3004,7625.16,2989.07,15.1452,
AV1912CMH,3282,7625.16,3985.42,18.4262,
AV1912CMH,3541,7625.16,4981.78,21.7744,
AV1912CMH,3782,7625.16,5978.13,25.1674,
AV1912CMH,2175,8073.70,249.09,7.5987,
AV1912CMH,2267,8073.70,498.18,8.4190,
AV1912CMH,2446,8073.70,996.36,10.0744,
AV1912CMH,2617,8073.70,1494.53,11.7299,
AV1912CMH,2779,8073.70,1992.71,13.3779,
AV1912CMH,3077,8073.70,2989.07,16.7111,
AV1912CMH,3348,8073.70,3985.42,20.1488,
AV1912CMH,3600,8073.70,4981.78,23.6461,
AV1912CMH,3837,8073.70,5978.13,27.2031,
AV2262CMH,632,1896.10,249.09,0.2312,
AV2262CMH,852,1896.10,498.18,0.4474,
AV2262CMH,1181,1896.10,996.36,0.9321,
AV2262CMH,1439,1896.10,1494.53,1.4765,
AV2262CMH,674,2528.13,249.09,0.3430,
AV2262CMH,884,2528.13,498.18,0.6189,
AV2262CMH,1198,2528.13,996.36,1.2006,
AV2262CMH,1450,2528.13,1494.53,1.8419,
AV2262CMH,1666,2528.13,1992.71,2.5205,
AV2262CMH,2029,2528.13,2989.07,3.9970,
AV2262CMH,726,3160.16,249.09,0.4847,
AV2262CMH,923,3160.16,498.18,0.8128,
AV2262CMH,1227,3160.16,996.36,1.5138,
AV2262CMH,1469,3160.16,1494.53,2.2520,
AV2262CMH,1679,3160.16,1992.71,3.0275,
AV2262CMH,2038,3160.16,2989.07,4.6830,
AV2262CMH,2343,3160.16,3985.42,6.4727,
AV2262CMH,2612,3160.16,4981.78,8.3966,
AV2262CMH,784,3792.19,249.09,0.6637,
AV2262CMH,970,3792.19,498.18,1.0589,
AV2262CMH,1262,3792.19,996.36,1.8717,
AV2262CMH,1497,3792.19,1494.53,2.7143,
AV2262CMH,1700,3792.19,1992.71,3.5868,
AV2262CMH,2052,3792.19,2989.07,5.4585,
AV2262CMH,2353,3792.19,3985.42,7.4197,
AV2262CMH,2620,3792.19,4981.78,9.4928,
AV2262CMH,2862,3792.19,5978.13,11.6777,
AV2262CMH,3084,3792.19,6974.49,13.9744,
AV2262CMH,847,4424.22,249.09,0.8874,
AV2262CMH,1022,4424.22,498.18,1.3423,
AV2262CMH,1301,4424.22,996.36,2.2669,
AV2262CMH,1531,4424.22,1494.53,3.2289,
AV2262CMH,1730,4424.22,1992.71,4.2207,
AV2262CMH,2071,4424.22,2989.07,6.2788,
AV2262CMH,2367,4424.22,3985.42,8.4562,
AV2262CMH,2631,4424.22,4981.78,10.7083,
AV2262CMH,2871,4424.22,5978.13,13.0647,
AV2262CMH,3092,4424.22,6974.49,15.5031,
AV2262CMH,3298,4424.22,7970.84,18.0459,
AV2262CMH,914,5056.26,249.09,1.1707,
AV2262CMH,1079,5056.26,498.18,1.6853,
AV2262CMH,1346,5056.26,996.36,2.7293,
AV2262CMH,1569,5056.26,1494.53,3.8031,
AV2262CMH,1764,5056.26,1992.71,4.9142,
AV2262CMH,2097,5056.26,2989.07,7.1662,
AV2262CMH,2386,5056.26,3985.42,9.5450,
AV2262CMH,2646,5056.26,4981.78,12.0207,
AV2262CMH,2883,5056.26,5978.13,14.5561,
AV2262CMH,3102,5056.26,6974.49,17.1735,
AV2262CMH,3306,5056.26,7970.84,19.8654,
AV2262CMH,984,5688.29,249.09,1.5212,
AV2262CMH,1139,5688.29,498.18,2.0880,
AV2262CMH,1396,5688.29,996.36,3.2587,
AV2262CMH,1610,5688.29,1494.53,4.4369,
AV2262CMH,1801,5688.29,1992.71,5.6599,
AV2262CMH,2129,5688.29,2989.07,8.1580,
AV2262CMH,2411,5688.29,3985.42,10.7157,
AV2262CMH,2665,5688.29,4981.78,13.3853,
AV2262CMH,2898,5688.29,5978.13,16.1369,
AV2262CMH,3115,5688.29,6974.49,18.9557,
AV2262CMH,3317,5688.29,7970.84,21.8266,
AV2262CMH,1057,6320.32,249.09,1.9388,
AV2262CMH,1203,6320.32,498.18,2.5578,
AV2262CMH,1449,6320.32,996.36,3.8478,
AV2262CMH,1657,6320.32,1494.53,5.1602,
AV2262CMH,1841,6320.32,1992.71,6.4801,
AV2262CMH,2164,6320.32,2989.07,9.2169,
AV2262CMH,2441,6320.32,3985.42,11.9834,
AV2262CMH,2689,6320.32,4981.78,14.8245,
AV2262CMH,2918,6320.32,5978.13,17.7775,
AV2262CMH,3131,6320.32,6974.49,20.8050,
AV2262CMH,3331,6320.32,7970.84,23.8922,
AV2262CMH,1131,6952.35,249.09,2.4384,
AV2262CMH,1271,6952.35,498.18,3.1245,
AV2262CMH,1505,6952.35,996.36,4.5189,
AV2262CMH,1707,6952.35,1494.53,5.9507,
AV2262CMH,1885,6952.35,1992.71,7.3824,
AV2262CMH,2200,6952.35,2989.07,10.3279,
AV2262CMH,2475,6952.35,3985.42,13.3555,
AV2262CMH,2719,6952.35,4981.78,16.4054,
AV2262CMH,2943,6952.35,5978.13,19.5299,
AV2262CMH,3151,6952.35,6974.49,22.7215,
AV2262CMH,3348,6952.35,7970.84,26.0249,
AV2262CMH,1208,7584.38,249.09,3.0275,
AV2262CMH,1340,7584.38,498.18,3.7658,
AV2262CMH,1564,7584.38,996.36,5.2721,
AV2262CMH,1759,7584.38,1494.53,6.8232,
AV2262CMH,1933,7584.38,1992.71,8.3817,
AV2262CMH,2240,7584.38,2989.07,11.5434,
AV2262CMH,2510,7584.38,3985.42,14.7947,
AV2262CMH,2752,7584.38,4981.78,18.0832,
AV2262CMH,2972,7584.38,5978.13,21.4016,
AV2262CMH,3177,7584.38,6974.49,24.7871,
AV2262CMH,3369,7584.38,7970.84,28.2247,
AV2262CMH,1286,8216.42,249.09,3.7061,
AV2262CMH,1410,8216.42,498.18,4.4966,
AV2262CMH,1626,8216.42,996.36,6.1297,
AV2262CMH,1814,8216.42,1494.53,7.7926,
AV2262CMH,1984,8216.42,1992.71,9.4778,
AV2262CMH,2283,8216.42,2989.07,12.8559,
AV2262CMH,2548,8216.42,3985.42,16.3308,
AV2262CMH,2787,8216.42,4981.78,19.8580,
AV2262CMH,3005,8216.42,5978.13,23.4075,
AV2262CMH,3207,8216.42,6974.49,26.9943,
AV2262CMH,1366,8848.45,249.09,4.5040,
AV2262CMH,1483,8848.45,498.18,5.3467,
AV2262CMH,1690,8848.45,996.36,7.0841,
AV2262CMH,1872,8848.45,1494.53,8.8664,
AV2262CMH,2037,8848.45,1992.71,10.6710,
AV2262CMH,2329,8848.45,2989.07,14.2802,
AV2262CMH,2588,8848.45,3985.42,17.9639,
AV2262CMH,2823,8848.45,4981.78,21.6999,
AV2262CMH,3039,8848.45,5978.13,25.4880,
AV2262CMH,3239,8848.45,6974.49,29.3060,
AV2262CMH,1448,9480.48,249.09,5.4212,
AV2262CMH,1556,9480.48,498.18,6.2937,
AV2262CMH,1756,9480.48,996.36,8.1505,
AV2262CMH,1932,9480.48,1494.53,10.0446,
AV2262CMH,2092,9480.48,1992.71,11.9610,
AV2262CMH,2378,9480.48,2989.07,15.8238,
AV2262CMH,2630,9480.48,3985.42,19.6939,
AV2262CMH,2861,9480.48,4981.78,23.6536,
AV2262CMH,3075,9480.48,5978.13,27.6804,
AV2262CMH,3273,9480.48,6974.49,31.7295,
AV2262CMH,1530,10112.51,249.09,6.4503,
AV2262CMH,1632,10112.51,498.18,7.3750,
AV2262CMH,1824,10112.51,996.36,9.3362,
AV2262CMH,1994,10112.51,1494.53,11.3496,
AV2262CMH,2149,10112.51,1992.71,13.3629,
AV2262CMH,2429,10112.51,2989.07,17.4792,
AV2262CMH,2676,10112.51,3985.42,21.5731,
AV2262CMH,2902,10112.51,4981.78,25.7341,
AV2262CMH,3112,10112.51,5978.13,29.9697,
AV2262CMH,3308,10112.51,6974.49,34.2425,
AV2262CMH,1613,10744.54,249.09,7.6136,
AV2262CMH,1709,10744.54,498.18,8.5830,
AV2262CMH,1894,10744.54,996.36,10.6635,
AV2262CMH,2058,10744.54,1494.53,12.7738,
AV2262CMH,2208,10744.54,1992.71,14.8916,
AV2262CMH,2481,10744.54,2989.07,19.2391,
AV2262CMH,2724,10744.54,3985.42,23.5865,
AV2262CMH,2945,10744.54,4981.78,27.9414,
AV2262CMH,3151,10744.54,5978.13,32.3708,
AV2262CMH,3344,10744.54,6974.49,36.8525,
AV2262CMH,1696,11376.58,249.09,8.9037,
AV2262CMH,1787,11376.58,498.18,9.9253,
AV2262CMH,1964,11376.58,996.36,12.1027,
AV2262CMH,2123,11376.58,1494.53,14.3174,
AV2262CMH,2270,11376.58,1992.71,16.5844,
AV2262CMH,2536,11376.58,2989.07,21.1480,
AV2262CMH,2774,11376.58,3985.42,25.7266,
AV2262CMH,2991,11376.58,4981.78,30.3052,
AV2262CMH,3193,11376.58,5978.13,34.9360,
AV2612CMH,547,2528.13,249.09,0.3132,
AV2612CMH,738,2528.13,498.18,0.6040,
AV2612CMH,1023,2528.13,996.36,1.2453,
AV2612CMH,1246,2528.13,1494.53,1.9612,
AV2612CMH,584,3370.84,249.09,0.4549,
AV2612CMH,766,3370.84,498.18,0.8203,
AV2612CMH,1038,3370.84,996.36,1.6033,
AV2612CMH,1256,3370.84,1494.53,2.4534,
AV2612CMH,1442,3370.84,1992.71,3.3482,
AV2612CMH,1757,3370.84,2989.07,5.3243,
AV2612CMH,629,4213.55,249.09,0.6488,
AV2612CMH,799,4213.55,498.18,1.0813,
AV2612CMH,1062,4213.55,996.36,2.0134,
AV2612CMH,1272,4213.55,1494.53,2.9977,
AV2612CMH,1454,4213.55,1992.71,4.0417,
AV2612CMH,1765,4213.55,2989.07,6.2415,
AV2612CMH,2029,4213.55,3985.42,8.6277,
AV2612CMH,2262,4213.55,4981.78,11.1930,
AV2612CMH,679,5056.26,249.09,0.8874,
AV2612CMH,840,5056.26,498.18,1.4094,
AV2612CMH,1093,5056.26,996.36,2.4906,
AV2612CMH,1296,5056.26,1494.53,3.6166,
AV2612CMH,1472,5056.26,1992.71,4.7799,
AV2612CMH,1777,5056.26,2989.07,7.2706,
AV2612CMH,2038,5056.26,3985.42,9.8954,
AV2612CMH,2269,5056.26,4981.78,12.6545,
AV2612CMH,2479,5056.26,5978.13,15.5851,
AV2612CMH,2671,5056.26,6974.49,18.6350,
AV2612CMH,733,5898.97,249.09,1.1857,
AV2612CMH,885,5898.97,498.18,1.7897,
AV2612CMH,1127,5898.97,996.36,3.0275,
AV2612CMH,1326,5898.97,1494.53,4.3101,
AV2612CMH,1498,5898.97,1992.71,5.6226,
AV2612CMH,1793,5898.97,2989.07,8.3593,
AV2612CMH,2050,5898.97,3985.42,11.2750,
AV2612CMH,2279,5898.97,4981.78,14.2876,
AV2612CMH,2486,5898.97,5978.13,17.4046,
AV2612CMH,2678,5898.97,6974.49,20.6783,
AV2612CMH,2856,5898.97,7970.84,24.0563,
AV2612CMH,792,6741.67,249.09,1.5660,
AV2612CMH,934,6741.67,498.18,2.2446,
AV2612CMH,1166,6741.67,996.36,3.6390,
AV2612CMH,1359,6741.67,1494.53,5.0782,
AV2612CMH,1528,6741.67,1992.71,6.5547,
AV2612CMH,1816,6741.67,2989.07,9.5599,
AV2612CMH,2066,6741.67,3985.42,12.7216,
AV2612CMH,2291,6741.67,4981.78,16.0176,
AV2612CMH,2497,6741.67,5978.13,19.4180,
AV2612CMH,2686,6741.67,6974.49,22.8855,
AV2612CMH,2863,6741.67,7970.84,26.4798,
AV2612CMH,853,7584.38,249.09,2.0283,
AV2612CMH,987,7584.38,498.18,2.7889,
AV2612CMH,1209,7584.38,996.36,4.3400,
AV2612CMH,1395,7584.38,1494.53,5.9283,
AV2612CMH,1559,7584.38,1992.71,7.5390,
AV2612CMH,1844,7584.38,2989.07,10.8798,
AV2612CMH,2088,7584.38,3985.42,14.2876,
AV2612CMH,2308,7584.38,4981.78,17.8446,
AV2612CMH,2510,7584.38,5978.13,21.5209,
AV2612CMH,2697,7584.38,6974.49,25.2569,
AV2612CMH,2873,7584.38,7970.84,29.1121,
AV2612CMH,915,8427.09,249.09,2.5801,
AV2612CMH,1042,8427.09,498.18,3.4153,
AV2612CMH,1255,8427.09,996.36,5.1379,
AV2612CMH,1435,8427.09,1494.53,6.8754,
AV2612CMH,1594,8427.09,1992.71,8.6352,
AV2612CMH,1874,8427.09,2989.07,12.2817,
AV2612CMH,2114,8427.09,3985.42,15.9803,
AV2612CMH,2329,8427.09,4981.78,19.7760,
AV2612CMH,2527,8427.09,5978.13,23.7058,
AV2612CMH,2712,8427.09,6974.49,27.7624,
AV2612CMH,2885,8427.09,7970.84,31.8638,
AV2612CMH,980,9269.80,249.09,3.2513,
AV2612CMH,1100,9269.80,498.18,4.1610,
AV2612CMH,1304,9269.80,996.36,6.0327,
AV2612CMH,1478,9269.80,1494.53,7.9342,
AV2612CMH,1633,9269.80,1992.71,9.8507,
AV2612CMH,1906,9269.80,2989.07,13.7880,
AV2612CMH,2144,9269.80,3985.42,17.8222,
AV2612CMH,2355,9269.80,4981.78,21.8788,
AV2612CMH,2548,9269.80,5978.13,26.0175,
AV2612CMH,2729,9269.80,6974.49,30.2978,
AV2612CMH,2900,9269.80,7970.84,34.7123,
AV2612CMH,1046,10112.51,249.09,4.0342,
AV2612CMH,1160,10112.51,498.18,5.0186,
AV2612CMH,1355,10112.51,996.36,7.0394,
AV2612CMH,1524,10112.51,1494.53,9.1125,
AV2612CMH,1674,10112.51,1992.71,11.1780,
AV2612CMH,1940,10112.51,2989.07,15.3987,
AV2612CMH,2174,10112.51,3985.42,19.7312,
AV2612CMH,2384,10112.51,4981.78,24.1383,
AV2612CMH,2574,10112.51,5978.13,28.5379,
AV2612CMH,2751,10112.51,6974.49,33.0345,
AV2612CMH,2918,10112.51,7970.84,37.6504,
AV2612CMH,1114,10955.22,249.09,4.9514,
AV2612CMH,1222,10955.22,498.18,6.0103,
AV2612CMH,1408,10955.22,996.36,8.1729,
AV2612CMH,1571,10955.22,1494.53,10.3876,
AV2612CMH,1718,10955.22,1992.71,12.6322,
AV2612CMH,1977,10955.22,2989.07,17.1436,
AV2612CMH,2206,10955.22,3985.42,21.7521,
AV2612CMH,2413,10955.22,4981.78,26.4500,
AV2612CMH,2603,10955.22,5978.13,31.2299,
AV2612CMH,2777,10955.22,6974.49,35.9800,
AV2612CMH,1183,11797.93,249.09,6.0029,
AV2612CMH,1284,11797.93,498.18,7.1289,
AV2612CMH,1464,11797.93,996.36,9.4555,
AV2612CMH,1621,11797.93,1494.53,11.8119,
AV2612CMH,1764,11797.93,1992.71,14.2205,
AV2612CMH,2017,11797.93,2989.07,19.0452,
AV2612CMH,2241,11797.93,3985.42,23.9444,
AV2612CMH,2445,11797.93,4981.78,28.9406,
AV2612CMH,2632,11797.93,5978.13,33.9890,
AV2612CMH,2805,11797.93,6974.49,39.0672,
AV2612CMH,1254,12640.64,249.09,7.2258,
AV2612CMH,1348,12640.64,498.18,8.3966,
AV2612CMH,1521,12640.64,996.36,10.8723,
AV2612CMH,1673,12640.64,1494.53,13.3928,
AV2612CMH,1812,12640.64,1992.71,15.9505,
AV2612CMH,2059,12640.64,2989.07,21.0884,
AV2612CMH,2278,12640.64,3985.42,26.2710,
AV2612CMH,2478,12640.64,4981.78,31.5506,
AV2612CMH,2663,12640.64,5978.13,36.9121,
AV2612CMH,2835,12640.64,6974.49,42.3259,
AV2612CMH,1325,13483.35,249.09,8.5979,
AV2612CMH,1413,13483.35,498.18,9.8283,
AV2612CMH,1580,13483.35,996.36,12.4532,
AV2612CMH,1727,13483.35,1494.53,15.1303,
AV2612CMH,1861,13483.35,1992.71,17.8148,
AV2612CMH,2103,13483.35,2989.07,23.2882,
AV2612CMH,2317,13483.35,3985.42,28.7467,
AV2612CMH,2513,13483.35,4981.78,34.3097,
AV2612CMH,2695,13483.35,5978.13,39.9546,
AV2612CMH,2865,13483.35,6974.49,45.6592,
AV2612CMH,1397,14326.06,249.09,10.1490,
AV2612CMH,1480,14326.06,498.18,11.4390,
AV2612CMH,1640,14326.06,996.36,14.2056,
AV2612CMH,1782,14326.06,1494.53,17.0169,
AV2612CMH,1913,14326.06,1992.71,19.8878,
AV2612CMH,2149,14326.06,2989.07,25.6595,
AV2612CMH,2359,14326.06,3985.42,31.4462,
AV2612CMH,2551,14326.06,4981.78,37.2775,
AV2612CMH,2729,14326.06,5978.13,43.1686,
AV2612CMH,2896,14326.06,6974.49,49.1342,
AV2612CMH,1469,15168.77,249.09,11.8715,
AV2612CMH,1547,15168.77,498.18,13.2138,
AV2612CMH,1701,15168.77,996.36,16.1444,
AV2612CMH,1839,15168.77,1494.53,19.1048,
AV2612CMH,1965,15168.77,1992.71,22.0802,
AV2612CMH,2196,15168.77,2989.07,28.1875,
AV2612CMH,2402,15168.77,3985.42,34.2873,
AV2612CMH,2590,15168.77,4981.78,40.3946,
AV2612CMH,2765,15168.77,5978.13,46.5690,
AV2962CMH,482,3241.71,249.09,0.4027,
AV2962CMH,650,3241.71,498.18,0.7681,
AV2962CMH,902,3241.71,996.36,1.5958,
AV2962CMH,1099,3241.71,1494.53,2.5205,
AV2962CMH,514,4322.28,249.09,0.5816,
AV2962CMH,675,4322.28,498.18,1.0514,
AV2962CMH,915,4322.28,996.36,2.0581,
AV2962CMH,1107,4322.28,1494.53,3.1394,
AV2962CMH,1272,4322.28,1992.71,4.3027,
AV2962CMH,1549,4322.28,2989.07,6.8306,
AV2962CMH,554,5402.85,249.09,0.8277,
AV2962CMH,704,5402.85,498.18,1.3870,
AV2962CMH,936,5402.85,996.36,2.5801,
AV2962CMH,1121,5402.85,1494.53,3.8404,
AV2962CMH,1282,5402.85,1992.71,5.1826,
AV2962CMH,1557,5402.85,2989.07,8.0237,
AV2962CMH,1789,5402.85,3985.42,11.0662,
AV2962CMH,1995,5402.85,4981.78,14.3771,
AV2962CMH,598,6483.43,249.09,1.1335,
AV2962CMH,740,6483.43,498.18,1.8046,
AV2962CMH,963,6483.43,996.36,3.1916,
AV2962CMH,1143,6483.43,1494.53,4.6383,
AV2962CMH,1298,6483.43,1992.71,6.1371,
AV2962CMH,1567,6483.43,2989.07,9.3362,
AV2962CMH,1797,6483.43,3985.42,12.6918,
AV2962CMH,2001,6483.43,4981.78,16.2413,
AV2962CMH,2186,6483.43,5978.13,19.9997,
AV2962CMH,2355,6483.43,6974.49,23.9146,
AV2962CMH,646,7564.00,249.09,1.5212,
AV2962CMH,780,7564.00,498.18,2.2968,
AV2962CMH,993,7564.00,996.36,3.8776,
AV2962CMH,1169,7564.00,1494.53,5.5256,
AV2962CMH,1320,7564.00,1992.71,7.2035,
AV2962CMH,1581,7564.00,2989.07,10.7306,
AV2962CMH,1808,7564.00,3985.42,14.4666,
AV2962CMH,2009,7564.00,4981.78,18.3144,
AV2962CMH,2192,7564.00,5978.13,22.3337,
AV2962CMH,2361,7564.00,6974.49,26.5171,
AV2962CMH,2518,7564.00,7970.84,30.8645,
AV2962CMH,697,8644.57,249.09,1.9985,
AV2962CMH,823,8644.57,498.18,2.8709,
AV2962CMH,1027,8644.57,996.36,4.6532,
AV2962CMH,1197,8644.57,1494.53,6.4950,
AV2962CMH,1346,8644.57,1992.71,8.3817,
AV2962CMH,1601,8644.57,2989.07,12.2593,
AV2962CMH,1822,8644.57,3985.42,16.3308,
AV2962CMH,2020,8644.57,4981.78,20.5440,
AV2962CMH,2201,8644.57,5978.13,24.8840,
AV2962CMH,2369,8644.57,6974.49,29.3880,
AV2962CMH,2525,8644.57,7970.84,33.9965,
AV2962CMH,750,9725.14,249.09,2.5876,
AV2962CMH,869,9725.14,498.18,3.5644,
AV2962CMH,1065,9725.14,996.36,5.5555,
AV2962CMH,1229,9725.14,1494.53,7.5838,
AV2962CMH,1374,9725.14,1992.71,9.6643,
AV2962CMH,1625,9725.14,2989.07,13.9297,
AV2962CMH,1840,9725.14,3985.42,18.2920,
AV2962CMH,2035,9725.14,4981.78,22.8930,
AV2962CMH,2213,9725.14,5978.13,27.5909,
AV2962CMH,2378,9725.14,6974.49,32.3932,
AV2962CMH,2533,9725.14,7970.84,37.3297,
AV2962CMH,805,10805.71,249.09,3.2960,
AV2962CMH,918,10805.71,498.18,4.3773,
AV2962CMH,1106,10805.71,996.36,6.5845,
AV2962CMH,1264,10805.71,1494.53,8.7993,
AV2962CMH,1405,10805.71,1992.71,11.0662,
AV2962CMH,1652,10805.71,2989.07,15.7492,
AV2962CMH,1864,10805.71,3985.42,20.4993,
AV2962CMH,2053,10805.71,4981.78,25.3463,
AV2962CMH,2228,10805.71,5978.13,30.4022,
AV2962CMH,2391,10805.71,6974.49,35.5923,
AV2962CMH,2544,10805.71,7970.84,40.8793,
AV2962CMH,862,11886.28,249.09,4.1461,
AV2962CMH,969,11886.28,498.18,5.3243,
AV2962CMH,1148,11886.28,996.36,7.7105,
AV2962CMH,1302,11886.28,1494.53,10.1490,
AV2962CMH,1439,11886.28,1992.71,12.6172,
AV2962CMH,1680,11886.28,2989.07,17.6731,
AV2962CMH,1889,11886.28,3985.42,22.8110,
AV2962CMH,2076,11886.28,4981.78,28.0458,
AV2962CMH,2247,11886.28,5978.13,33.3850,
AV2962CMH,2406,11886.28,6974.49,38.8584,
AV2962CMH,2557,11886.28,7970.84,44.5257,
AV2962CMH,920,12966.85,249.09,5.1453,
AV2962CMH,1021,12966.85,498.18,6.4056,
AV2962CMH,1193,12966.85,996.36,9.0006,
AV2962CMH,1342,12966.85,1494.53,11.6478,
AV2962CMH,1475,12966.85,1992.71,14.3100,
AV2962CMH,1710,12966.85,2989.07,19.7387,
AV2962CMH,1916,12966.85,3985.42,25.2718,
AV2962CMH,2101,12966.85,4981.78,30.9167,
AV2962CMH,2269,12966.85,5978.13,36.5840,
AV2962CMH,2425,12966.85,6974.49,42.3408,
AV2962CMH,2573,12966.85,7970.84,48.2990,
AV2962CMH,980,14047.42,249.09,6.3161,
AV2962CMH,1075,14047.42,498.18,7.6658,
AV2962CMH,1240,14047.42,996.36,10.4547,
AV2962CMH,1384,14047.42,1494.53,13.2958,
AV2962CMH,1514,14047.42,1992.71,16.1891,
AV2962CMH,1742,14047.42,2989.07,21.9534,
AV2962CMH,1945,14047.42,3985.42,27.9041,
AV2962CMH,2127,14047.42,4981.78,33.9070,
AV2962CMH,2294,14047.42,5978.13,39.9993,
AV2962CMH,2448,14047.42,6974.49,46.1215,
AV2962CMH,1041,15127.99,249.09,7.6658,
AV2962CMH,1130,15127.99,498.18,9.0975,
AV2962CMH,1289,15127.99,996.36,12.0878,
AV2962CMH,1428,15127.99,1494.53,15.1228,
AV2962CMH,1554,15127.99,1992.71,18.2025,
AV2962CMH,1777,15127.99,2989.07,24.3769,
AV2962CMH,1975,15127.99,3985.42,30.6706,
AV2962CMH,2155,15127.99,4981.78,37.0911,
AV2962CMH,2320,15127.99,5978.13,43.5638,
AV2962CMH,2473,15127.99,6974.49,50.1036,
AV2962CMH,1103,16208.56,249.09,9.2169,
AV2962CMH,1186,16208.56,498.18,10.7157,
AV2962CMH,1339,16208.56,996.36,13.8924,
AV2962CMH,1473,16208.56,1494.53,17.1138,
AV2962CMH,1596,16208.56,1992.71,20.4098,
AV2962CMH,1814,16208.56,2989.07,26.9943,
AV2962CMH,2007,16208.56,3985.42,33.6236,
AV2962CMH,2184,16208.56,4981.78,40.4244,
AV2962CMH,2347,16208.56,5978.13,47.2848,
AV2962CMH,2499,16208.56,6974.49,54.2497,
AV2962CMH,1165,17289.13,249.09,10.9543,
AV2962CMH,1244,17289.13,498.18,12.5650,
AV2962CMH,1391,17289.13,996.36,15.9207,
AV2962CMH,1521,17289.13,1494.53,19.3584,
AV2962CMH,1639,17289.13,1992.71,22.7886,
AV2962CMH,1853,17289.13,2989.07,29.8280,
AV2962CMH,2042,17289.13,3985.42,36.8376,
AV2962CMH,2215,17289.13,4981.78,43.9739,
AV2962CMH,2375,17289.13,5978.13,51.1774,
AV2962CMH,2525,17289.13,6974.49,58.4927,
AV2962CMH,1229,18369.70,249.09,12.9528,
AV2962CMH,1302,18369.70,498.18,14.6008,
AV2962CMH,1444,18369.70,996.36,18.1727,
AV2962CMH,1569,18369.70,1494.53,21.7595,
AV2962CMH,1684,18369.70,1992.71,25.4060,
AV2962CMH,1893,18369.70,2989.07,32.8406,
AV2962CMH,2078,18369.70,3985.42,40.2305,
AV2962CMH,2248,18369.70,4981.78,47.7472,
AV2962CMH,2405,18369.70,5978.13,55.3011,
AV2962CMH,2553,18369.70,6974.49,62.9967,
AV2962CMH,1292,19450.28,249.09,15.1452,
AV2962CMH,1362,19450.28,498.18,16.9050,
AV2962CMH,1497,19450.28,996.36,20.6111,
AV2962CMH,1619,19450.28,1494.53,24.4142,
AV2962CMH,1731,19450.28,1992.71,28.2695,
AV2962CMH,1934,19450.28,2989.07,36.0546,
AV2962CMH,2116,19450.28,3985.42,43.8770,
AV2962CMH,2282,19450.28,4981.78,51.7143,
AV2962CMH,2437,19450.28,5978.13,59.6858,
AV3300CMH,433,4016.46,249.09,0.4996,
AV3300CMH,584,4016.46,498.18,0.9545,
AV3300CMH,810,4016.46,996.36,1.9836,
AV3300CMH,986,4016.46,1494.53,3.1245,
AV3300CMH,462,5355.28,249.09,0.7233,
AV3300CMH,606,5355.28,498.18,1.3050,
AV3300CMH,821,5355.28,996.36,2.5428,
AV3300CMH,994,5355.28,1494.53,3.9000,
AV3300CMH,1142,5355.28,1992.71,5.3392,
AV3300CMH,1391,5355.28,2989.07,8.4786,
AV3300CMH,497,6694.10,249.09,1.0216,
AV3300CMH,632,6694.10,498.18,1.7226,
AV3300CMH,841,6694.10,996.36,3.2065,
AV3300CMH,1007,6694.10,1494.53,4.7725,
AV3300CMH,1151,6694.10,1992.71,6.4205,
AV3300CMH,1397,6694.10,2989.07,9.9253,
AV3300CMH,1606,6694.10,3985.42,13.7209,
AV3300CMH,1791,6694.10,4981.78,17.8222,
AV3300CMH,536,8032.92,249.09,1.3945,
AV3300CMH,664,8032.92,498.18,2.2296,
AV3300CMH,864,8032.92,996.36,3.9448,
AV3300CMH,1026,8032.92,1494.53,5.7493,
AV3300CMH,1165,8032.92,1992.71,7.5987,
AV3300CMH,1406,8032.92,2989.07,11.5509,
AV3300CMH,1613,8032.92,3985.42,15.7268,
AV3300CMH,1796,8032.92,4981.78,20.1264,
AV3300CMH,1962,8032.92,5978.13,24.7796,
AV3300CMH,2115,8032.92,6974.49,29.6863,
AV3300CMH,579,9371.74,249.09,1.8717,
AV3300CMH,700,9371.74,498.18,2.8411,
AV3300CMH,891,9371.74,996.36,4.7949,
AV3300CMH,1049,9371.74,1494.53,6.8381,
AV3300CMH,1185,9371.74,1992.71,8.9260,
AV3300CMH,1419,9371.74,2989.07,13.2884,
AV3300CMH,1623,9371.74,3985.42,17.9341,
AV3300CMH,1804,9371.74,4981.78,22.7215,
AV3300CMH,1968,9371.74,5978.13,27.6878,
AV3300CMH,2120,9371.74,6974.49,32.8928,
AV3300CMH,2261,9371.74,7970.84,38.2842,
AV3300CMH,625,10710.56,249.09,2.4683,
AV3300CMH,738,10710.56,498.18,3.5495,
AV3300CMH,922,10710.56,996.36,5.7717,
AV3300CMH,1075,10710.56,1494.53,8.0610,
AV3300CMH,1208,10710.56,1992.71,10.3801,
AV3300CMH,1437,10710.56,2989.07,15.1824,
AV3300CMH,1635,10710.56,3985.42,20.2159,
AV3300CMH,1814,10710.56,4981.78,25.4880,
AV3300CMH,1976,10710.56,5978.13,30.8496,
AV3300CMH,2126,10710.56,6974.49,36.3827,
AV3300CMH,2266,10710.56,7970.84,42.1022,
AV3300CMH,673,12049.38,249.09,3.1991,
AV3300CMH,779,12049.38,498.18,4.3996,
AV3300CMH,956,12049.38,996.36,6.8903,
AV3300CMH,1103,12049.38,1494.53,9.3958,
AV3300CMH,1233,12049.38,1992.71,11.9610,
AV3300CMH,1459,12049.38,2989.07,17.2779,
AV3300CMH,1652,12049.38,3985.42,22.6842,
AV3300CMH,1826,12049.38,4981.78,28.3366,
AV3300CMH,1987,12049.38,5978.13,34.2202,
AV3300CMH,2135,12049.38,6974.49,40.1634,
AV3300CMH,2274,12049.38,7970.84,46.2781,
AV3300CMH,722,13388.21,249.09,4.0790,
AV3300CMH,823,13388.21,498.18,5.4063,
AV3300CMH,992,13388.21,996.36,8.1356,
AV3300CMH,1134,13388.21,1494.53,10.8872,
AV3300CMH,1261,13388.21,1992.71,13.7134,
AV3300CMH,1482,13388.21,2989.07,19.4777,
AV3300CMH,1673,13388.21,3985.42,25.3985,
AV3300CMH,1843,13388.21,4981.78,31.4163,
AV3300CMH,2000,13388.21,5978.13,37.6728,
AV3300CMH,2146,13388.21,6974.49,44.0932,
AV3300CMH,2283,13388.21,7970.84,50.6107,
AV3300CMH,773,14727.03,249.09,5.1304,
AV3300CMH,869,14727.03,498.18,6.5845,
AV3300CMH,1030,14727.03,996.36,9.5450,
AV3300CMH,1168,14727.03,1494.53,12.5576,
AV3300CMH,1291,14727.03,1992.71,15.6150,
AV3300CMH,1507,14727.03,2989.07,21.8565,
AV3300CMH,1696,14727.03,3985.42,28.2919,
AV3300CMH,1863,14727.03,4981.78,34.7272,
AV3300CMH,2017,14727.03,5978.13,41.3714,
AV3300CMH,2160,14727.03,6974.49,48.1648,
AV3300CMH,2295,14727.03,7970.84,55.1594,
AV3300CMH,825,16065.85,249.09,6.3608,
AV3300CMH,916,16065.85,498.18,7.9342,
AV3300CMH,1070,16065.85,996.36,11.1333,
AV3300CMH,1204,16065.85,1494.53,14.4144,
AV3300CMH,1324,16065.85,1992.71,17.7327,
AV3300CMH,1534,16065.85,2989.07,24.4142,
AV3300CMH,1720,16065.85,3985.42,31.3269,
AV3300CMH,1886,16065.85,4981.78,38.3141,
AV3300CMH,2037,16065.85,5978.13,45.3460,
AV3300CMH,2177,16065.85,6974.49,52.4824,
AV3300CMH,2309,16065.85,7970.84,59.7977,
AV3300CMH,879,17404.67,249.09,7.8149,
AV3300CMH,964,17404.67,498.18,9.4778,
AV3300CMH,1112,17404.67,996.36,12.9230,
AV3300CMH,1242,17404.67,1494.53,16.4725,
AV3300CMH,1358,17404.67,1992.71,20.0146,
AV3300CMH,1563,17404.67,2989.07,27.1658,
AV3300CMH,1745,17404.67,3985.42,34.5259,
AV3300CMH,1909,17404.67,4981.78,41.9978,
AV3300CMH,2059,17404.67,5978.13,49.5592,
AV3300CMH,2197,17404.67,6974.49,57.1206,
AV3300CMH,934,18743.49,249.09,9.4928,
AV3300CMH,1014,18743.49,498.18,11.2750,
AV3300CMH,1156,18743.49,996.36,14.9438,
AV3300CMH,1281,18743.49,1494.53,18.7171,
AV3300CMH,1394,18743.49,1992.71,22.5201,
AV3300CMH,1595,18743.49,2989.07,30.2008,
AV3300CMH,1772,18743.49,3985.42,37.9561,
AV3300CMH,1934,18743.49,4981.78,45.9277,
AV3300CMH,2082,18743.49,5978.13,53.9439,
AV3300CMH,2219,18743.49,6974.49,62.0124,
AV3300CMH,989,20082.31,249.09,11.3868,
AV3300CMH,1064,20082.31,498.18,13.2660,
AV3300CMH,1201,20082.31,996.36,17.1809,
AV3300CMH,1322,20082.31,1494.53,21.2077,
AV3300CMH,1432,20082.31,1992.71,25.2718,
AV3300CMH,1628,20082.31,2989.07,33.4372,
AV3300CMH,1801,20082.31,3985.42,41.6324,
AV3300CMH,1960,20082.31,4981.78,50.0588,
AV3300CMH,2106,20082.31,5978.13,58.5374,
AV3300CMH,2242,20082.31,6974.49,67.1130,
AV3300CMH,1045,21421.13,249.09,13.5568,
AV3300CMH,1115,21421.13,498.18,15.5106,
AV3300CMH,1248,21421.13,996.36,19.7163,
AV3300CMH,1364,21421.13,1494.53,23.9295,
AV3300CMH,1471,21421.13,1992.71,28.2397,
AV3300CMH,1663,21421.13,2989.07,36.9420,
AV3300CMH,1832,21421.13,3985.42,45.5846,
AV3300CMH,1988,21421.13,4981.78,54.4734,
AV3300CMH,2132,21421.13,5978.13,63.4292,
AV3300CMH,2266,21421.13,6974.49,72.4373,
AV3300CMH,1102,22759.95,249.09,16.0102,
AV3300CMH,1168,22759.95,498.18,18.0683,
AV3300CMH,1295,22759.95,996.36,22.4679,
AV3300CMH,1408,22759.95,1494.53,26.9571,
AV3300CMH,1511,22759.95,1992.71,31.4536,
AV3300CMH,1698,22759.95,2989.07,40.6183,
AV3300CMH,1865,22759.95,3985.42,49.8426,
AV3300CMH,2017,22759.95,4981.78,59.0967,
AV3300CMH,2158,22759.95,5978.13,68.4552,
AV3300CMH,2291,22759.95,6974.49,78.0002,
AV3300CMH,1159,24098.77,249.09,18.7469,
AV3300CMH,1221,24098.77,498.18,20.8796,
AV3300CMH,1343,24098.77,996.36,25.5104,
AV3300CMH,1452,24098.77,1494.53,30.1934,
AV3300CMH,1553,24098.77,1992.71,34.9957,
AV3300CMH,1735,24098.77,2989.07,44.6078,
AV3300CMH,1899,24098.77,3985.42,54.3541,
AV3300CMH,2048,24098.77,4981.78,64.0556,
AV3300CMH,2187,24098.77,5978.13,73.9063,
AV3650CMH,383,4913.54,249.09,0.5667,
AV3650CMH,520,4913.54,498.18,1.0887,
AV3650CMH,727,4913.54,996.36,2.2296,
AV3650CMH,887,4913.54,1494.53,3.4302,
AV3650CMH,410,6551.39,249.09,0.8352,
AV3650CMH,535,6551.39,498.18,1.4765,
AV3650CMH,733,6551.39,996.36,2.9008,
AV3650CMH,891,6551.39,1494.53,4.4145,
AV3650CMH,1025,6551.39,1992.71,5.9507,
AV3650CMH,1251,6551.39,2989.07,9.2243,
AV3650CMH,444,8189.23,249.09,1.2080,
AV3650CMH,560,8189.23,498.18,1.9761,
AV3650CMH,744,8189.23,996.36,3.6241,
AV3650CMH,898,8189.23,1494.53,5.4287,
AV3650CMH,1030,8189.23,1992.71,7.3004,
AV3650CMH,1254,8189.23,2989.07,11.1035,
AV3650CMH,1444,8189.23,3985.42,15.0930,
AV3650CMH,481,9827.08,249.09,1.6853,
AV3650CMH,590,9827.08,498.18,2.5876,
AV3650CMH,764,9827.08,996.36,4.4966,
AV3650CMH,909,9827.08,1494.53,6.5100,
AV3650CMH,1038,9827.08,1992.71,8.6576,
AV3650CMH,1259,9827.08,2989.07,13.1243,
AV3650CMH,1447,9827.08,3985.42,17.6507,
AV3650CMH,1613,9827.08,4981.78,22.3039,
AV3650CMH,1763,9827.08,5978.13,27.1286,
AV3650CMH,1902,9827.08,6974.49,32.2142,
AV3650CMH,521,11464.93,249.09,2.2893,
AV3650CMH,624,11464.93,498.18,3.3333,
AV3650CMH,790,11464.93,996.36,5.5256,
AV3650CMH,927,11464.93,1494.53,7.7553,
AV3650CMH,1049,11464.93,1992.71,10.0893,
AV3650CMH,1266,11464.93,2989.07,15.1377,
AV3650CMH,1452,11464.93,3985.42,20.3427,
AV3650CMH,1617,11464.93,4981.78,25.5850,
AV3650CMH,1766,11464.93,5978.13,30.8943,
AV3650CMH,1903,11464.93,6974.49,36.3305,
AV3650CMH,2031,11464.93,7970.84,41.9456,
AV3650CMH,564,13102.77,249.09,3.0499,
AV3650CMH,661,13102.77,498.18,4.2505,
AV3650CMH,819,13102.77,996.36,6.6889,
AV3650CMH,951,13102.77,1494.53,9.2094,
AV3650CMH,1068,13102.77,1992.71,11.7821,
AV3650CMH,1276,13102.77,2989.07,17.2331,
AV3650CMH,1459,13102.77,3985.42,23.0198,
AV3650CMH,1623,13102.77,4981.78,28.9854,
AV3650CMH,1770,13102.77,5978.13,34.8540,
AV3650CMH,1906,13102.77,6974.49,40.8047,
AV3650CMH,2033,13102.77,7970.84,46.8747,
AV3650CMH,611,14740.62,249.09,4.0268,
AV3650CMH,700,14740.62,498.18,5.3318,
AV3650CMH,851,14740.62,996.36,8.0386,
AV3650CMH,978,14740.62,1494.53,10.8201,
AV3650CMH,1091,14740.62,1992.71,13.6687,
AV3650CMH,1290,14740.62,2989.07,19.5150,
AV3650CMH,1468,14740.62,3985.42,25.7565,
AV3650CMH,1630,14740.62,4981.78,32.3186,
AV3650CMH,1776,14740.62,5978.13,38.8957,
AV3650CMH,1911,14740.62,6974.49,45.4877,
AV3650CMH,2037,14740.62,7970.84,52.1170,
AV3650CMH,659,16378.46,249.09,5.1975,
AV3650CMH,740,16378.46,498.18,6.5845,
AV3650CMH,885,16378.46,996.36,9.5822,
AV3650CMH,1008,16378.46,1494.53,12.6322,
AV3650CMH,1117,16378.46,1992.71,15.7492,
AV3650CMH,1309,16378.46,2989.07,22.0653,
AV3650CMH,1481,16378.46,3985.42,28.7244,
AV3650CMH,1638,16378.46,4981.78,35.6743,
AV3650CMH,1784,16378.46,5978.13,42.9299,
AV3650CMH,1918,16378.46,6974.49,50.2229,
AV3650CMH,2043,16378.46,7970.84,57.5233,
AV3650CMH,709,18016.31,249.09,6.6218,
AV3650CMH,783,18016.31,498.18,8.0908,
AV3650CMH,922,18016.31,996.36,11.3868,
AV3650CMH,1040,18016.31,1494.53,14.6679,
AV3650CMH,1146,18016.31,1992.71,18.0534,
AV3650CMH,1333,18016.31,2989.07,24.9511,
AV3650CMH,1498,18016.31,3985.42,31.9607,
AV3650CMH,1650,18016.31,4981.78,39.2984,
AV3650CMH,1792,18016.31,5978.13,46.9493,
AV3650CMH,1925,18016.31,6974.49,54.8164,
AV3650CMH,2049,18016.31,7970.84,62.7656,
AV3650CMH,760,19654.16,249.09,8.3071,
AV3650CMH,829,19654.16,498.18,9.8880,
AV3650CMH,960,19654.16,996.36,13.4077,
AV3650CMH,1074,19654.16,1494.53,16.9572,
AV3650CMH,1177,19654.16,1992.71,20.5962,
AV3650CMH,1359,19654.16,2989.07,28.0532,
AV3650CMH,1519,19654.16,3985.42,35.5326,
AV3650CMH,1666,19654.16,4981.78,43.2431,
AV3650CMH,1804,19654.16,5978.13,51.2892,
AV3650CMH,1934,19654.16,6974.49,59.5889,
AV3650CMH,2057,19654.16,7970.84,68.0973,
AV3650CMH,812,21292.00,249.09,10.2832,
AV3650CMH,876,21292.00,498.18,11.9536,
AV3650CMH,999,21292.00,996.36,15.6672,
AV3650CMH,1111,21292.00,1494.53,19.5895,
AV3650CMH,1209,21292.00,1992.71,23.3777,
AV3650CMH,1386,21292.00,2989.07,31.3194,
AV3650CMH,1544,21292.00,3985.42,39.4848,
AV3650CMH,1686,21292.00,4981.78,47.5757,
AV3650CMH,1819,21292.00,5978.13,55.9200,
AV3650CMH,1946,21292.00,6974.49,64.6522,
AV3650CMH,2066,21292.00,7970.84,73.5409,
AV3650CMH,865,22929.85,249.09,12.5800,
AV3650CMH,924,22929.85,498.18,14.3100,
AV3650CMH,1039,22929.85,996.36,18.1876,
AV3650CMH,1148,22929.85,1494.53,22.4307,
AV3650CMH,1244,22929.85,1992.71,26.5320,
AV3650CMH,1416,22929.85,2989.07,34.9360,
AV3650CMH,1570,22929.85,3985.42,43.6458,
AV3650CMH,1709,22929.85,4981.78,52.2661,
AV3650CMH,1839,22929.85,5978.13,61.0877,
AV3650CMH,1961,22929.85,6974.49,70.0436,
AV3650CMH,2078,22929.85,7970.84,79.3201,
AV3650CMH,918,24567.70,249.09,15.1824,
AV3650CMH,974,24567.70,498.18,17.0467,
AV3650CMH,1081,24567.70,996.36,21.0437,
AV3650CMH,1186,24567.70,1494.53,25.5551,
AV3650CMH,1280,24567.70,1992.71,29.9771,
AV3650CMH,1448,24567.70,2989.07,38.9032,
AV3650CMH,1597,24567.70,3985.42,48.0007,
AV3650CMH,1734,24567.70,4981.78,57.2698,
AV3650CMH,1861,24567.70,5978.13,66.5686,
AV3650CMH,1980,24567.70,6974.49,75.9421,
AV3650CMH,972,26205.54,249.09,18.1727,
AV3650CMH,1024,26205.54,498.18,20.0966,
AV3650CMH,1126,26205.54,996.36,24.3396,
AV3650CMH,1225,26205.54,1494.53,28.9928,
AV3650CMH,1318,26205.54,1992.71,33.8100,
AV3650CMH,1480,26205.54,2989.07,43.1089,
AV3650CMH,1627,26205.54,3985.42,52.7881,
AV3650CMH,1761,26205.54,4981.78,62.6090,
AV3650CMH,1885,26205.54,5978.13,72.3925,
AV3650CMH,2002,26205.54,6974.49,82.3029,
AV3650CMH,1027,27843.39,249.09,21.5880,
AV3650CMH,1076,27843.39,498.18,23.6089,
AV3650CMH,1171,27843.39,996.36,27.9265,
AV3650CMH,1265,27843.39,1494.53,32.7586,
AV3650CMH,1355,27843.39,1992.71,37.8294,
AV3650CMH,1515,27843.39,2989.07,47.8217,
AV3650CMH,1658,27843.39,3985.42,57.9036,
AV3650CMH,1789,27843.39,4981.78,68.1943,
AV3650CMH,1911,27843.39,5978.13,78.5968,
AV3650CMH,2025,27843.39,6974.49,88.9173,
AV3650CMH,1081,29481.24,249.09,25.3240,
AV3650CMH,1128,29481.24,498.18,27.4865,
AV3650CMH,1218,29481.24,996.36,31.9831,
AV3650CMH,1306,29481.24,1494.53,36.8749,
AV3650CMH,1393,29481.24,1992.71,42.1992,
AV3650CMH,1551,29481.24,2989.07,52.9074,
AV3650CMH,1690,29481.24,3985.42,63.3919,
AV3650CMH,1818,29481.24,4981.78,74.0927,
AV3650CMH,1938,29481.24,5978.13,85.0620,
AV3650CMH,2050,29481.24,6974.49,95.9417,
AV4000CMH,349,5912.56,249.09,0.6786,
AV4000CMH,475,5912.56,498.18,1.3124,
AV4000CMH,663,5912.56,996.36,2.6771,
AV4000CMH,809,5912.56,1494.53,4.1163,
AV4000CMH,374,7883.41,249.09,1.0067,
AV4000CMH,489,7883.41,498.18,1.7822,
AV4000CMH,669,7883.41,996.36,3.4973,
AV4000CMH,813,7883.41,1494.53,5.3094,
AV4000CMH,935,7883.41,1992.71,7.1513,
AV4000CMH,1142,7883.41,2989.07,11.1109,
AV4000CMH,405,9854.26,249.09,1.4467,
AV4000CMH,511,9854.26,498.18,2.3788,
AV4000CMH,679,9854.26,996.36,4.3549,
AV4000CMH,819,9854.26,1494.53,6.5249,
AV4000CMH,940,9854.26,1992.71,8.7843,
AV4000CMH,1144,9854.26,2989.07,13.3480,
AV4000CMH,1317,9854.26,3985.42,18.1280,
AV4000CMH,439,11825.12,249.09,2.0208,
AV4000CMH,539,11825.12,498.18,3.1170,
AV4000CMH,697,11825.12,996.36,5.3989,
AV4000CMH,829,11825.12,1494.53,7.8149,
AV4000CMH,947,11825.12,1992.71,10.4100,
AV4000CMH,1149,11825.12,2989.07,15.7939,
AV4000CMH,1320,11825.12,3985.42,21.2152,
AV4000CMH,1472,11825.12,4981.78,26.8377,
AV4000CMH,1609,11825.12,5978.13,32.6467,
AV4000CMH,1735,11825.12,6974.49,38.7018,
AV4000CMH,476,13795.97,249.09,2.7591,
AV4000CMH,570,13795.97,498.18,4.0268,
AV4000CMH,721,13795.97,996.36,6.6442,
AV4000CMH,846,13795.97,1494.53,9.3287,
AV4000CMH,958,13795.97,1992.71,12.1698,
AV4000CMH,1156,13795.97,2989.07,18.2473,
AV4000CMH,1325,13795.97,3985.42,24.4739,
AV4000CMH,1475,13795.97,4981.78,30.7452,
AV4000CMH,1611,13795.97,5978.13,37.1284,
AV4000CMH,1737,13795.97,6974.49,43.7353,
AV4000CMH,1853,13795.97,7970.84,50.4317,
AV4000CMH,515,15766.82,249.09,3.6763,
AV4000CMH,604,15766.82,498.18,5.1304,
AV4000CMH,747,15766.82,996.36,8.0312,
AV4000CMH,868,15766.82,1494.53,11.0811,
AV4000CMH,974,15766.82,1992.71,14.1459,
AV4000CMH,1164,15766.82,2989.07,20.7155,
AV4000CMH,1332,15766.82,3985.42,27.7326,
AV4000CMH,1481,15766.82,4981.78,34.8689,
AV4000CMH,1616,15766.82,5978.13,41.9978,
AV4000CMH,1740,15766.82,6974.49,49.1565,
AV4000CMH,1855,15766.82,7970.84,56.3749,
AV4000CMH,558,17737.67,249.09,4.8545,
AV4000CMH,639,17737.67,498.18,6.4205,
AV4000CMH,777,17737.67,996.36,9.6792,
AV4000CMH,893,17737.67,1494.53,13.0423,
AV4000CMH,996,17737.67,1992.71,16.4651,
AV4000CMH,1177,17737.67,2989.07,23.4672,
AV4000CMH,1340,17737.67,3985.42,31.0137,
AV4000CMH,1487,17737.67,4981.78,38.8435,
AV4000CMH,1621,17737.67,5978.13,46.8225,
AV4000CMH,1744,17737.67,6974.49,54.7418,
AV4000CMH,1859,17737.67,7970.84,62.7208,
AV4000CMH,602,19708.53,249.09,6.2713,
AV4000CMH,676,19708.53,498.18,7.9417,
AV4000CMH,809,19708.53,996.36,11.5807,
