modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV4000CMH,920,19708.53,1494.53,15.1974,
AV4000CMH,1020,19708.53,1992.71,18.9855,
AV4000CMH,1195,19708.53,2989.07,26.5767,
AV4000CMH,1351,19708.53,3985.42,34.5184,
AV4000CMH,1495,19708.53,4981.78,42.9374,
AV4000CMH,1628,19708.53,5978.13,51.6472,
AV4000CMH,1750,19708.53,6974.49,60.3942,
AV4000CMH,1864,19708.53,7970.84,69.1711,
AV4000CMH,648,21679.38,249.09,7.9939,
AV4000CMH,715,21679.38,498.18,9.7463,
AV4000CMH,842,21679.38,996.36,13.7209,
AV4000CMH,950,21679.38,1494.53,17.6880,
AV4000CMH,1046,21679.38,1992.71,21.7297,
AV4000CMH,1217,21679.38,2989.07,30.0517,
AV4000CMH,1367,21679.38,3985.42,38.4483,
AV4000CMH,1506,21679.38,4981.78,47.3072,
AV4000CMH,1636,21679.38,5978.13,56.5539,
AV4000CMH,1757,21679.38,6974.49,65.9870,
AV4000CMH,1870,21679.38,7970.84,75.5319,
AV4000CMH,695,23650.23,249.09,10.0446,
AV4000CMH,757,23650.23,498.18,11.9088,
AV4000CMH,877,23650.23,996.36,16.1668,
AV4000CMH,981,23650.23,1494.53,20.4471,
AV4000CMH,1074,23650.23,1992.71,24.7647,
AV4000CMH,1240,23650.23,2989.07,33.7280,
AV4000CMH,1387,23650.23,3985.42,42.8181,
AV4000CMH,1521,23650.23,4981.78,52.0946,
AV4000CMH,1646,23650.23,5978.13,61.6768,
AV4000CMH,1765,23650.23,6974.49,71.6990,
AV4000CMH,1877,23650.23,7970.84,81.9077,
AV4000CMH,742,25621.08,249.09,12.4084,
AV4000CMH,800,25621.08,498.18,14.3995,
AV4000CMH,912,25621.08,996.36,18.8587,
AV4000CMH,1014,25621.08,1494.53,23.5641,
AV4000CMH,1104,25621.08,1992.71,28.1651,
AV4000CMH,1266,25621.08,2989.07,37.7772,
AV4000CMH,1409,25621.08,3985.42,47.4936,
AV4000CMH,1539,25621.08,4981.78,57.2772,
AV4000CMH,1660,25621.08,5978.13,67.2845,
AV4000CMH,1776,25621.08,6974.49,77.7989,
AV4000CMH,1885,25621.08,7970.84,88.4251,
AV4000CMH,791,27591.94,249.09,15.2048,
AV4000CMH,845,27591.94,498.18,17.3077,
AV4000CMH,949,27591.94,996.36,21.9236,
AV4000CMH,1048,27591.94,1494.53,26.9943,
AV4000CMH,1136,27591.94,1992.71,31.9756,
AV4000CMH,1293,27591.94,2989.07,42.0873,
AV4000CMH,1433,27591.94,3985.42,52.5196,
AV4000CMH,1560,27591.94,4981.78,62.9222,
AV4000CMH,1678,27591.94,5978.13,73.4664,
AV4000CMH,1790,27591.94,6974.49,84.3312,
AV4000CMH,1896,27591.94,7970.84,95.3750,
AV4000CMH,840,29562.79,249.09,18.3964,
AV4000CMH,890,29562.79,498.18,20.5664,
AV4000CMH,988,29562.79,996.36,25.4135,
AV4000CMH,1083,29562.79,1494.53,30.7825,
AV4000CMH,1169,29562.79,1992.71,36.1366,
AV4000CMH,1322,29562.79,2989.07,46.8449,
AV4000CMH,1458,29562.79,3985.42,57.7992,
AV4000CMH,1583,29562.79,4981.78,68.9698,
AV4000CMH,1699,29562.79,5978.13,80.1777,
AV4000CMH,1807,29562.79,6974.49,91.3706,
AV4000CMH,1910,29562.79,7970.84,102.8171,
AV4000CMH,889,31533.64,249.09,21.9832,
AV4000CMH,936,31533.64,498.18,24.2725,
AV4000CMH,1028,31533.64,996.36,29.2911,
AV4000CMH,1118,31533.64,1494.53,34.8615,
AV4000CMH,1203,31533.64,1992.71,40.6779,
AV4000CMH,1352,31533.64,2989.07,51.9977,
AV4000CMH,1485,31533.64,3985.42,63.5187,
AV4000CMH,1607,31533.64,4981.78,75.2933,
AV4000CMH,1721,31533.64,5978.13,87.2021,
AV4000CMH,1827,31533.64,6974.49,99.0066,
AV4000CMH,938,33504.49,249.09,26.0026,
AV4000CMH,983,33504.49,498.18,28.4634,
AV4000CMH,1070,33504.49,996.36,33.6982,
AV4000CMH,1155,33504.49,1494.53,39.4401,
AV4000CMH,1238,33504.49,1992.71,45.6443,
AV4000CMH,1383,33504.49,2989.07,57.5680,
AV4000CMH,1513,33504.49,3985.42,69.6260,
AV4000CMH,1633,33504.49,4981.78,82.0792,
AV4000CMH,1744,33504.49,5978.13,94.5473,
AV4000CMH,1849,33504.49,6974.49,107.1347,
AV4000CMH,988,35475.35,249.09,30.5662,
AV4000CMH,1031,35475.35,498.18,33.1836,
AV4000CMH,1113,35475.35,996.36,38.5900,
AV4000CMH,1193,35475.35,1494.53,44.4586,
AV4000CMH,1273,35475.35,1992.71,50.9462,
AV4000CMH,1416,35475.35,2989.07,63.7051,
AV4000CMH,1543,35475.35,3985.42,76.3448,
AV4000CMH,1660,35475.35,4981.78,89.2603,
AV4000CMH,1769,35475.35,5978.13,102.3846,
AV4000CMH,1872,35475.35,6974.49,115.6282,
AV4512CMH,310,7523.22,249.09,0.8650,
AV4512CMH,421,7523.22,498.18,1.6629,
AV4512CMH,588,7523.22,996.36,3.4078,
AV4512CMH,717,7523.22,1494.53,5.2423,
AV4512CMH,332,10030.96,249.09,1.2826,
AV4512CMH,433,10030.96,498.18,2.2669,
AV4512CMH,593,10030.96,996.36,4.4444,
AV4512CMH,721,10030.96,1494.53,6.7635,
AV4512CMH,829,10030.96,1992.71,9.1050,
AV4512CMH,1012,10030.96,2989.07,14.1236,
AV4512CMH,359,12538.70,249.09,1.8419,
AV4512CMH,453,12538.70,498.18,3.0275,
AV4512CMH,602,12538.70,996.36,5.5480,
AV4512CMH,726,12538.70,1494.53,8.2996,
AV4512CMH,833,12538.70,1992.71,11.1706,
AV4512CMH,1014,12538.70,2989.07,16.9796,
AV4512CMH,1168,12538.70,3985.42,23.1018,
AV4512CMH,389,15046.44,249.09,2.5727,
AV4512CMH,478,15046.44,498.18,3.9746,
AV4512CMH,618,15046.44,996.36,6.8754,
AV4512CMH,735,15046.44,1494.53,9.9476,
AV4512CMH,840,15046.44,1992.71,13.2735,
AV4512CMH,1019,15046.44,2989.07,20.1264,
AV4512CMH,1170,15046.44,3985.42,26.9869,
AV4512CMH,1305,15046.44,4981.78,34.1680,
AV4512CMH,1426,15046.44,5978.13,41.5206,
AV4512CMH,1538,15046.44,6974.49,49.2535,
AV4512CMH,422,17554.18,249.09,3.5122,
AV4512CMH,505,17554.18,498.18,5.1155,
AV4512CMH,639,17554.18,996.36,8.4562,
AV4512CMH,750,17554.18,1494.53,11.8790,
AV4512CMH,849,17554.18,1992.71,15.4733,
AV4512CMH,1024,17554.18,2989.07,23.1689,
AV4512CMH,1175,17554.18,3985.42,31.1777,
AV4512CMH,1308,17554.18,4981.78,39.1716,
AV4512CMH,1428,17554.18,5978.13,47.2401,
AV4512CMH,1539,17554.18,6974.49,55.5770,
AV4512CMH,1643,17554.18,7970.84,64.2271,
AV4512CMH,457,20061.92,249.09,4.6905,
AV4512CMH,535,20061.92,498.18,6.5100,
AV4512CMH,663,20061.92,996.36,10.2534,
AV4512CMH,769,20061.92,1494.53,14.0788,
AV4512CMH,864,20061.92,1992.71,18.0385,
AV4512CMH,1032,20061.92,2989.07,26.3754,
AV4512CMH,1181,20061.92,3985.42,35.3089,
AV4512CMH,1312,20061.92,4981.78,44.2871,
AV4512CMH,1432,20061.92,5978.13,53.3847,
AV4512CMH,1542,20061.92,6974.49,62.4971,
AV4512CMH,1645,20061.92,7970.84,71.8258,
AV4512CMH,494,22569.66,249.09,6.1520,
AV4512CMH,566,22569.66,498.18,8.1505,
AV4512CMH,689,22569.66,996.36,12.3264,
AV4512CMH,791,22569.66,1494.53,16.5545,
AV4512CMH,883,22569.66,1992.71,20.9616,
AV4512CMH,1043,22569.66,2989.07,29.8355,
AV4512CMH,1188,22569.66,3985.42,39.4848,
AV4512CMH,1318,22569.66,4981.78,49.4101,
AV4512CMH,1437,22569.66,5978.13,59.5889,
AV4512CMH,1546,22569.66,6974.49,69.6633,
AV4512CMH,1648,22569.66,7970.84,79.8272,
AV4512CMH,534,25077.40,249.09,7.9939,
AV4512CMH,599,25077.40,498.18,10.0968,
AV4512CMH,717,25077.40,996.36,14.7276,
AV4512CMH,816,25077.40,1494.53,19.3733,
AV4512CMH,904,25077.40,1992.71,24.1458,
AV4512CMH,1059,25077.40,2989.07,33.7877,
AV4512CMH,1198,25077.40,3985.42,43.9739,
AV4512CMH,1325,25077.40,4981.78,54.6076,
AV4512CMH,1443,25077.40,5978.13,65.7036,
AV4512CMH,1551,25077.40,6974.49,76.8145,
AV4512CMH,1652,25077.40,7970.84,87.9628,
AV4512CMH,574,27585.14,249.09,10.1564,
AV4512CMH,634,27585.14,498.18,12.4159,
AV4512CMH,747,27585.14,996.36,17.5016,
AV4512CMH,842,27585.14,1494.53,22.5052,
AV4512CMH,927,27585.14,1992.71,27.6282,
AV4512CMH,1079,27585.14,2989.07,38.2693,
AV4512CMH,1212,27585.14,3985.42,48.9552,
AV4512CMH,1335,27585.14,4981.78,60.2004,
AV4512CMH,1450,27585.14,5978.13,71.9302,
AV4512CMH,1557,27585.14,6974.49,83.8912,
AV4512CMH,1658,27585.14,7970.84,96.1804,
AV4512CMH,616,30092.88,249.09,12.7813,
AV4512CMH,671,30092.88,498.18,15.1526,
AV4512CMH,777,30092.88,996.36,20.5440,
AV4512CMH,870,30092.88,1494.53,26.0622,
AV4512CMH,952,30092.88,1992.71,31.5058,
AV4512CMH,1099,30092.88,2989.07,42.9001,
AV4512CMH,1229,30092.88,3985.42,54.4212,
AV4512CMH,1348,30092.88,4981.78,66.2480,
AV4512CMH,1459,30092.88,5978.13,78.4700,
AV4512CMH,1565,30092.88,6974.49,91.3184,
AV4512CMH,1664,30092.88,7970.84,104.2638,
AV4512CMH,658,32600.62,249.09,15.8088,
AV4512CMH,709,32600.62,498.18,18.3069,
AV4512CMH,809,32600.62,996.36,24.0488,
AV4512CMH,899,32600.62,1494.53,29.9995,
AV4512CMH,979,32600.62,1992.71,35.8831,
AV4512CMH,1122,32600.62,2989.07,48.0380,
AV4512CMH,1249,32600.62,3985.42,60.4390,
AV4512CMH,1364,32600.62,4981.78,72.8549,
AV4512CMH,1472,32600.62,5978.13,85.7033,
AV4512CMH,1574,32600.62,6974.49,98.9395,
AV4512CMH,1671,32600.62,7970.84,112.5336,
AV4512CMH,701,35108.36,249.09,19.3435,
AV4512CMH,749,35108.36,498.18,22.0205,
AV4512CMH,841,35108.36,996.36,27.8743,
AV4512CMH,929,35108.36,1494.53,34.3544,
AV4512CMH,1007,35108.36,1992.71,40.6854,
AV4512CMH,1146,35108.36,2989.07,53.5413,
AV4512CMH,1270,35108.36,3985.42,66.7923,
AV4512CMH,1383,35108.36,4981.78,80.1031,
AV4512CMH,1488,35108.36,5978.13,93.5928,
AV4512CMH,1586,35108.36,6974.49,107.1645,
AV4512CMH,1681,35108.36,7970.84,121.4372,
AV4512CMH,744,37616.10,249.09,23.3479,
AV4512CMH,789,37616.10,498.18,26.1815,
AV4512CMH,876,37616.10,996.36,32.3634,
AV4512CMH,960,37616.10,1494.53,39.1716,
AV4512CMH,1036,37616.10,1992.71,45.9500,
AV4512CMH,1172,37616.10,2989.07,59.6336,
AV4512CMH,1293,37616.10,3985.42,73.6528,
AV4512CMH,1403,37616.10,4981.78,87.7167,
AV4512CMH,1506,37616.10,5978.13,102.0192,
AV4512CMH,1602,37616.10,6974.49,116.3217,
AV4512CMH,1693,37616.10,7970.84,130.8181,
AV4512CMH,788,40123.84,249.09,27.9712,
AV4512CMH,830,40123.84,498.18,30.9167,
AV4512CMH,912,40123.84,996.36,37.3745,
AV4512CMH,991,40123.84,1494.53,44.3617,
AV4512CMH,1067,40123.84,1992.71,51.8560,
AV4512CMH,1198,40123.84,2989.07,66.0988,
AV4512CMH,1316,40123.84,3985.42,80.7668,
AV4512CMH,1425,40123.84,4981.78,95.9194,
AV4512CMH,1525,40123.84,5978.13,110.8483,
AV4512CMH,1620,40123.84,6974.49,126.1053,
AV4512CMH,832,42631.58,249.09,33.1538,
AV4512CMH,871,42631.58,498.18,36.1739,
AV4512CMH,949,42631.58,996.36,42.9598,
AV4512CMH,1024,42631.58,1494.53,50.2154,
AV4512CMH,1097,42631.58,1992.71,58.0229,
AV4512CMH,1226,42631.58,2989.07,73.2650,
AV4512CMH,1341,42631.58,3985.42,88.5668,
AV4512CMH,1447,42631.58,4981.78,104.3309,
AV4512CMH,1546,42631.58,5978.13,120.3336,
AV4512CMH,1639,42631.58,6974.49,136.3289,
AV4512CMH,876,45139.32,249.09,38.9255,
AV4512CMH,913,45139.32,498.18,42.1097,
AV4512CMH,987,45139.32,996.36,49.1714,
AV4512CMH,1058,45139.32,1494.53,56.6583,
AV4512CMH,1128,45139.32,1992.71,64.7640,
AV4512CMH,1255,45139.32,2989.07,81.0277,
AV4512CMH,1368,45139.32,3985.42,97.2020,
AV4512CMH,1471,45139.32,4981.78,113.4731,
AV4512CMH,1568,45139.32,5978.13,130.2589,
AV4512CMH,1659,45139.32,6974.49,147.0371,
AV5050CMH,277,9419.32,249.09,1.0887,
AV5050CMH,376,9419.32,498.18,2.0805,
AV5050CMH,525,9419.32,996.36,4.2579,
AV5050CMH,641,9419.32,1494.53,6.5696,
AV5050CMH,296,12559.09,249.09,1.5958,
AV5050CMH,387,12559.09,498.18,2.8337,
AV5050CMH,530,12559.09,996.36,5.5704,
AV5050CMH,644,12559.09,1494.53,8.4637,
AV5050CMH,741,12559.09,1992.71,11.4092,
AV5050CMH,904,12559.09,2989.07,17.6731,
AV5050CMH,321,15698.86,249.09,2.3191,
AV5050CMH,405,15698.86,498.18,3.7956,
AV5050CMH,538,15698.86,996.36,6.9499,
AV5050CMH,649,15698.86,1494.53,10.4100,
AV5050CMH,745,15698.86,1992.71,14.0192,
AV5050CMH,906,15698.86,2989.07,21.2524,
AV5050CMH,1043,15698.86,3985.42,28.8735,
AV5050CMH,348,18838.63,249.09,3.2363,
AV5050CMH,427,18838.63,498.18,4.9738,
AV5050CMH,552,18838.63,996.36,8.5979,
AV5050CMH,657,18838.63,1494.53,12.4681,
AV5050CMH,750,18838.63,1992.71,16.5769,
AV5050CMH,910,18838.63,2989.07,25.1599,
AV5050CMH,1046,18838.63,3985.42,33.8473,
AV5050CMH,1166,18838.63,4981.78,42.7659,
AV5050CMH,1274,18838.63,5978.13,51.9604,
AV5050CMH,1374,18838.63,6974.49,61.6321,
AV5050CMH,377,21978.40,249.09,4.3996,
AV5050CMH,452,21978.40,498.18,6.4354,
AV5050CMH,571,21978.40,996.36,10.5889,
AV5050CMH,670,21978.40,1494.53,14.8618,
AV5050CMH,759,21978.40,1992.71,19.4031,
AV5050CMH,915,21978.40,2989.07,29.0077,
AV5050CMH,1050,21978.40,3985.42,39.0448,
AV5050CMH,1169,21978.40,4981.78,49.0745,
AV5050CMH,1276,21978.40,5978.13,59.1489,
AV5050CMH,1375,21978.40,6974.49,69.5589,
AV5050CMH,1468,21978.40,7970.84,80.4014,
AV5050CMH,408,25118.18,249.09,5.8612,
AV5050CMH,478,25118.18,498.18,8.1505,
AV5050CMH,592,25118.18,996.36,12.8111,
AV5050CMH,688,25118.18,1494.53,17.6955,
AV5050CMH,772,25118.18,1992.71,22.5872,
AV5050CMH,922,25118.18,2989.07,33.0047,
AV5050CMH,1055,25118.18,3985.42,44.1753,
AV5050CMH,1173,25118.18,4981.78,55.5472,
AV5050CMH,1280,25118.18,5978.13,66.9116,
AV5050CMH,1378,25118.18,6974.49,78.2761,
AV5050CMH,1470,25118.18,7970.84,89.9538,
AV5050CMH,442,28257.95,249.09,7.7329,
AV5050CMH,506,28257.95,498.18,10.2161,
AV5050CMH,615,28257.95,996.36,15.3912,
AV5050CMH,707,28257.95,1494.53,20.7528,
AV5050CMH,789,28257.95,1992.71,26.2412,
AV5050CMH,932,28257.95,2989.07,37.3521,
AV5050CMH,1061,28257.95,3985.42,49.3579,
AV5050CMH,1178,28257.95,4981.78,61.9155,
AV5050CMH,1284,28257.95,5978.13,74.6073,
AV5050CMH,1382,28257.95,6974.49,87.3289,
AV5050CMH,1473,28257.95,7970.84,100.0356,
AV5050CMH,477,31397.72,249.09,9.9998,
AV5050CMH,535,31397.72,498.18,12.6247,
AV5050CMH,640,31397.72,996.36,18.3890,
AV5050CMH,729,31397.72,1494.53,24.2502,
AV5050CMH,808,31397.72,1992.71,30.2605,
AV5050CMH,947,31397.72,2989.07,42.4005,
AV5050CMH,1070,31397.72,3985.42,54.9879,
AV5050CMH,1184,31397.72,4981.78,68.3807,
AV5050CMH,1289,31397.72,5978.13,82.1836,
AV5050CMH,1386,31397.72,6974.49,96.1953,
AV5050CMH,1476,31397.72,7970.84,110.1026,
AV5050CMH,513,34537.49,249.09,12.7291,
AV5050CMH,567,34537.49,498.18,15.5851,
AV5050CMH,667,34537.49,996.36,21.8714,
AV5050CMH,752,34537.49,1494.53,28.1353,
AV5050CMH,828,34537.49,1992.71,34.5557,
AV5050CMH,964,34537.49,2989.07,47.8888,
AV5050CMH,1083,34537.49,3985.42,61.3040,
AV5050CMH,1193,34537.49,4981.78,75.3977,
AV5050CMH,1296,34537.49,5978.13,90.1327,
AV5050CMH,1391,34537.49,6974.49,104.9796,
AV5050CMH,1481,34537.49,7970.84,120.3038,
AV5050CMH,550,37677.26,249.09,15.9654,
AV5050CMH,599,37677.26,498.18,18.9184,
AV5050CMH,694,37677.26,996.36,25.6968,
AV5050CMH,777,37677.26,1494.53,32.5796,
AV5050CMH,851,37677.26,1992.71,39.4997,
AV5050CMH,982,37677.26,2989.07,53.7128,
AV5050CMH,1098,37677.26,3985.42,68.1048,
AV5050CMH,1204,37677.26,4981.78,82.8473,
AV5050CMH,1304,37677.26,5978.13,98.3205,
AV5050CMH,1398,37677.26,6974.49,114.2338,
AV5050CMH,1487,37677.26,7970.84,130.5795,
AV5050CMH,588,40817.04,249.09,19.7983,
AV5050CMH,634,40817.04,498.18,22.9825,
AV5050CMH,722,40817.04,996.36,29.9995,
AV5050CMH,803,40817.04,1494.53,37.5236,
AV5050CMH,875,40817.04,1992.71,44.9657,
AV5050CMH,1002,40817.04,2989.07,60.0512,
AV5050CMH,1116,40817.04,3985.42,75.6662,
AV5050CMH,1219,40817.04,4981.78,91.2662,
AV5050CMH,1315,40817.04,5978.13,107.2391,
AV5050CMH,1406,40817.04,6974.49,123.7564,
AV5050CMH,1493,40817.04,7970.84,140.8627,
AV5050CMH,626,43956.81,249.09,24.1756,
AV5050CMH,669,43956.81,498.18,27.5462,
AV5050CMH,752,43956.81,996.36,34.9808,
AV5050CMH,830,43956.81,1494.53,43.0045,
AV5050CMH,900,43956.81,1992.71,50.9835,
AV5050CMH,1024,43956.81,2989.07,67.0384,
AV5050CMH,1135,43956.81,3985.42,83.6750,
AV5050CMH,1236,43956.81,4981.78,100.3488,
AV5050CMH,1329,43956.81,5978.13,117.0227,
AV5050CMH,1418,43956.81,6974.49,134.4124,
AV5050CMH,1502,43956.81,7970.84,152.0258,
AV5050CMH,665,47096.58,249.09,29.2687,
AV5050CMH,705,47096.58,498.18,32.7810,
AV5050CMH,782,47096.58,996.36,40.4095,
AV5050CMH,858,47096.58,1494.53,49.0820,
AV5050CMH,926,47096.58,1992.71,57.5904,
AV5050CMH,1047,47096.58,2989.07,74.6147,
AV5050CMH,1155,47096.58,3985.42,92.1387,
AV5050CMH,1254,47096.58,4981.78,109.9236,
AV5050CMH,1345,47096.58,5978.13,127.5445,
AV5050CMH,1431,47096.58,6974.49,145.5010,
AV5050CMH,1513,47096.58,7970.84,163.8601,
AV5050CMH,704,50236.35,249.09,35.0106,
AV5050CMH,741,50236.35,498.18,38.6198,
AV5050CMH,814,50236.35,996.36,46.6361,
AV5050CMH,886,50236.35,1494.53,55.6441,
AV5050CMH,953,50236.35,1992.71,64.8535,
AV5050CMH,1071,50236.35,2989.07,82.8845,
AV5050CMH,1176,50236.35,3985.42,101.1467,
AV5050CMH,1273,50236.35,4981.78,120.0129,
AV5050CMH,1363,50236.35,5978.13,138.8941,
AV5050CMH,1447,50236.35,6974.49,157.7081,
AV5050CMH,743,53376.12,249.09,41.4460,
AV5050CMH,778,53376.12,498.18,45.2491,
AV5050CMH,847,53376.12,996.36,53.6084,
AV5050CMH,915,53376.12,1494.53,62.8849,
AV5050CMH,980,53376.12,1992.71,72.6088,
AV5050CMH,1096,53376.12,2989.07,91.8702,
AV5050CMH,1199,53376.12,3985.42,111.1093,
AV5050CMH,1293,53376.12,4981.78,130.6466,
AV5050CMH,1382,53376.12,5978.13,150.8476,
AV5050CMH,1464,53376.12,6974.49,170.5117,
AV5050CMH,782,56515.90,249.09,48.6047,
AV5050CMH,816,56515.90,498.18,52.7657,
AV5050CMH,881,56515.90,996.36,61.3786,
AV5050CMH,945,56515.90,1494.53,70.8639,
AV5050CMH,1008,56515.90,1992.71,81.1098,
AV5050CMH,1121,56515.90,2989.07,101.3481,
AV5050CMH,1222,56515.90,3985.42,121.5938,
AV5050CMH,1315,56515.90,4981.78,142.2721,
AV5050CMH,1401,56515.90,5978.13,163.0696,
AV5050CMH,1482,56515.90,6974.49,183.9567,
AV5750CMH,243,12212.49,249.09,1.4019,
AV5750CMH,330,12212.49,498.18,2.6920,
AV5750CMH,461,12212.49,996.36,5.5182,
AV5750CMH,563,12212.49,1494.53,8.5159,
AV5750CMH,260,16283.32,249.09,2.0730,
AV5750CMH,340,16283.32,498.18,3.6838,
AV5750CMH,465,16283.32,996.36,7.2035,
AV5750CMH,566,16283.32,1494.53,10.9916,
AV5750CMH,651,16283.32,1992.71,14.8096,
AV5750CMH,794,16283.32,2989.07,22.9154,
AV5750CMH,282,20354.15,249.09,3.0052,
AV5750CMH,356,20354.15,498.18,4.9365,
AV5750CMH,472,20354.15,996.36,8.9857,
AV5750CMH,570,20354.15,1494.53,13.4972,
AV5750CMH,654,20354.15,1992.71,18.1503,
AV5750CMH,796,20354.15,2989.07,27.5834,
AV5750CMH,916,20354.15,3985.42,37.4341,
AV5750CMH,306,24424.98,249.09,4.2057,
AV5750CMH,375,24424.98,498.18,6.4428,
AV5750CMH,485,24424.98,996.36,11.1631,
AV5750CMH,577,24424.98,1494.53,16.1668,
AV5750CMH,659,24424.98,1992.71,21.5209,
AV5750CMH,799,24424.98,2989.07,32.5871,
AV5750CMH,919,24424.98,3985.42,43.9292,
AV5750CMH,1024,24424.98,4981.78,55.4353,
AV5750CMH,1119,24424.98,5978.13,67.3889,
AV5750CMH,1207,24424.98,6974.49,79.9614,
AV5750CMH,331,28495.81,249.09,5.6971,
AV5750CMH,397,28495.81,498.18,8.3444,
AV5750CMH,501,28495.81,996.36,13.6836,
AV5750CMH,589,28495.81,1494.53,19.3211,
AV5750CMH,666,28495.81,1992.71,25.0853,
AV5750CMH,804,28495.81,2989.07,37.6653,
AV5750CMH,922,28495.81,3985.42,50.5957,
AV5750CMH,1026,28495.81,4981.78,63.4963,
AV5750CMH,1121,28495.81,5978.13,76.7623,
AV5750CMH,1208,28495.81,6974.49,90.2670,
AV5750CMH,1289,28495.81,7970.84,104.1668,
AV5750CMH,358,32566.64,249.09,7.5763,
AV5750CMH,420,32566.64,498.18,10.5815,
AV5750CMH,520,32566.64,996.36,16.6217,
AV5750CMH,604,32566.64,1494.53,22.9154,
AV5750CMH,678,32566.64,1992.71,29.2762,
AV5750CMH,810,32566.64,2989.07,42.8330,
AV5750CMH,926,32566.64,3985.42,57.1728,
AV5750CMH,1030,32566.64,4981.78,71.9750,
AV5750CMH,1124,32566.64,5978.13,86.7100,
AV5750CMH,1210,32566.64,6974.49,101.4226,
AV5750CMH,1291,32566.64,7970.84,116.6125,
AV5750CMH,388,36637.47,249.09,10.0073,
AV5750CMH,444,36637.47,498.18,13.2138,
AV5750CMH,540,36637.47,996.36,19.9400,
AV5750CMH,621,36637.47,1494.53,26.9123,
AV5750CMH,693,36637.47,1992.71,34.0263,
AV5750CMH,819,36637.47,2989.07,48.5152,
AV5750CMH,932,36637.47,3985.42,64.0332,
AV5750CMH,1035,36637.47,4981.78,80.3641,
AV5750CMH,1128,36637.47,5978.13,96.8068,
AV5750CMH,1213,36637.47,6974.49,113.0183,
AV5750CMH,1293,36637.47,7970.84,129.4908,
AV5750CMH,419,40708.30,249.09,12.9752,
AV5750CMH,470,40708.30,498.18,16.3830,
AV5750CMH,562,40708.30,996.36,23.8251,
AV5750CMH,640,40708.30,1494.53,31.4014,
AV5750CMH,709,40708.30,1992.71,39.1194,
AV5750CMH,831,40708.30,2989.07,54.8388,
AV5750CMH,940,40708.30,3985.42,71.3486,
AV5750CMH,1040,40708.30,4981.78,88.6935,
AV5750CMH,1132,40708.30,5978.13,106.5307,
AV5750CMH,1217,40708.30,6974.49,124.6363,
AV5750CMH,1297,40708.30,7970.84,142.9805,
AV5750CMH,451,44779.13,249.09,16.5471,
AV5750CMH,498,44779.13,498.18,20.2085,
AV5750CMH,586,44779.13,996.36,28.3813,
AV5750CMH,660,44779.13,1494.53,36.4051,
AV5750CMH,728,44779.13,1992.71,44.9508,
AV5750CMH,846,44779.13,2989.07,61.9527,
AV5750CMH,951,44779.13,3985.42,79.4394,
AV5750CMH,1048,44779.13,4981.78,97.8209,
AV5750CMH,1138,44779.13,5978.13,116.7915,
AV5750CMH,1222,44779.13,6974.49,136.2245,
AV5750CMH,1301,44779.13,7970.84,156.0750,
AV5750CMH,483,48849.96,249.09,20.6932,
AV5750CMH,527,48849.96,498.18,24.6603,
AV5750CMH,610,48849.96,996.36,33.3924,
AV5750CMH,682,48849.96,1494.53,42.1693,
AV5750CMH,747,48849.96,1992.71,51.1326,
AV5750CMH,863,48849.96,2989.07,69.7751,
AV5750CMH,965,48849.96,3985.42,88.4847,
AV5750CMH,1058,48849.96,4981.78,107.5821,
AV5750CMH,1145,48849.96,5978.13,127.3954,
AV5750CMH,1228,48849.96,6974.49,148.1780,
AV5750CMH,1306,48849.96,7970.84,169.3037,
AV5750CMH,516,52920.79,249.09,25.6073,
AV5750CMH,557,52920.79,498.18,29.8205,
AV5750CMH,634,52920.79,996.36,38.8808,
AV5750CMH,705,52920.79,1494.53,48.5973,
AV5750CMH,768,52920.79,1992.71,58.1870,
AV5750CMH,880,52920.79,2989.07,77.8511,
AV5750CMH,980,52920.79,3985.42,98.0595,
AV5750CMH,1071,52920.79,4981.78,118.4544,
AV5750CMH,1155,52920.79,5978.13,139.0656,
AV5750CMH,1235,52920.79,6974.49,160.5268,
AV5750CMH,1312,52920.79,7970.84,182.9500,
AV5750CMH,550,56991.62,249.09,31.3791,
AV5750CMH,587,56991.62,498.18,35.6072,
AV5750CMH,660,56991.62,996.36,45.2565,
AV5750CMH,729,56991.62,1494.53,55.7634,
AV5750CMH,790,56991.62,1992.71,65.9870,
AV5750CMH,899,56991.62,2989.07,86.8144,
AV5750CMH,997,56991.62,3985.42,108.5441,
AV5750CMH,1085,56991.62,4981.78,129.9158,
AV5750CMH,1167,56991.62,5978.13,151.6381,
AV5750CMH,1245,56991.62,6974.49,174.1135,
AV5750CMH,1319,56991.62,7970.84,197.0363,
AV5750CMH,584,61062.45,249.09,37.9412,
AV5750CMH,619,61062.45,498.18,42.4676,
AV5750CMH,687,61062.45,996.36,52.4302,
AV5750CMH,753,61062.45,1494.53,63.4963,
AV5750CMH,813,61062.45,1992.71,74.5924,
AV5750CMH,919,61062.45,2989.07,96.5756,
AV5750CMH,1014,61062.45,3985.42,119.3194,
AV5750CMH,1101,61062.45,4981.78,142.3839,
AV5750CMH,1182,61062.45,5978.13,165.6721,
AV5750CMH,1257,61062.45,6974.49,188.7366,
AV5750CMH,1329,61062.45,7970.84,212.5468,
AV5750CMH,618,65133.28,249.09,45.3236,
AV5750CMH,651,65133.28,498.18,50.1185,
AV5750CMH,715,65133.28,996.36,60.4912,
AV5750CMH,778,65133.28,1494.53,72.1017,
AV5750CMH,837,65133.28,1992.71,84.0851,
AV5750CMH,940,65133.28,2989.07,107.2466,
AV5750CMH,1033,65133.28,3985.42,131.1984,
AV5750CMH,1118,65133.28,4981.78,155.5828,
AV5750CMH,1197,65133.28,5978.13,180.0492,
AV5750CMH,1271,65133.28,6974.49,204.5455,
AV5750CMH,653,69204.11,249.09,53.8470,
AV5750CMH,684,69204.11,498.18,58.8506,
AV5750CMH,744,69204.11,996.36,69.5291,
AV5750CMH,803,69204.11,1494.53,81.3409,
AV5750CMH,861,69204.11,1992.71,94.2341,
AV5750CMH,962,69204.11,2989.07,118.8944,
AV5750CMH,1053,69204.11,3985.42,144.0394,
AV5750CMH,1136,69204.11,4981.78,169.5647,
AV5750CMH,1213,69204.11,5978.13,195.2168,
AV5750CMH,1286,69204.11,6974.49,221.1895,
AV5750CMH,687,73274.94,249.09,63.0713,
AV5750CMH,717,73274.94,498.18,68.5074,
AV5750CMH,774,73274.94,996.36,79.6557,
AV5750CMH,830,73274.94,1494.53,91.8851,
AV5750CMH,885,73274.94,1992.71,105.0542,
AV5750CMH,985,73274.94,2989.07,131.5862,
AV5750CMH,1073,73274.94,3985.42,157.5440,
AV5750CMH,1155,73274.94,4981.78,184.5011,
AV5750CMH,1231,73274.94,5978.13,211.7117,
AV5750CMH,1302,73274.94,6974.49,238.7284,
AV6437CMH,217,15311.49,249.09,1.7599,
AV6437CMH,295,15311.49,498.18,3.3855,
AV6437CMH,412,15311.49,996.36,6.9276,
AV6437CMH,503,15311.49,1494.53,10.6859,
AV6437CMH,233,20415.31,249.09,2.6249,
AV6437CMH,304,20415.31,498.18,4.6308,
AV6437CMH,416,20415.31,996.36,9.0752,
AV6437CMH,505,20415.31,1494.53,13.7358,
AV6437CMH,581,20415.31,1992.71,18.5232,
AV6437CMH,710,20415.31,2989.07,28.8213,
AV6437CMH,252,25519.14,249.09,3.7732,
AV6437CMH,318,25519.14,498.18,6.1893,
AV6437CMH,422,25519.14,996.36,11.2974,
AV6437CMH,509,25519.14,1494.53,16.9050,
AV6437CMH,584,25519.14,1992.71,22.7364,
AV6437CMH,711,25519.14,2989.07,34.5856,
AV6437CMH,819,25519.14,3985.42,47.0686,
AV6437CMH,273,30622.97,249.09,5.2572,
AV6437CMH,335,30622.97,498.18,8.0834,
AV6437CMH,433,30622.97,996.36,13.9819,
AV6437CMH,515,30622.97,1494.53,20.2234,
AV6437CMH,589,30622.97,1992.71,27.0391,
AV6437CMH,714,30622.97,2989.07,40.9166,
AV6437CMH,820,30622.97,3985.42,54.8984,
AV6437CMH,915,30622.97,4981.78,69.5887,
AV6437CMH,1000,30622.97,5978.13,84.6071,
AV6437CMH,1078,30622.97,6974.49,100.2221,
AV6437CMH,295,35726.80,249.09,7.0916,
AV6437CMH,354,35726.80,498.18,10.4025,
AV6437CMH,448,35726.80,996.36,17.2108,
AV6437CMH,526,35726.80,1494.53,24.2129,
AV6437CMH,595,35726.80,1992.71,31.4685,
AV6437CMH,718,35726.80,2989.07,47.1953,
AV6437CMH,824,35726.80,3985.42,63.5411,
AV6437CMH,917,35726.80,4981.78,79.7526,
AV6437CMH,1001,35726.80,5978.13,96.1505,
AV6437CMH,1079,35726.80,6974.49,113.1674,
AV6437CMH,1151,35726.80,7970.84,130.4751,
AV6437CMH,320,40830.63,249.09,9.5151,
AV6437CMH,375,40830.63,498.18,13.2511,
AV6437CMH,464,40830.63,996.36,20.7752,
AV6437CMH,539,40830.63,1494.53,28.6498,
AV6437CMH,605,40830.63,1992.71,36.5989,
AV6437CMH,723,40830.63,2989.07,53.5860,
AV6437CMH,828,40830.63,3985.42,71.9078,
AV6437CMH,920,40830.63,4981.78,90.2297,
AV6437CMH,1004,40830.63,5978.13,108.7156,
AV6437CMH,1081,40830.63,6974.49,127.2388,
AV6437CMH,1153,40830.63,7970.84,146.1497,
AV6437CMH,347,45934.46,249.09,12.5949,
AV6437CMH,397,45934.46,498.18,16.6142,
AV6437CMH,483,45934.46,996.36,25.1003,
AV6437CMH,555,45934.46,1494.53,33.7951,
AV6437CMH,619,45934.46,1992.71,42.6615,
AV6437CMH,731,45934.46,2989.07,60.6851,
AV6437CMH,833,45934.46,3985.42,80.4312,
AV6437CMH,924,45934.46,4981.78,100.6024,
AV6437CMH,1007,45934.46,5978.13,121.1762,
AV6437CMH,1084,45934.46,6974.49,141.8992,
AV6437CMH,1155,45934.46,7970.84,162.3836,
AV6437CMH,374,51038.29,249.09,16.2264,
AV6437CMH,420,51038.29,498.18,20.5664,
AV6437CMH,502,51038.29,996.36,29.8727,
AV6437CMH,572,51038.29,1494.53,39.4401,
AV6437CMH,634,51038.29,1992.71,49.2162,
AV6437CMH,743,51038.29,2989.07,68.9549,
AV6437CMH,840,51038.29,3985.42,89.5735,
AV6437CMH,929,51038.29,4981.78,111.2137,
AV6437CMH,1011,51038.29,5978.13,133.5176,
AV6437CMH,1087,51038.29,6974.49,156.2390,
AV6437CMH,1158,51038.29,7970.84,179.0276,
AV6437CMH,403,56142.11,249.09,20.7677,
AV6437CMH,445,56142.11,498.18,25.3613,
AV6437CMH,523,56142.11,996.36,35.4953,
AV6437CMH,590,56142.11,1494.53,45.7487,
AV6437CMH,650,56142.11,1992.71,56.2854,
AV6437CMH,756,56142.11,2989.07,77.7690,
AV6437CMH,849,56142.11,3985.42,99.4391,
AV6437CMH,936,56142.11,4981.78,122.6005,
AV6437CMH,1016,56142.11,5978.13,146.2168,
AV6437CMH,1092,56142.11,6974.49,171.0188,
AV6437CMH,1162,56142.11,7970.84,195.6418,
AV6437CMH,432,61245.94,249.09,26.0473,
AV6437CMH,470,61245.94,498.18,30.7676,
AV6437CMH,545,61245.94,996.36,41.8934,
AV6437CMH,610,61245.94,1494.53,53.0789,
AV6437CMH,668,61245.94,1992.71,64.3241,
AV6437CMH,771,61245.94,2989.07,87.5228,
AV6437CMH,862,61245.94,3985.42,110.9527,
AV6437CMH,945,61245.94,4981.78,134.8747,
AV6437CMH,1023,61245.94,5978.13,159.8408,
AV6437CMH,1097,61245.94,6974.49,185.8359,
AV6437CMH,1166,61245.94,7970.84,211.9652,
AV6437CMH,461,66349.77,249.09,32.1173,
AV6437CMH,497,66349.77,498.18,37.2626,
AV6437CMH,567,66349.77,996.36,48.9179,
AV6437CMH,630,66349.77,1494.53,61.0057,
AV6437CMH,686,66349.77,1992.71,72.9518,
AV6437CMH,786,66349.77,2989.07,97.5897,
AV6437CMH,876,66349.77,3985.42,123.2120,
AV6437CMH,956,66349.77,4981.78,148.2153,
AV6437CMH,1032,66349.77,5978.13,174.5161,
AV6437CMH,1103,66349.77,6974.49,201.1824,
AV6437CMH,1172,66349.77,7970.84,229.4295,
AV6437CMH,491,71453.60,249.09,39.2686,
AV6437CMH,525,71453.60,498.18,44.8166,
AV6437CMH,590,71453.60,996.36,56.8745,
AV6437CMH,651,71453.60,1494.53,69.8572,
AV6437CMH,706,71453.60,1992.71,82.8547,
AV6437CMH,803,71453.60,2989.07,108.8349,
AV6437CMH,890,71453.60,3985.42,135.8367,
AV6437CMH,970,71453.60,4981.78,163.3083,
AV6437CMH,1043,71453.60,5978.13,190.4517,
AV6437CMH,1112,71453.60,6974.49,218.2589,
AV6437CMH,1178,71453.60,7970.84,246.9385,
AV6437CMH,522,76557.43,249.09,47.6577,
AV6437CMH,553,76557.43,498.18,53.2653,
AV6437CMH,614,76557.43,996.36,65.8453,
AV6437CMH,673,76557.43,1494.53,79.7526,
AV6437CMH,726,76557.43,1992.71,93.4362,
AV6437CMH,821,76557.43,2989.07,121.1315,
AV6437CMH,906,76557.43,3985.42,149.7216,
AV6437CMH,984,76557.43,4981.78,178.8188,
AV6437CMH,1055,76557.43,5978.13,207.2449,
AV6437CMH,1123,76557.43,6974.49,236.7597,
AV6437CMH,1187,76557.43,7970.84,266.4162,
AV6437CMH,552,81661.26,249.09,56.8149,
AV6437CMH,582,81661.26,498.18,62.9893,
AV6437CMH,639,81661.26,996.36,75.9570,
AV6437CMH,695,81661.26,1494.53,90.4161,
AV6437CMH,748,81661.26,1992.71,105.5687,
AV6437CMH,840,81661.26,2989.07,134.6361,
AV6437CMH,923,81661.26,3985.42,164.6505,
AV6437CMH,999,81661.26,4981.78,195.2839,
AV6437CMH,1069,81661.26,5978.13,225.6115,
AV6437CMH,1135,81661.26,6974.49,256.2523,
AV6437CMH,583,86765.08,249.09,67.3964,
AV6437CMH,611,86765.08,498.18,73.7870,
AV6437CMH,665,86765.08,996.36,87.3364,
AV6437CMH,718,86765.08,1494.53,102.2877,
AV6437CMH,769,86765.08,1992.71,118.1039,
AV6437CMH,860,86765.08,2989.07,149.4308,
AV6437CMH,940,86765.08,3985.42,180.2580,
AV6437CMH,1015,86765.08,4981.78,212.7780,
AV6437CMH,1084,86765.08,5978.13,245.0966,
AV6437CMH,1149,86765.08,6974.49,277.5420,
AV6437CMH,614,91868.91,249.09,79.1933,
AV6437CMH,640,91868.91,498.18,85.7033,
AV6437CMH,692,91868.91,996.36,100.1400,
AV6437CMH,741,91868.91,1494.53,115.0167,
AV6437CMH,791,91868.91,1992.71,131.9516,
AV6437CMH,880,91868.91,2989.07,165.0681,
AV6437CMH,959,91868.91,3985.42,197.8715,
AV6437CMH,1031,91868.91,4981.78,230.8538,
AV6437CMH,1099,91868.91,5978.13,265.0217,
AV6437CMH,1163,91868.91,6974.49,299.3165,
AV7125CMH,196,18757.08,249.09,2.1476,
AV7125CMH,267,18757.08,498.18,4.1685,
AV7125CMH,372,18757.08,996.36,8.4712,
AV7125CMH,454,18757.08,1494.53,13.0497,
AV7125CMH,210,25009.44,249.09,3.1916,
AV7125CMH,274,25009.44,498.18,5.6300,
AV7125CMH,376,25009.44,996.36,11.1258,
AV7125CMH,456,25009.44,1494.53,16.7932,
AV7125CMH,525,25009.44,1992.71,22.6916,
AV7125CMH,641,25009.44,2989.07,35.2269,
AV7125CMH,227,31261.80,249.09,4.5786,
AV7125CMH,287,31261.80,498.18,7.5539,
AV7125CMH,381,31261.80,996.36,13.8029,
AV7125CMH,460,31261.80,1494.53,20.7230,
AV7125CMH,528,31261.80,1992.71,27.9115,
AV7125CMH,642,31261.80,2989.07,42.2886,
AV7125CMH,740,31261.80,3985.42,57.6650,
AV7125CMH,247,37514.16,249.09,6.4652,
AV7125CMH,303,37514.16,498.18,9.9327,
AV7125CMH,392,37514.16,996.36,17.2257,
AV7125CMH,466,37514.16,1494.53,24.8840,
AV7125CMH,532,37514.16,1992.71,33.0867,
AV7125CMH,645,37514.16,2989.07,50.0961,
AV7125CMH,741,37514.16,3985.42,67.2920,
AV7125CMH,826,37514.16,4981.78,85.0247,
AV7125CMH,903,37514.16,5978.13,103.4733,
AV7125CMH,974,37514.16,6974.49,122.7795,
AV7125CMH,267,43766.52,249.09,8.7321,
AV7125CMH,320,43766.52,498.18,12.7664,
AV7125CMH,405,43766.52,996.36,21.1182,
AV7125CMH,475,43766.52,1494.53,29.6117,
AV7125CMH,538,43766.52,1992.71,38.6347,
AV7125CMH,649,43766.52,2989.07,57.8887,
AV7125CMH,744,43766.52,3985.42,77.6870,
AV7125CMH,828,43766.52,4981.78,97.5152,
AV7125CMH,905,43766.52,5978.13,118.0219,
AV7125CMH,975,43766.52,6974.49,138.6853,
AV7125CMH,1040,43766.52,7970.84,159.8631,
AV7125CMH,289,50018.88,249.09,11.6404,
AV7125CMH,339,50018.88,498.18,16.2563,
AV7125CMH,420,50018.88,996.36,25.5924,
AV7125CMH,487,50018.88,1494.53,35.1001,
AV7125CMH,547,50018.88,1992.71,44.9284,
AV7125CMH,654,50018.88,2989.07,65.8751,
AV7125CMH,748,50018.88,3985.42,88.0448,
AV7125CMH,831,50018.88,4981.78,110.4456,
AV7125CMH,907,50018.88,5978.13,133.1298,
AV7125CMH,977,50018.88,6974.49,156.0153,
AV7125CMH,1042,50018.88,7970.84,179.1693,
AV7125CMH,313,56271.24,249.09,15.3540,
AV7125CMH,359,56271.24,498.18,20.4023,
AV7125CMH,436,56271.24,996.36,30.6632,
AV7125CMH,501,56271.24,1494.53,41.2894,
AV7125CMH,559,56271.24,1992.71,52.1841,
AV7125CMH,661,56271.24,2989.07,74.5252,
AV7125CMH,752,56271.24,3985.42,98.2832,
AV7125CMH,835,56271.24,4981.78,123.3089,
AV7125CMH,910,56271.24,5978.13,148.5210,
AV7125CMH,979,56271.24,6974.49,173.6213,
AV7125CMH,1044,56271.24,7970.84,199.1764,
AV7125CMH,338,62523.60,249.09,19.8953,
AV7125CMH,379,62523.60,498.18,25.1003,
AV7125CMH,454,62523.60,996.36,36.7033,
AV7125CMH,517,62523.60,1494.53,48.3661,
AV7125CMH,573,62523.60,1992.71,60.3420,
AV7125CMH,671,62523.60,2989.07,84.3536,
AV7125CMH,759,62523.60,3985.42,109.7521,
AV7125CMH,839,62523.60,4981.78,136.0679,
AV7125CMH,914,62523.60,5978.13,163.8601,
AV7125CMH,983,62523.60,6974.49,191.9208,
AV7125CMH,1047,62523.60,7970.84,219.7727,
AV7125CMH,364,68775.96,249.09,25.4209,
AV7125CMH,402,68775.96,498.18,31.0584,
AV7125CMH,473,68775.96,996.36,43.6085,
AV7125CMH,533,68775.96,1494.53,56.0170,
AV7125CMH,587,68775.96,1992.71,68.8505,
AV7125CMH,683,68775.96,2989.07,95.2482,
AV7125CMH,768,68775.96,3985.42,122.2500,
AV7125CMH,845,68775.96,4981.78,149.8260,
AV7125CMH,918,68775.96,5978.13,179.1395,
AV7125CMH,986,68775.96,6974.49,209.1017,
AV7125CMH,1050,68775.96,7970.84,239.7500,
AV7125CMH,390,75028.32,249.09,31.8339,
AV7125CMH,425,75028.32,498.18,37.7846,
AV7125CMH,492,75028.32,996.36,51.1923,
AV7125CMH,551,75028.32,1494.53,64.9728,
AV7125CMH,603,75028.32,1992.71,78.5819,
AV7125CMH,696,75028.32,2989.07,106.9408,
AV7125CMH,779,75028.32,3985.42,136.0082,
AV7125CMH,854,75028.32,4981.78,165.3291,
AV7125CMH,924,75028.32,5978.13,195.6269,
AV7125CMH,991,75028.32,6974.49,227.5578,
AV7125CMH,1054,75028.32,7970.84,260.0405,
AV7125CMH,417,81280.68,249.09,39.4848,
AV7125CMH,449,81280.68,498.18,45.6368,
AV7125CMH,512,81280.68,996.36,59.8275,
AV7125CMH,569,81280.68,1494.53,74.6446,
AV7125CMH,620,81280.68,1992.71,89.4542,
AV7125CMH,711,81280.68,2989.07,119.9757,
AV7125CMH,791,81280.68,3985.42,150.6687,
AV7125CMH,864,81280.68,4981.78,181.7271,
AV7125CMH,932,81280.68,5978.13,213.5013,
AV7125CMH,997,81280.68,6974.49,246.7745,
AV7125CMH,1058,81280.68,7970.84,280.3310,
AV7125CMH,444,87533.04,249.09,48.2319,
AV7125CMH,474,87533.04,498.18,54.7791,
AV7125CMH,533,87533.04,996.36,69.6409,
AV7125CMH,589,87533.04,1494.53,85.9270,
AV7125CMH,638,87533.04,1992.71,101.5569,
AV7125CMH,726,87533.04,2989.07,133.5921,
AV7125CMH,804,87533.04,3985.42,166.3284,
AV7125CMH,876,87533.04,4981.78,199.7805,
AV7125CMH,942,87533.04,5978.13,233.0387,
AV7125CMH,1005,87533.04,6974.49,267.6019,
AV7125CMH,1065,87533.04,7970.84,303.0748,
AV7125CMH,471,93785.40,249.09,58.1422,
AV7125CMH,500,93785.40,498.18,65.3904,
AV7125CMH,555,93785.40,996.36,80.7668,
AV7125CMH,608,93785.40,1494.53,97.6643,
AV7125CMH,656,93785.40,1992.71,114.4948,
AV7125CMH,742,93785.40,2989.07,148.5136,
AV7125CMH,819,93785.40,3985.42,183.6957,
AV7125CMH,889,93785.40,4981.78,219.0195,
AV7125CMH,954,93785.40,5978.13,254.5148,
AV7125CMH,1014,93785.40,6974.49,289.4956,
AV7125CMH,499,100037.76,249.09,69.7080,
AV7125CMH,526,100037.76,498.18,77.2321,
AV7125CMH,577,100037.76,996.36,92.8844,
AV7125CMH,628,100037.76,1494.53,110.7961,
AV7125CMH,675,100037.76,1992.71,128.8495,
AV7125CMH,759,100037.76,2989.07,164.9637,
AV7125CMH,834,100037.76,3985.42,201.7416,
AV7125CMH,902,100037.76,4981.78,238.7433,
AV7125CMH,966,100037.76,5978.13,276.5055,
AV7125CMH,1026,100037.76,6974.49,314.3945,
AV7125CMH,527,106290.12,249.09,82.6832,
AV7125CMH,552,106290.12,498.18,90.3639,
AV7125CMH,601,106290.12,996.36,107.0750,
AV7125CMH,648,106290.12,1494.53,124.8898,
AV7125CMH,695,106290.12,1992.71,144.8075,
AV7125CMH,777,106290.12,2989.07,183.0395,
AV7125CMH,850,106290.12,3985.42,221.3685,
AV7125CMH,917,106290.12,4981.78,260.5997,
AV7125CMH,979,106290.12,5978.13,299.8757,
AV7125CMH,1038,106290.12,6974.49,339.8602,
AV7125CMH,555,112542.48,249.09,97.1423,
AV7125CMH,579,112542.48,498.18,105.3972,
AV7125CMH,625,112542.48,996.36,122.5334,
AV7125CMH,670,112542.48,1494.53,141.2132,
AV7125CMH,715,112542.48,1992.71,161.8616,
AV7125CMH,795,112542.48,2989.07,202.1443,
AV7125CMH,866,112542.48,3985.42,242.0020,
AV7125CMH,932,112542.48,4981.78,283.2392,
AV7125CMH,993,112542.48,5978.13,324.7001,
AV7125CMH,1051,112542.48,6974.49,366.9067,
AV7825CMH,178,22630.82,249.09,2.2968,
AV7825CMH,242,22630.82,498.18,4.6159,
AV7825CMH,192,30174.43,249.09,3.3482,
AV7825CMH,249,30174.43,498.18,6.0775,
AV7825CMH,341,30174.43,996.36,12.3861,
AV7825CMH,207,37718.04,249.09,4.5861,
AV7825CMH,261,37718.04,498.18,7.9268,
AV7825CMH,347,37718.04,996.36,15.2421,
AV7825CMH,417,37718.04,1494.53,23.0198,
AV7825CMH,224,45261.65,249.09,6.1222,
AV7825CMH,276,45261.65,498.18,10.2161,
AV7825CMH,356,45261.65,996.36,18.4188,
AV7825CMH,423,45261.65,1494.53,27.2777,
AV7825CMH,482,45261.65,1992.71,36.5989,
AV7825CMH,242,52805.26,249.09,8.0237,
AV7825CMH,292,52805.26,498.18,12.8484,
AV7825CMH,368,52805.26,996.36,22.1324,
AV7825CMH,432,52805.26,1494.53,32.0129,
AV7825CMH,489,52805.26,1992.71,42.4676,
AV7825CMH,588,52805.26,2989.07,64.2420,
AV7825CMH,261,60348.86,249.09,10.3876,
AV7825CMH,309,60348.86,498.18,15.8387,
AV7825CMH,382,60348.86,996.36,26.4201,
AV7825CMH,443,60348.86,1494.53,37.2701,
AV7825CMH,498,60348.86,1992.71,48.7911,
AV7825CMH,593,60348.86,2989.07,72.4820,
AV7825CMH,678,60348.86,3985.42,97.9104,
AV7825CMH,281,67892.47,249.09,13.2660,
AV7825CMH,326,67892.47,498.18,19.1645,
AV7825CMH,398,67892.47,996.36,31.4462,
AV7825CMH,456,67892.47,1494.53,43.2133,
AV7825CMH,508,67892.47,1992.71,55.4726,
AV7825CMH,601,67892.47,2989.07,81.5348,
AV7825CMH,683,67892.47,3985.42,109.0064,
AV7825CMH,757,67892.47,4981.78,137.1789,
AV7825CMH,301,75436.08,249.09,16.5918,
AV7825CMH,344,75436.08,498.18,23.1242,
AV7825CMH,414,75436.08,996.36,36.8077,
AV7825CMH,471,75436.08,1494.53,50.0588,
AV7825CMH,521,75436.08,1992.71,63.3025,
AV7825CMH,610,75436.08,2989.07,90.9978,
AV7825CMH,689,75436.08,3985.42,120.1099,
AV7825CMH,762,75436.08,4981.78,151.0266,
AV7825CMH,828,75436.08,5978.13,181.7867,
AV7825CMH,322,82979.69,249.09,20.5813,
AV7825CMH,363,82979.69,498.18,27.7922,
AV7825CMH,430,82979.69,996.36,42.4378,
AV7825CMH,486,82979.69,1494.53,57.2921,
AV7825CMH,535,82979.69,1992.71,71.8333,
AV7825CMH,621,82979.69,2989.07,101.4599,
AV7825CMH,698,82979.69,3985.42,132.6526,
AV7825CMH,768,82979.69,4981.78,164.9339,
AV7825CMH,833,82979.69,5978.13,198.2741,
AV7825CMH,894,82979.69,6974.49,232.3825,
AV7825CMH,952,82979.69,7970.84,267.1470,
AV7825CMH,343,90523.30,249.09,25.1450,
AV7825CMH,382,90523.30,498.18,32.9972,
AV7825CMH,448,90523.30,996.36,49.0969,
AV7825CMH,502,90523.30,1494.53,65.2562,
AV7825CMH,550,90523.30,1992.71,81.1993,
AV7825CMH,634,90523.30,2989.07,113.1600,
AV7825CMH,708,90523.30,3985.42,145.9111,
AV7825CMH,776,90523.30,4981.78,179.9150,
AV7825CMH,839,90523.30,5978.13,214.9107,
AV7825CMH,899,90523.30,6974.49,251.4798,
AV7825CMH,955,90523.30,7970.84,288.0564,
AV7825CMH,365,98066.90,249.09,30.5737,
AV7825CMH,402,98066.90,498.18,39.0374,
AV7825CMH,465,98066.90,996.36,56.0244,
AV7825CMH,518,98066.90,1494.53,73.5707,
AV7825CMH,565,98066.90,1992.71,90.9903,
AV7825CMH,647,98066.90,2989.07,125.2254,
AV7825CMH,719,98066.90,3985.42,159.9079,
AV7825CMH,785,98066.90,4981.78,195.6567,
AV7825CMH,847,98066.90,5978.13,232.8522,
AV7825CMH,905,98066.90,6974.49,270.8307,
AV7825CMH,960,98066.90,7970.84,309.6817,
AV7825CMH,387,105610.51,249.09,36.7108,
AV7825CMH,422,105610.51,498.18,45.7039,
AV7825CMH,483,105610.51,996.36,63.9736,
AV7825CMH,535,105610.51,1494.53,82.7279,
AV7825CMH,581,105610.51,1992.71,101.6985,
AV7825CMH,661,105610.51,2989.07,138.3124,
AV7825CMH,732,105610.51,3985.42,175.5527,
AV7825CMH,796,105610.51,4981.78,213.0166,
AV7825CMH,856,105610.51,5978.13,251.6662,
AV7825CMH,913,105610.51,6974.49,291.7327,
AV7825CMH,967,105610.51,7970.84,332.7089,
AV7825CMH,410,113154.12,249.09,43.9217,
AV7825CMH,443,113154.12,498.18,53.4145,
AV7825CMH,502,113154.12,996.36,73.0413,
AV7825CMH,553,113154.12,1494.53,92.9888,
AV7825CMH,598,113154.12,1992.71,113.3538,
AV7825CMH,676,113154.12,2989.07,152.5329,
AV7825CMH,745,113154.12,3985.42,191.6225,
AV7825CMH,808,113154.12,4981.78,231.4578,
AV7825CMH,867,113154.12,5978.13,272.4340,
AV7825CMH,922,113154.12,6974.49,313.6563,
AV7825CMH,433,120697.73,249.09,52.0051,
AV7825CMH,464,120697.73,498.18,61.9080,
AV7825CMH,521,120697.73,996.36,82.8696,
AV7825CMH,570,120697.73,1494.53,103.5106,
AV7825CMH,614,120697.73,1992.71,124.9271,
AV7825CMH,692,120697.73,2989.07,167.9987,
AV7825CMH,759,120697.73,3985.42,208.9824,
AV7825CMH,821,120697.73,4981.78,251.1517,
AV7825CMH,878,120697.73,5978.13,293.4329,
AV7825CMH,932,120697.73,6974.49,336.7655,
AV7825CMH,456,128241.34,249.09,61.0057,
AV7825CMH,485,128241.34,498.18,71.2293,
AV7825CMH,540,128241.34,996.36,93.4586,
AV7825CMH,588,128241.34,1494.53,115.4045,
AV7825CMH,631,128241.34,1992.71,137.7382,
AV7825CMH,708,128241.34,2989.07,184.0462,
AV7825CMH,774,128241.34,3985.42,227.7666,
AV7825CMH,834,128241.34,4981.78,271.3527,
AV7825CMH,891,128241.34,5978.13,316.8180,
AV7825CMH,943,128241.34,6974.49,361.1275,
AV7825CMH,479,135784.94,249.09,70.9757,
AV7825CMH,507,135784.94,498.18,81.9002,
AV7825CMH,559,135784.94,996.36,104.8156,
AV7825CMH,606,135784.94,1494.53,128.1336,
AV7825CMH,649,135784.94,1992.71,152.0557,
AV7825CMH,724,135784.94,2989.07,200.5858,
AV7825CMH,789,135784.94,3985.42,247.1622,
AV7825CMH,848,135784.94,4981.78,293.1048,
AV7825CMH,903,135784.94,5978.13,339.5917,
AV7825CMH,955,135784.94,6974.49,386.9959,
