modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV1281CMA,1179,550.48,249.09,0.0746,
AV1281CMA,1592,550.48,498.18,0.1491,
AV1281CMA,2198,550.48,996.36,0.3057,
AV1281CMA,2666,550.48,1494.53,0.4847,
AV1281CMA,3063,550.48,1992.71,0.6711,
AV1281CMA,1265,733.97,249.09,0.1119,
AV1281CMA,1650,733.97,498.18,0.1939,
AV1281CMA,2239,733.97,996.36,0.3952,
AV1281CMA,2703,733.97,1494.53,0.6040,
AV1281CMA,3096,733.97,1992.71,0.8277,
AV1281CMA,3758,733.97,2989.07,1.3050,
AV1281CMA,1371,917.47,249.09,0.1566,
AV1281CMA,1728,917.47,498.18,0.2610,
AV1281CMA,2289,917.47,996.36,0.4847,
AV1281CMA,2744,917.47,1494.53,0.7308,
AV1281CMA,3134,917.47,1992.71,0.9918,
AV1281CMA,3791,917.47,2989.07,1.5361,
AV1281CMA,4346,917.47,3985.42,2.1178,
AV1281CMA,4837,917.47,4981.78,2.7442,
AV1281CMA,5282,917.47,5978.13,3.4078,
AV1281CMA,1491,1100.96,249.09,0.2163,
AV1281CMA,1821,1100.96,498.18,0.3356,
AV1281CMA,2356,1100.96,996.36,0.5966,
AV1281CMA,2794,1100.96,1494.53,0.8725,
AV1281CMA,3177,1100.96,1992.71,1.1707,
AV1281CMA,3829,1100.96,2989.07,1.7897,
AV1281CMA,4381,1100.96,3985.42,2.4384,
AV1281CMA,4868,1100.96,4981.78,3.1096,
AV1281CMA,1622,1284.45,249.09,0.2983,
AV1281CMA,1929,1284.45,498.18,0.4325,
AV1281CMA,2435,1284.45,996.36,0.7233,
AV1281CMA,2858,1284.45,1494.53,1.0291,
AV1281CMA,3228,1284.45,1992.71,1.3572,
AV1281CMA,3870,1284.45,2989.07,2.0432,
AV1281CMA,4419,1284.45,3985.42,2.7740,
AV1281CMA,4903,1284.45,4981.78,3.5197,
AV1281CMA,1762,1467.95,249.09,0.3952,
AV1281CMA,2048,1467.95,498.18,0.5444,
AV1281CMA,2525,1467.95,996.36,0.8650,
AV1281CMA,2933,1467.95,1494.53,1.2080,
AV1281CMA,3291,1467.95,1992.71,1.5660,
AV1281CMA,3917,1467.95,2989.07,2.3191,
AV1281CMA,4459,1467.95,3985.42,3.1096,
AV1281CMA,4941,1467.95,4981.78,3.9373,
AV1281CMA,1909,1651.44,249.09,0.5145,
AV1281CMA,2173,1651.44,498.18,0.6860,
AV1281CMA,2626,1651.44,996.36,1.0365,
AV1281CMA,3017,1651.44,1494.53,1.4094,
AV1281CMA,3365,1651.44,1992.71,1.7971,
AV1281CMA,3973,1651.44,2989.07,2.6174,
AV1281CMA,4504,1651.44,3985.42,3.4750,
AV1281CMA,4982,1651.44,4981.78,4.3623,
AV1281CMA,2062,1834.93,249.09,0.6637,
AV1281CMA,2307,1834.93,498.18,0.8501,
AV1281CMA,2737,1834.93,996.36,1.2379,
AV1281CMA,3110,1834.93,1494.53,1.6405,
AV1281CMA,3446,1834.93,1992.71,2.0581,
AV1281CMA,4039,1834.93,2989.07,2.9381,
AV1281CMA,4557,1834.93,3985.42,3.8627,
AV1281CMA,5026,1834.93,4981.78,4.8172,
AV1281CMA,2219,2018.42,249.09,0.8352,
AV1281CMA,2446,2018.42,498.18,1.0440,
AV1281CMA,2854,2018.42,996.36,1.4690,
AV1281CMA,3211,2018.42,1494.53,1.9015,
AV1281CMA,3535,2018.42,1992.71,2.3490,
AV1281CMA,4113,2018.42,2989.07,3.2811,
AV1281CMA,4619,2018.42,3985.42,4.2729,
AV1281CMA,5078,2018.42,4981.78,5.2945,
AV1281CMA,2380,2201.92,249.09,1.0440,
AV1281CMA,2591,2201.92,498.18,1.2751,
AV1281CMA,2977,2201.92,996.36,1.7226,
AV1281CMA,3320,2201.92,1494.53,2.1924,
AV1281CMA,3632,2201.92,1992.71,2.6771,
AV1281CMA,4193,2201.92,2989.07,3.6688,
AV1281CMA,4688,2201.92,3985.42,4.7128,
AV1281CMA,5137,2201.92,4981.78,5.8015,
AV1281CMA,2543,2385.41,249.09,1.2826,
AV1281CMA,2739,2385.41,498.18,1.5287,
AV1281CMA,3106,2385.41,996.36,2.0208,
AV1281CMA,3436,2385.41,1494.53,2.5205,
AV1281CMA,3736,2385.41,1992.71,3.0350,
AV1281CMA,4279,2385.41,2989.07,4.0864,
AV1281CMA,4764,2385.41,3985.42,5.1826,
AV1281CMA,5204,2385.41,4981.78,6.3310,
AV1281CMA,2709,2568.90,249.09,1.5585,
AV1281CMA,2892,2568.90,498.18,1.8270,
AV1281CMA,3239,2568.90,996.36,2.3564,
AV1281CMA,3556,2568.90,1494.53,2.8859,
AV1281CMA,3846,2568.90,1992.71,3.4302,
AV1281CMA,4371,2568.90,2989.07,4.5488,
AV1281CMA,4845,2568.90,3985.42,5.7046,
AV1281CMA,5276,2568.90,4981.78,6.8977,
AV1281CMA,2877,2752.40,249.09,1.8792,
AV1281CMA,3048,2752.40,498.18,2.1625,
AV1281CMA,3377,2752.40,996.36,2.7293,
AV1281CMA,3681,2752.40,1494.53,3.2960,
AV1281CMA,3962,2752.40,1992.71,3.8702,
AV1281CMA,4470,2752.40,2989.07,5.0484,
AV1281CMA,4931,2752.40,3985.42,6.2639,
AV1281CMA,3046,2935.89,249.09,2.2371,
AV1281CMA,3207,2935.89,498.18,2.5354,
AV1281CMA,3519,2935.89,996.36,3.1469,
AV1281CMA,3810,2935.89,1494.53,3.7434,
AV1281CMA,4082,2935.89,1992.71,4.3474,
AV1281CMA,4575,2935.89,2989.07,5.5927,
AV1281CMA,5023,2935.89,3985.42,6.8754,
AV1281CMA,3216,3119.38,249.09,2.6398,
AV1281CMA,3368,3119.38,498.18,2.9604,
AV1281CMA,3664,3119.38,996.36,3.6017,
AV1281CMA,3942,3119.38,1494.53,4.2430,
AV1281CMA,4205,3119.38,1992.71,4.8769,
AV1281CMA,4684,3119.38,2989.07,6.1819,
AV1281CMA,5119,3119.38,3985.42,7.5241,
AV1281CMA,3387,3302.88,249.09,3.0947,
AV1281CMA,3531,3302.88,498.18,3.4302,
AV1281CMA,3812,3302.88,996.36,4.1088,
AV1281CMA,4079,3302.88,1494.53,4.7874,
AV1281CMA,4332,3302.88,1992.71,5.4585,
AV1281CMA,4799,3302.88,2989.07,6.8232,
AV1281CMA,5222,3302.88,3985.42,8.2325,
AV1562CMA,925,897.08,249.09,0.1193,
AV1562CMA,1248,897.08,498.18,0.2386,
AV1562CMA,1723,897.08,996.36,0.4996,
AV1562CMA,2091,897.08,1494.53,0.7830,
AV1562CMA,2402,897.08,1992.71,1.0962,
AV1562CMA,992,1196.10,249.09,0.1790,
AV1562CMA,1294,1196.10,498.18,0.3207,
AV1562CMA,1755,1196.10,996.36,0.6413,
AV1562CMA,2119,1196.10,1494.53,0.9843,
AV1562CMA,2427,1196.10,1992.71,1.3423,
AV1562CMA,2946,1196.10,2989.07,2.1252,
AV1562CMA,1075,1495.13,249.09,0.2535,
AV1562CMA,1355,1495.13,498.18,0.4176,
AV1562CMA,1795,1495.13,996.36,0.7904,
AV1562CMA,2152,1495.13,1494.53,1.1931,
AV1562CMA,2457,1495.13,1992.71,1.6182,
AV1562CMA,2972,1495.13,2989.07,2.5056,
AV1562CMA,3408,1495.13,3985.42,3.4526,
AV1562CMA,3793,1495.13,4981.78,4.4667,
AV1562CMA,4141,1495.13,5978.13,5.5480,
AV1562CMA,1170,1794.16,249.09,0.3505,
AV1562CMA,1429,1794.16,498.18,0.5518,
AV1562CMA,1847,1794.16,996.36,0.9694,
AV1562CMA,2191,1794.16,1494.53,1.4243,
AV1562CMA,2491,1794.16,1992.71,1.9015,
AV1562CMA,3002,1794.16,2989.07,2.9082,
AV1562CMA,3435,1794.16,3985.42,3.9671,
AV1562CMA,3817,1794.16,4981.78,5.0708,
AV1562CMA,1273,2093.18,249.09,0.4847,
AV1562CMA,1513,2093.18,498.18,0.7010,
AV1562CMA,1910,2093.18,996.36,1.1707,
AV1562CMA,2241,2093.18,1494.53,1.6778,
AV1562CMA,2531,2093.18,1992.71,2.2147,
AV1562CMA,3035,2093.18,2989.07,3.3333,
AV1562CMA,3465,2093.18,3985.42,4.5115,
AV1562CMA,3844,2093.18,4981.78,5.7270,
AV1562CMA,1383,2392.21,249.09,0.6413,
AV1562CMA,1607,2392.21,498.18,0.8948,
AV1562CMA,1981,2392.21,996.36,1.4168,
AV1562CMA,2300,2392.21,1494.53,1.9686,
AV1562CMA,2581,2392.21,1992.71,2.5503,
AV1562CMA,3071,2392.21,2989.07,3.7807,
AV1562CMA,3497,2392.21,3985.42,5.0708,
AV1562CMA,3874,2392.21,4981.78,6.4130,
AV1562CMA,1499,2691.23,249.09,0.8426,
AV1562CMA,1706,2691.23,498.18,1.1185,
AV1562CMA,2060,2691.23,996.36,1.7002,
AV1562CMA,2366,2691.23,1494.53,2.2968,
AV1562CMA,2639,2691.23,1992.71,2.9306,
AV1562CMA,3115,2691.23,2989.07,4.2654,
AV1562CMA,3532,2691.23,3985.42,5.6599,
AV1562CMA,3906,2691.23,4981.78,7.1065,
AV1562CMA,1618,2990.26,249.09,1.0813,
AV1562CMA,1810,2990.26,498.18,1.3945,
AV1562CMA,2147,2990.26,996.36,2.0208,
AV1562CMA,2439,2990.26,1494.53,2.6771,
AV1562CMA,2703,2990.26,1992.71,3.3556,
AV1562CMA,3167,2990.26,2989.07,4.7874,
AV1562CMA,3574,2990.26,3985.42,6.2937,
AV1562CMA,3941,2990.26,4981.78,7.8448,
AV1562CMA,1742,3289.28,249.09,1.3646,
AV1562CMA,1920,3289.28,498.18,1.7077,
AV1562CMA,2240,3289.28,996.36,2.3937,
AV1562CMA,2519,3289.28,1494.53,3.1021,
AV1562CMA,2773,3289.28,1992.71,3.8329,
AV1562CMA,3225,3289.28,2989.07,5.3467,
AV1562CMA,3622,3289.28,3985.42,6.9648,
AV1562CMA,3982,3289.28,4981.78,8.6277,
AV1562CMA,1868,3588.31,249.09,1.7077,
AV1562CMA,2033,3588.31,498.18,2.0730,
AV1562CMA,2336,3588.31,996.36,2.8187,
AV1562CMA,2605,3588.31,1494.53,3.5794,
AV1562CMA,2849,3588.31,1992.71,4.3623,
AV1562CMA,3288,3588.31,2989.07,5.9731,
AV1562CMA,3677,3588.31,3985.42,7.6807,
AV1562CMA,4029,3588.31,4981.78,9.4555,
AV1562CMA,1997,3887.34,249.09,2.0954,
AV1562CMA,2150,3887.34,498.18,2.4981,
AV1562CMA,2437,3887.34,996.36,3.3035,
AV1562CMA,2696,3887.34,1494.53,4.1163,
AV1562CMA,2931,3887.34,1992.71,4.9514,
AV1562CMA,3356,3887.34,2989.07,6.6666,
AV1562CMA,3736,3887.34,3985.42,8.4488,
AV1562CMA,4081,3887.34,4981.78,10.3205,
AV1562CMA,2127,4186.36,249.09,2.5503,
AV1562CMA,2270,4186.36,498.18,2.9828,
AV1562CMA,2542,4186.36,996.36,3.8478,
AV1562CMA,2790,4186.36,1494.53,4.7054,
AV1562CMA,3018,4186.36,1992.71,5.6002,
AV1562CMA,3429,4186.36,2989.07,7.4197,
AV1562CMA,3800,4186.36,3985.42,9.2989,
AV1562CMA,4138,4186.36,4981.78,11.2452,
AV1562CMA,2258,4485.39,249.09,3.0648,
AV1562CMA,2393,4485.39,498.18,3.5272,
AV1562CMA,2650,4485.39,996.36,4.4518,
AV1562CMA,2888,4485.39,1494.53,5.3765,
AV1562CMA,3108,4485.39,1992.71,6.3086,
AV1562CMA,3507,4485.39,2989.07,8.2400,
AV1562CMA,3868,4485.39,3985.42,10.2161,
AV1562CMA,2391,4784.41,249.09,3.6539,
AV1562CMA,2517,4784.41,498.18,4.1461,
AV1562CMA,2762,4784.41,996.36,5.1304,
AV1562CMA,2989,4784.41,1494.53,6.1073,
AV1562CMA,3202,4784.41,1992.71,7.0916,
AV1562CMA,3589,4784.41,2989.07,9.1274,
AV1562CMA,3940,4784.41,3985.42,11.2153,
AV1562CMA,2525,5083.44,249.09,4.3176,
AV1562CMA,2644,5083.44,498.18,4.8321,
AV1562CMA,2875,5083.44,996.36,5.8761,
AV1562CMA,3094,5083.44,1494.53,6.9276,
AV1562CMA,3300,5083.44,1992.71,7.9641,
AV1562CMA,3675,5083.44,2989.07,10.0893,
AV1562CMA,4016,5083.44,3985.42,12.2817,
AV1562CMA,2660,5382.47,249.09,5.0558,
AV1562CMA,2772,5382.47,498.18,5.6002,
AV1562CMA,2992,5382.47,996.36,6.7113,
AV1562CMA,3201,5382.47,1494.53,7.8149,
AV1562CMA,3399,5382.47,1992.71,8.9037,
AV1562CMA,3765,5382.47,2989.07,11.1333,
AV1562CMA,4096,5382.47,3985.42,13.4226,
AV1912CMA,746,1345.62,249.09,0.1566,
AV1912CMA,1009,1345.62,498.18,0.3132,
AV1912CMA,802,1794.16,249.09,0.2163,
AV1912CMA,1042,1794.16,498.18,0.4101,
AV1912CMA,1420,1794.16,996.36,0.8352,
AV1912CMA,1727,1794.16,1494.53,1.3199,
AV1912CMA,867,2242.69,249.09,0.2983,
AV1912CMA,1095,2242.69,498.18,0.5294,
AV1912CMA,1447,2242.69,996.36,1.0216,
AV1912CMA,1740,2242.69,1494.53,1.5585,
AV1912CMA,1996,2242.69,1992.71,2.1476,
AV1912CMA,938,2691.23,249.09,0.3952,
AV1912CMA,1154,2691.23,498.18,0.6637,
AV1912CMA,1489,2691.23,996.36,1.2304,
AV1912CMA,1766,2691.23,1494.53,1.8344,
AV1912CMA,2012,2691.23,1992.71,2.4757,
AV1912CMA,2441,2691.23,2989.07,3.8851,
AV1912CMA,1015,3139.77,249.09,0.5294,
AV1912CMA,1220,3139.77,498.18,0.8277,
AV1912CMA,1543,3139.77,996.36,1.4690,
AV1912CMA,1805,3139.77,1494.53,2.1402,
AV1912CMA,2040,3139.77,1992.71,2.8486,
AV1912CMA,2454,3139.77,2989.07,4.3623,
AV1912CMA,2815,3139.77,3985.42,6.0029,
AV1912CMA,1097,3588.31,249.09,0.6860,
AV1912CMA,1290,3588.31,498.18,1.0142,
AV1912CMA,1601,3588.31,996.36,1.7300,
AV1912CMA,1856,3588.31,1494.53,2.4832,
AV1912CMA,2079,3588.31,1992.71,3.2513,
AV1912CMA,2477,3588.31,2989.07,4.8918,
AV1912CMA,2828,3588.31,3985.42,6.6442,
AV1912CMA,3145,3588.31,4981.78,8.5159,
AV1912CMA,3435,3588.31,5978.13,10.4473,
AV1912CMA,1183,4036.85,249.09,0.8874,
AV1912CMA,1365,4036.85,498.18,1.2453,
AV1912CMA,1663,4036.85,996.36,2.0283,
AV1912CMA,1911,4036.85,1494.53,2.8486,
AV1912CMA,2128,4036.85,1992.71,3.6987,
AV1912CMA,2509,4036.85,2989.07,5.4585,
AV1912CMA,2849,4036.85,3985.42,7.3302,
AV1912CMA,3158,4036.85,4981.78,9.3063,
AV1912CMA,3443,4036.85,5978.13,11.3943,
AV1912CMA,3707,4036.85,6974.49,13.5195,
AV1912CMA,1271,4485.39,249.09,1.1185,
AV1912CMA,1443,4485.39,498.18,1.5212,
AV1912CMA,1730,4485.39,996.36,2.3639,
AV1912CMA,1970,4485.39,1494.53,3.2587,
AV1912CMA,2183,4485.39,1992.71,4.1834,
AV1912CMA,2550,4485.39,2989.07,6.0775,
AV1912CMA,2879,4485.39,3985.42,8.0834,
AV1912CMA,3179,4485.39,4981.78,10.1639,
AV1912CMA,3457,4485.39,5978.13,12.3488,
AV1912CMA,3716,4485.39,6974.49,14.6157,
AV1912CMA,3961,4485.39,7970.84,16.9647,
AV1912CMA,1362,4933.93,249.09,1.4019,
AV1912CMA,1524,4933.93,498.18,1.8344,
AV1912CMA,1799,4933.93,996.36,2.7367,
AV1912CMA,2033,4933.93,1494.53,3.6987,
AV1912CMA,2240,4933.93,1992.71,4.7054,
AV1912CMA,2600,4933.93,2989.07,6.7560,
AV1912CMA,2916,4933.93,3985.42,8.8738,
AV1912CMA,3207,4933.93,4981.78,11.0811,
AV1912CMA,3478,4933.93,5978.13,13.3704,
AV1912CMA,3732,4933.93,6974.49,15.7417,
AV1912CMA,3972,4933.93,7970.84,18.2174,
AV1912CMA,1456,5382.47,249.09,1.7300,
AV1912CMA,1608,5382.47,498.18,2.1998,
AV1912CMA,1872,5382.47,996.36,3.1692,
AV1912CMA,2099,5382.47,1494.53,4.1983,
AV1912CMA,2300,5382.47,1992.71,5.2572,
AV1912CMA,2654,5382.47,2989.07,7.4719,
AV1912CMA,2961,5382.47,3985.42,9.7239,
AV1912CMA,3242,5382.47,4981.78,12.0580,
AV1912CMA,3506,5382.47,5978.13,14.4740,
AV1912CMA,3754,5382.47,6974.49,16.9498,
AV1912CMA,3988,5382.47,7970.84,19.5001,
AV1912CMA,1553,5831.01,249.09,2.1178,
AV1912CMA,1694,5831.01,498.18,2.6174,
AV1912CMA,1948,5831.01,996.36,3.6614,
AV1912CMA,2167,5831.01,1494.53,4.7427,
AV1912CMA,2364,5831.01,1992.71,5.8761,
AV1912CMA,2710,5831.01,2989.07,8.2325,
AV1912CMA,3012,5831.01,3985.42,10.6411,
AV1912CMA,3284,5831.01,4981.78,13.0870,
AV1912CMA,3540,5831.01,5978.13,15.6299,
AV1912CMA,3782,5831.01,6974.49,18.2398,
AV1912CMA,1651,6279.54,249.09,2.5652,
AV1912CMA,1782,6279.54,498.18,3.0872,
AV1912CMA,2026,6279.54,996.36,4.2057,
AV1912CMA,2239,6279.54,1494.53,5.3541,
AV1912CMA,2430,6279.54,1992.71,6.5472,
AV1912CMA,2768,6279.54,2989.07,9.0304,
AV1912CMA,3066,6279.54,3985.42,11.6031,
AV1912CMA,3333,6279.54,4981.78,14.1981,
AV1912CMA,3580,6279.54,5978.13,16.8379,
AV1912CMA,3815,6279.54,6974.49,19.5672,
AV1912CMA,1750,6728.08,249.09,3.0723,
AV1912CMA,1873,6728.08,498.18,3.6241,
AV1912CMA,2106,6728.08,996.36,4.8098,
AV1912CMA,2312,6728.08,1494.53,6.0178,
AV1912CMA,2498,6728.08,1992.71,7.2780,
AV1912CMA,2830,6728.08,2989.07,9.9029,
AV1912CMA,3122,6728.08,3985.42,12.6172,
AV1912CMA,3386,6728.08,4981.78,15.3763,
AV1912CMA,3627,6728.08,5978.13,18.1354,
AV1912CMA,3855,6728.08,6974.49,20.9840,
AV1912CMA,1851,7176.62,249.09,3.6539,
AV1912CMA,1965,7176.62,498.18,4.2207,
AV1912CMA,2188,7176.62,996.36,5.4809,
AV1912CMA,2388,7176.62,1494.53,6.7635,
AV1912CMA,2569,7176.62,1992.71,8.0759,
AV1912CMA,2893,7176.62,2989.07,10.8201,
AV1912CMA,3180,7176.62,3985.42,13.6761,
AV1912CMA,3440,7176.62,4981.78,16.5918,
AV1912CMA,3678,7176.62,5978.13,19.5075,
AV1912CMA,3901,7176.62,6974.49,22.4754,
AV1912CMA,1952,7625.16,249.09,4.3027,
AV1912CMA,2059,7625.16,498.18,4.8992,
AV1912CMA,2272,7625.16,996.36,6.2266,
AV1912CMA,2465,7625.16,1494.53,7.5689,
AV1912CMA,2642,7625.16,1992.71,8.9484,
AV1912CMA,2958,7625.16,2989.07,11.8119,
AV1912CMA,3240,7625.16,3985.42,14.7947,
AV1912CMA,3496,7625.16,4981.78,17.8670,
AV1912CMA,3732,7625.16,5978.13,20.9542,
AV1912CMA,3951,7625.16,6974.49,24.0563,
AV1912CMA,2054,8073.70,249.09,5.0260,
AV1912CMA,2155,8073.70,498.18,5.6524,
AV1912CMA,2358,8073.70,996.36,7.0394,
AV1912CMA,2544,8073.70,1494.53,8.4562,
AV1912CMA,2716,8073.70,1992.71,9.8880,
AV1912CMA,3026,8073.70,2989.07,12.8857,
AV1912CMA,3302,8073.70,3985.42,15.9878,
AV1912CMA,3553,8073.70,4981.78,19.1794,
AV1912CMA,3786,8073.70,5978.13,22.4307,
AV2262CMA,622,1896.10,249.09,0.2013,
AV2262CMA,840,1896.10,498.18,0.3952,
AV2262CMA,668,2528.13,249.09,0.2834,
AV2262CMA,870,2528.13,498.18,0.5294,
AV2262CMA,1184,2528.13,996.36,1.0664,
AV2262CMA,1440,2528.13,1494.53,1.6704,
AV2262CMA,721,3160.16,249.09,0.3952,
AV2262CMA,912,3160.16,498.18,0.6860,
AV2262CMA,1207,3160.16,996.36,1.3050,
AV2262CMA,1450,3160.16,1494.53,1.9836,
AV2262CMA,1664,3160.16,1992.71,2.7218,
AV2262CMA,778,3792.19,249.09,0.5220,
AV2262CMA,961,3792.19,498.18,0.8725,
AV2262CMA,1242,3792.19,996.36,1.5883,
AV2262CMA,1473,3792.19,1494.53,2.3415,
AV2262CMA,1677,3792.19,1992.71,3.1543,
AV2262CMA,2034,3792.19,2989.07,4.9142,
AV2262CMA,839,4424.22,249.09,0.6860,
AV2262CMA,1015,4424.22,498.18,1.0962,
AV2262CMA,1285,4424.22,996.36,1.9090,
AV2262CMA,1507,4424.22,1494.53,2.7591,
AV2262CMA,1701,4424.22,1992.71,3.6390,
AV2262CMA,2044,4424.22,2989.07,5.5406,
AV2262CMA,2346,4424.22,3985.42,7.6061,
AV2262CMA,903,5056.26,249.09,0.8799,
AV2262CMA,1071,5056.26,498.18,1.3423,
AV2262CMA,1333,5056.26,996.36,2.2669,
AV2262CMA,1547,5056.26,1494.53,3.2140,
AV2262CMA,1735,5056.26,1992.71,4.1908,
AV2262CMA,2064,5056.26,2989.07,6.2266,
AV2262CMA,2356,5056.26,3985.42,8.4413,
AV2262CMA,2620,5056.26,4981.78,10.7828,
AV2262CMA,2862,5056.26,5978.13,13.2287,
AV2262CMA,971,5688.29,249.09,1.1260,
AV2262CMA,1130,5688.29,498.18,1.6256,
AV2262CMA,1384,5688.29,996.36,2.6771,
AV2262CMA,1592,5688.29,1494.53,3.7210,
AV2262CMA,1774,5688.29,1992.71,4.7874,
AV2262CMA,2093,5688.29,2989.07,7.0021,
AV2262CMA,2374,5688.29,3985.42,9.3362,
AV2262CMA,2630,5688.29,4981.78,11.8119,
AV2262CMA,2868,5688.29,5978.13,14.4293,
AV2262CMA,3088,5688.29,6974.49,17.1138,
AV2262CMA,3295,5688.29,7970.84,19.9102,
AV2262CMA,1039,6320.32,249.09,1.4094,
AV2262CMA,1191,6320.32,498.18,1.9612,
AV2262CMA,1439,6320.32,996.36,3.1319,
AV2262CMA,1640,6320.32,1494.53,4.2729,
AV2262CMA,1818,6320.32,1992.71,5.4436,
AV2262CMA,2128,6320.32,2989.07,7.8373,
AV2262CMA,2401,6320.32,3985.42,10.3429,
AV2262CMA,2648,6320.32,4981.78,12.9304,
AV2262CMA,2879,6320.32,5978.13,15.6746,
AV2262CMA,3095,6320.32,6974.49,18.5157,
AV2262CMA,3299,6320.32,7970.84,21.4687,
AV2262CMA,1110,6952.35,249.09,1.7599,
AV2262CMA,1256,6952.35,498.18,2.3564,
AV2262CMA,1495,6952.35,996.36,3.6241,
AV2262CMA,1692,6952.35,1494.53,4.8918,
AV2262CMA,1865,6952.35,1992.71,6.1520,
AV2262CMA,2167,6952.35,2989.07,8.7396,
AV2262CMA,2433,6952.35,3985.42,11.4092,
AV2262CMA,2674,6952.35,4981.78,14.1683,
AV2262CMA,2897,6952.35,5978.13,17.0169,
AV2262CMA,3108,6952.35,6974.49,19.9997,
AV2262CMA,3307,6952.35,7970.84,23.0794,
AV2262CMA,1181,7584.38,249.09,2.1625,
AV2262CMA,1322,7584.38,498.18,2.8038,
AV2262CMA,1552,7584.38,996.36,4.1610,
AV2262CMA,1746,7584.38,1494.53,5.5555,
AV2262CMA,1915,7584.38,1992.71,6.9276,
AV2262CMA,2210,7584.38,2989.07,9.7016,
AV2262CMA,2470,7584.38,3985.42,12.5650,
AV2262CMA,2705,7584.38,4981.78,15.4882,
AV2262CMA,2922,7584.38,5978.13,18.4784,
AV2262CMA,3126,7584.38,6974.49,21.5656,
AV2262CMA,3321,7584.38,7970.84,24.7871,
AV2262CMA,1254,8216.42,249.09,2.6249,
AV2262CMA,1389,8216.42,498.18,3.3109,
AV2262CMA,1612,8216.42,996.36,4.7576,
AV2262CMA,1802,8216.42,1494.53,6.2862,
AV2262CMA,1967,8216.42,1992.71,7.7627,
AV2262CMA,2256,8216.42,2989.07,10.7381,
AV2262CMA,2510,8216.42,3985.42,13.7805,
AV2262CMA,2740,8216.42,4981.78,16.8826,
AV2262CMA,2953,8216.42,5978.13,20.0519,
AV2262CMA,3152,8216.42,6974.49,23.2882,
AV2262CMA,1328,8848.45,249.09,3.1618,
AV2262CMA,1458,8848.45,498.18,3.9000,
AV2262CMA,1673,8848.45,996.36,5.4287,
AV2262CMA,1858,8848.45,1494.53,7.0543,
AV2262CMA,2022,8848.45,1992.71,8.6799,
AV2262CMA,2304,8848.45,2989.07,11.8417,
AV2262CMA,2553,8848.45,3985.42,15.0781,
AV2262CMA,2778,8848.45,4981.78,18.3517,
AV2262CMA,2987,8848.45,5978.13,21.7073,
AV2262CMA,3182,8848.45,6974.49,25.1003,
AV2262CMA,1403,9480.48,249.09,3.7732,
AV2262CMA,1528,9480.48,498.18,4.5562,
AV2262CMA,1736,9480.48,996.36,6.1744,
AV2262CMA,1916,9480.48,1494.53,7.8820,
AV2262CMA,2077,9480.48,1992.71,9.6419,
AV2262CMA,2355,9480.48,2989.07,13.0348,
AV2262CMA,2599,9480.48,3985.42,16.4576,
AV2262CMA,2820,9480.48,4981.78,19.9251,
AV2262CMA,3024,9480.48,5978.13,23.4373,
AV2262CMA,3216,9480.48,6974.49,27.0242,
AV2262CMA,1479,10112.51,249.09,4.4667,
AV2262CMA,1598,10112.51,498.18,5.2945,
AV2262CMA,1801,10112.51,996.36,7.0021,
AV2262CMA,1975,10112.51,1494.53,8.7843,
AV2262CMA,2133,10112.51,1992.71,10.6561,
AV2262CMA,2407,10112.51,2989.07,14.2951,
AV2262CMA,2647,10112.51,3985.42,17.9192,
AV2262CMA,2864,10112.51,4981.78,21.5731,
AV2262CMA,3064,10112.51,5978.13,25.2643,
AV2262CMA,3252,10112.51,6974.49,29.0077,
AV2262CMA,1555,10744.54,249.09,5.2348,
AV2262CMA,1670,10744.54,498.18,6.1147,
AV2262CMA,1867,10744.54,996.36,7.9193,
AV2262CMA,2036,10744.54,1494.53,9.7836,
AV2262CMA,2190,10744.54,1992.71,11.7299,
AV2262CMA,2461,10744.54,2989.07,15.6448,
AV2262CMA,2696,10744.54,3985.42,19.4553,
AV2262CMA,2910,10744.54,4981.78,23.3106,
AV2262CMA,3107,10744.54,5978.13,27.1882,
AV2262CMA,3291,10744.54,6974.49,31.1031,
AV2262CMA,1632,11376.58,249.09,6.0998,
AV2262CMA,1742,11376.58,498.18,7.0245,
AV2262CMA,1934,11376.58,996.36,8.9186,
AV2262CMA,2099,11376.58,1494.53,10.8798,
AV2262CMA,2249,11376.58,1992.71,12.9081,
AV2262CMA,2516,11376.58,2989.07,17.0691,
AV2262CMA,2748,11376.58,3985.42,21.1108,
AV2262CMA,2957,11376.58,4981.78,25.1226,
AV2262CMA,3152,11376.58,5978.13,29.2165,
AV2262CMA,3333,11376.58,6974.49,33.3030,
AV2612CMA,539,2528.13,249.09,0.2685,
AV2612CMA,728,2528.13,498.18,0.5294,
AV2612CMA,578,3370.84,249.09,0.3803,
AV2612CMA,754,3370.84,498.18,0.7010,
AV2612CMA,1025,3370.84,996.36,1.4168,
AV2612CMA,1247,3370.84,1494.53,2.2296,
AV2612CMA,624,4213.55,249.09,0.5220,
AV2612CMA,790,4213.55,498.18,0.9098,
AV2612CMA,1045,4213.55,996.36,1.7375,
AV2612CMA,1256,4213.55,1494.53,2.6472,
AV2612CMA,1441,4213.55,1992.71,3.6316,
AV2612CMA,674,5056.26,249.09,0.7010,
AV2612CMA,832,5056.26,498.18,1.1633,
AV2612CMA,1076,5056.26,996.36,2.1178,
AV2612CMA,1276,5056.26,1494.53,3.1245,
AV2612CMA,1452,5056.26,1992.71,4.1983,
AV2612CMA,1762,5056.26,2989.07,6.5622,
AV2612CMA,726,5898.97,249.09,0.9098,
AV2612CMA,879,5898.97,498.18,1.4541,
AV2612CMA,1113,5898.97,996.36,2.5428,
AV2612CMA,1305,5898.97,1494.53,3.6763,
AV2612CMA,1473,5898.97,1992.71,4.8470,
AV2612CMA,1771,5898.97,2989.07,7.3973,
AV2612CMA,2032,5898.97,3985.42,10.1490,
AV2612CMA,782,6741.67,249.09,1.1707,
AV2612CMA,928,6741.67,498.18,1.7897,
AV2612CMA,1154,6741.67,996.36,3.0201,
AV2612CMA,1339,6741.67,1494.53,4.2803,
AV2612CMA,1503,6741.67,1992.71,5.5927,
AV2612CMA,1788,6741.67,2989.07,8.3146,
AV2612CMA,2040,6741.67,3985.42,11.2452,
AV2612CMA,2269,6741.67,4981.78,14.3696,
AV2612CMA,2479,6741.67,5978.13,17.6507,
AV2612CMA,841,7584.38,249.09,1.4989,
AV2612CMA,979,7584.38,498.18,2.1700,
AV2612CMA,1199,7584.38,996.36,3.5719,
AV2612CMA,1379,7584.38,1494.53,4.9664,
AV2612CMA,1536,7584.38,1992.71,6.3757,
AV2612CMA,1813,7584.38,2989.07,9.3436,
AV2612CMA,2056,7584.38,3985.42,12.4532,
AV2612CMA,2278,7584.38,4981.78,15.7566,
AV2612CMA,2484,7584.38,5978.13,19.2391,
AV2612CMA,2675,7584.38,6974.49,22.8408,
AV2612CMA,2854,7584.38,7970.84,26.5618,
AV2612CMA,900,8427.09,249.09,1.8866,
AV2612CMA,1032,8427.09,498.18,2.6174,
AV2612CMA,1246,8427.09,996.36,4.1685,
AV2612CMA,1421,8427.09,1494.53,5.7046,
AV2612CMA,1574,8427.09,1992.71,7.2482,
AV2612CMA,1843,8427.09,2989.07,10.4547,
AV2612CMA,2079,8427.09,3985.42,13.7805,
AV2612CMA,2293,8427.09,4981.78,17.2406,
AV2612CMA,2493,8427.09,5978.13,20.8945,
AV2612CMA,2681,8427.09,6974.49,24.7050,
AV2612CMA,2857,8427.09,7970.84,28.6200,
AV2612CMA,961,9269.80,249.09,2.3415,
AV2612CMA,1087,9269.80,498.18,3.1319,
AV2612CMA,1295,9269.80,996.36,4.8396,
AV2612CMA,1465,9269.80,1494.53,6.5100,
AV2612CMA,1615,9269.80,1992.71,8.2027,
AV2612CMA,1877,9269.80,2989.07,11.6553,
AV2612CMA,2107,9269.80,3985.42,15.2123,
AV2612CMA,2315,9269.80,4981.78,18.8737,
AV2612CMA,2509,9269.80,5978.13,22.6916,
AV2612CMA,2691,9269.80,6974.49,26.6513,
AV2612CMA,2864,9269.80,7970.84,30.7750,
AV2612CMA,1023,10112.51,249.09,2.8784,
AV2612CMA,1145,10112.51,498.18,3.7360,
AV2612CMA,1344,10112.51,996.36,5.5480,
AV2612CMA,1512,10112.51,1494.53,7.4123,
AV2612CMA,1658,10112.51,1992.71,9.2318,
AV2612CMA,1914,10112.51,2989.07,12.9379,
AV2612CMA,2139,10112.51,3985.42,16.7484,
AV2612CMA,2343,10112.51,4981.78,20.6559,
AV2612CMA,2531,10112.51,5978.13,24.6454,
AV2612CMA,2707,10112.51,6974.49,28.7467,
AV2612CMA,2876,10112.51,7970.84,33.0420,
AV2612CMA,1086,10955.22,249.09,3.5048,
AV2612CMA,1203,10955.22,498.18,4.4145,
AV2612CMA,1396,10955.22,996.36,6.3459,
AV2612CMA,1560,10955.22,1494.53,8.3742,
AV2612CMA,1704,10955.22,1992.71,10.3652,
AV2612CMA,1954,10955.22,2989.07,14.3249,
AV2612CMA,2173,10955.22,3985.42,18.3591,
AV2612CMA,2373,10955.22,4981.78,22.5127,
AV2612CMA,2557,10955.22,5978.13,26.7259,
AV2612CMA,2730,10955.22,6974.49,31.0584,
AV2612CMA,2893,10955.22,7970.84,35.4655,
AV2612CMA,1150,11797.93,249.09,4.2132,
AV2612CMA,1263,11797.93,498.18,5.2050,
AV2612CMA,1449,11797.93,996.36,7.2407,
AV2612CMA,1609,11797.93,1494.53,9.4033,
AV2612CMA,1751,11797.93,1992.71,11.5658,
AV2612CMA,1996,11797.93,2989.07,15.8088,
AV2612CMA,2211,11797.93,3985.42,20.1041,
AV2612CMA,2406,11797.93,4981.78,24.4739,
AV2612CMA,2587,11797.93,5978.13,28.9481,
AV2612CMA,2756,11797.93,6974.49,33.4745,
AV2612CMA,1215,12640.64,249.09,5.0335,
AV2612CMA,1323,12640.64,498.18,6.0775,
AV2612CMA,1504,12640.64,996.36,8.2400,
AV2612CMA,1659,12640.64,1494.53,10.5069,
AV2612CMA,1799,12640.64,1992.71,12.8559,
AV2612CMA,2039,12640.64,2989.07,17.3674,
AV2612CMA,2251,12640.64,3985.42,21.9459,
AV2612CMA,2442,12640.64,4981.78,26.5618,
AV2612CMA,2619,12640.64,5978.13,31.2523,
AV2612CMA,2785,12640.64,6974.49,36.0248,
AV2612CMA,1281,13483.35,249.09,5.9581,
AV2612CMA,1384,13483.35,498.18,7.0543,
AV2612CMA,1560,13483.35,996.36,9.3436,
AV2612CMA,1711,13483.35,1494.53,11.7224,
AV2612CMA,1847,13483.35,1992.71,14.1981,
AV2612CMA,2085,13483.35,2989.07,19.0750,
AV2612CMA,2292,13483.35,3985.42,23.8848,
AV2612CMA,2480,13483.35,4981.78,28.7542,
AV2612CMA,2653,13483.35,5978.13,33.6609,
AV2612CMA,2816,13483.35,6974.49,38.6645,
AV2612CMA,1347,14326.06,249.09,6.9872,
AV2612CMA,1446,14326.06,498.18,8.1505,
AV2612CMA,1617,14326.06,996.36,10.5591,
AV2612CMA,1763,14326.06,1494.53,13.0348,
AV2612CMA,1897,14326.06,1992.71,15.6522,
AV2612CMA,2131,14326.06,2989.07,20.8498,
AV2612CMA,2335,14326.06,3985.42,25.9504,
AV2612CMA,2520,14326.06,4981.78,31.0808,
AV2612CMA,2691,14326.06,5978.13,36.2634,
AV2612CMA,2850,14326.06,6974.49,41.4609,
AV2612CMA,1414,15168.77,249.09,8.1505,
AV2612CMA,1509,15168.77,498.18,9.3734,
AV2612CMA,1675,15168.77,996.36,11.8939,
AV2612CMA,1818,15168.77,1494.53,14.5113,
AV2612CMA,1947,15168.77,1992.71,17.1884,
AV2612CMA,2179,15168.77,2989.07,22.7588,
AV2612CMA,2379,15168.77,3985.42,28.1203,
AV2612CMA,2561,15168.77,4981.78,33.5043,
AV2612CMA,2729,15168.77,5978.13,38.9255,
AV2612CMA,2886,15168.77,6974.49,44.3841,
AV2962CMA,475,3241.71,249.09,0.3430,
AV2962CMA,642,3241.71,498.18,0.6786,
AV2962CMA,509,4322.28,249.09,0.4847,
AV2962CMA,664,4322.28,498.18,0.9023,
AV2962CMA,904,4322.28,996.36,1.8195,
AV2962CMA,1100,4322.28,1494.53,2.8635,
AV2962CMA,550,5402.85,249.09,0.6711,
AV2962CMA,696,5402.85,498.18,1.1707,
AV2962CMA,921,5402.85,996.36,2.2296,
AV2962CMA,1107,5402.85,1494.53,3.3929,
AV2962CMA,1271,5402.85,1992.71,4.6606,
AV2962CMA,593,6483.43,249.09,0.8874,
AV2962CMA,733,6483.43,498.18,1.4839,
AV2962CMA,948,6483.43,996.36,2.7143,
AV2962CMA,1125,6483.43,1494.53,4.0119,
AV2962CMA,1280,6483.43,1992.71,5.3840,
AV2962CMA,1554,6483.43,2989.07,8.4190,
AV2962CMA,640,7564.00,249.09,1.1633,
AV2962CMA,774,7564.00,498.18,1.8642,
AV2962CMA,981,7564.00,996.36,3.2587,
AV2962CMA,1150,7564.00,1494.53,4.7128,
AV2962CMA,1299,7564.00,1992.71,6.2266,
AV2962CMA,1561,7564.00,2989.07,9.4778,
AV2962CMA,1792,7564.00,3985.42,13.0274,
AV2962CMA,689,8644.57,249.09,1.5063,
AV2962CMA,817,8644.57,498.18,2.2893,
AV2962CMA,1017,8644.57,996.36,3.8776,
AV2962CMA,1180,8644.57,1494.53,5.4809,
AV2962CMA,1325,8644.57,1992.71,7.1662,
AV2962CMA,1576,8644.57,2989.07,10.6561,
AV2962CMA,1799,8644.57,3985.42,14.4367,
AV2962CMA,2001,8644.57,4981.78,18.4486,
AV2962CMA,2186,8644.57,5978.13,22.6544,
AV2962CMA,740,9725.14,249.09,1.9164,
AV2962CMA,862,9725.14,498.18,2.7815,
AV2962CMA,1056,9725.14,996.36,4.5637,
AV2962CMA,1215,9725.14,1494.53,6.3608,
AV2962CMA,1354,9725.14,1992.71,8.1803,
AV2962CMA,1598,9725.14,2989.07,11.9685,
AV2962CMA,1812,9725.14,3985.42,15.9505,
AV2962CMA,2009,9725.14,4981.78,20.2234,
AV2962CMA,2190,9725.14,5978.13,24.6752,
AV2962CMA,2359,9725.14,6974.49,29.3135,
AV2962CMA,792,10805.71,249.09,2.4086,
AV2962CMA,909,10805.71,498.18,3.3482,
AV2962CMA,1098,10805.71,996.36,5.3467,
AV2962CMA,1252,10805.71,1494.53,7.3079,
AV2962CMA,1387,10805.71,1992.71,9.2914,
AV2962CMA,1625,10805.71,2989.07,13.4151,
AV2962CMA,1833,10805.71,3985.42,17.6731,
AV2962CMA,2022,10805.71,4981.78,22.1249,
AV2962CMA,2198,10805.71,5978.13,26.7930,
AV2962CMA,2364,10805.71,6974.49,31.6997,
AV2962CMA,2519,10805.71,7970.84,36.7108,
AV2962CMA,846,11886.28,249.09,2.9977,
AV2962CMA,957,11886.28,498.18,4.0044,
AV2962CMA,1140,11886.28,996.36,6.1819,
AV2962CMA,1291,11886.28,1494.53,8.3518,
AV2962CMA,1423,11886.28,1992.71,10.5069,
AV2962CMA,1654,11886.28,2989.07,14.9289,
AV2962CMA,1858,11886.28,3985.42,19.5299,
AV2962CMA,2041,11886.28,4981.78,24.2054,
AV2962CMA,2212,11886.28,5978.13,29.1047,
AV2962CMA,2373,11886.28,6974.49,34.2053,
AV2962CMA,2525,11886.28,7970.84,39.4624,
AV2962CMA,900,12966.85,249.09,3.6763,
AV2962CMA,1008,12966.85,498.18,4.7799,
AV2962CMA,1184,12966.85,996.36,7.0991,
AV2962CMA,1332,12966.85,1494.53,9.4853,
AV2962CMA,1461,12966.85,1992.71,11.8268,
AV2962CMA,1687,12966.85,2989.07,16.5844,
AV2962CMA,1885,12966.85,3985.42,21.4612,
AV2962CMA,2065,12966.85,4981.78,26.4723,
AV2962CMA,2231,12966.85,5978.13,31.5953,
AV2962CMA,2387,12966.85,6974.49,36.8823,
AV2962CMA,2535,12966.85,7970.84,42.3483,
AV2962CMA,956,14047.42,249.09,4.4742,
AV2962CMA,1059,14047.42,498.18,5.6449,
AV2962CMA,1229,14047.42,996.36,8.1132,
AV2962CMA,1374,14047.42,1494.53,10.7157,
AV2962CMA,1501,14047.42,1992.71,13.2660,
AV2962CMA,1722,14047.42,2989.07,18.3591,
AV2962CMA,1915,14047.42,3985.42,23.5268,
AV2962CMA,2092,14047.42,4981.78,28.8735,
AV2962CMA,2254,14047.42,5978.13,34.2649,
AV2962CMA,2406,14047.42,6974.49,39.7905,
AV2962CMA,2550,14047.42,7970.84,45.4579,
AV2962CMA,1012,15127.99,249.09,5.3840,
AV2962CMA,1112,15127.99,498.18,6.6516,
AV2962CMA,1276,15127.99,996.36,9.2616,
AV2962CMA,1417,15127.99,1494.53,12.0281,
AV2962CMA,1542,15127.99,1992.71,14.8021,
AV2962CMA,1758,15127.99,2989.07,20.2234,
AV2962CMA,1948,15127.99,3985.42,25.7416,
AV2962CMA,2120,15127.99,4981.78,31.3492,
AV2962CMA,2280,15127.99,5978.13,37.0911,
AV2962CMA,2429,15127.99,6974.49,42.9001,
AV2962CMA,1069,16208.56,249.09,6.4205,
AV2962CMA,1165,16208.56,498.18,7.7702,
AV2962CMA,1324,16208.56,996.36,10.5367,
AV2962CMA,1461,16208.56,1494.53,13.4450,
AV2962CMA,1584,16208.56,1992.71,16.4427,
AV2962CMA,1797,16208.56,2989.07,22.2666,
AV2962CMA,1983,16208.56,3985.42,28.0980,
AV2962CMA,2152,16208.56,4981.78,34.0337,
AV2962CMA,2308,16208.56,5978.13,40.0441,
AV2962CMA,2455,16208.56,6974.49,46.1887,
AV2962CMA,1127,17289.13,249.09,7.6061,
AV2962CMA,1218,17289.13,498.18,9.0155,
AV2962CMA,1373,17289.13,996.36,11.9387,
AV2962CMA,1507,17289.13,1494.53,15.0109,
AV2962CMA,1627,17289.13,1992.71,18.1876,
AV2962CMA,1837,17289.13,2989.07,24.4366,
AV2962CMA,2020,17289.13,3985.42,30.6184,
AV2962CMA,2186,17289.13,4981.78,36.8749,
AV2962CMA,2339,17289.13,5978.13,43.1909,
AV2962CMA,2482,17289.13,6974.49,49.5667,
AV2962CMA,1185,18369.70,249.09,8.9186,
AV2962CMA,1273,18369.70,498.18,10.4249,
AV2962CMA,1424,18369.70,996.36,13.5121,
AV2962CMA,1553,18369.70,1494.53,16.6962,
AV2962CMA,1671,18369.70,1992.71,20.0444,
AV2962CMA,1878,18369.70,2989.07,26.7333,
AV2962CMA,2057,18369.70,3985.42,33.2284,
AV2962CMA,2221,18369.70,4981.78,39.8427,
AV2962CMA,2371,18369.70,5978.13,46.4422,
AV2962CMA,2512,18369.70,6974.49,53.1535,
AV2962CMA,1244,19450.28,249.09,10.4025,
AV2962CMA,1328,19450.28,498.18,11.9759,
AV2962CMA,1475,19450.28,996.36,15.2197,
AV2962CMA,1600,19450.28,1494.53,18.5306,
AV2962CMA,1715,19450.28,1992.71,22.0056,
AV2962CMA,1919,19450.28,2989.07,29.1196,
AV2962CMA,2096,19450.28,3985.42,36.0173,
AV2962CMA,2257,19450.28,4981.78,42.9449,
AV2962CMA,2405,19450.28,5978.13,49.8873,
AV2962CMA,2544,19450.28,6974.49,56.9193,
AV3300CMA,426,4016.46,249.09,0.4176,
AV3300CMA,576,4016.46,498.18,0.8352,
AV3300CMA,457,5355.28,249.09,0.6040,
AV3300CMA,596,5355.28,498.18,1.1111,
AV3300CMA,811,5355.28,996.36,2.2520,
AV3300CMA,987,5355.28,1494.53,3.5421,
AV3300CMA,493,6694.10,249.09,0.8277,
AV3300CMA,625,6694.10,498.18,1.4541,
AV3300CMA,827,6694.10,996.36,2.7665,
AV3300CMA,994,6694.10,1494.53,4.2057,
AV3300CMA,1141,6694.10,1992.71,5.7792,
AV3300CMA,532,8032.92,249.09,1.1036,
AV3300CMA,658,8032.92,498.18,1.8419,
AV3300CMA,851,8032.92,996.36,3.3631,
AV3300CMA,1009,8032.92,1494.53,4.9589,
AV3300CMA,1149,8032.92,1992.71,6.6740,
AV3300CMA,1395,8032.92,2989.07,10.4398,
AV3300CMA,574,9371.74,249.09,1.4392,
AV3300CMA,695,9371.74,498.18,2.3117,
AV3300CMA,880,9371.74,996.36,4.0342,
AV3300CMA,1032,9371.74,1494.53,5.8314,
AV3300CMA,1166,9371.74,1992.71,7.7105,
AV3300CMA,1401,9371.74,2989.07,11.7373,
AV3300CMA,1608,9371.74,3985.42,16.1295,
AV3300CMA,618,10710.56,249.09,1.8568,
AV3300CMA,733,10710.56,498.18,2.8337,
AV3300CMA,913,10710.56,996.36,4.8023,
AV3300CMA,1059,10710.56,1494.53,6.7933,
AV3300CMA,1189,10710.56,1992.71,8.8813,
AV3300CMA,1415,10710.56,2989.07,13.2138,
AV3300CMA,1615,10710.56,3985.42,17.8893,
AV3300CMA,1796,10710.56,4981.78,22.8557,
AV3300CMA,1962,10710.56,5978.13,28.0607,
AV3300CMA,664,12049.38,249.09,2.3713,
AV3300CMA,773,12049.38,498.18,3.4377,
AV3300CMA,948,12049.38,996.36,5.6599,
AV3300CMA,1090,12049.38,1494.53,7.8671,
AV3300CMA,1215,12049.38,1992.71,10.1266,
AV3300CMA,1434,12049.38,2989.07,14.8245,
AV3300CMA,1627,12049.38,3985.42,19.7834,
AV3300CMA,1803,12049.38,4981.78,25.0481,
AV3300CMA,1966,12049.38,5978.13,30.5812,
AV3300CMA,2117,12049.38,6974.49,36.3007,
AV3300CMA,711,13388.21,249.09,2.9828,
AV3300CMA,815,13388.21,498.18,4.1386,
AV3300CMA,985,13388.21,996.36,6.6144,
AV3300CMA,1123,13388.21,1494.53,9.0379,
AV3300CMA,1245,13388.21,1992.71,11.5136,
AV3300CMA,1458,13388.21,2989.07,16.6067,
AV3300CMA,1645,13388.21,3985.42,21.8937,
AV3300CMA,1815,13388.21,4981.78,27.4119,
AV3300CMA,1973,13388.21,5978.13,33.2060,
AV3300CMA,2122,13388.21,6974.49,39.2835,
AV3300CMA,2262,13388.21,7970.84,45.5473,
AV3300CMA,758,14727.03,249.09,3.6987,
AV3300CMA,859,14727.03,498.18,4.9664,
AV3300CMA,1023,14727.03,996.36,7.6583,
AV3300CMA,1158,14727.03,1494.53,10.3279,
AV3300CMA,1277,14727.03,1992.71,13.0125,
AV3300CMA,1484,14727.03,2989.07,18.4784,
AV3300CMA,1667,14727.03,3985.42,24.1681,
AV3300CMA,1832,14727.03,4981.78,29.9920,
AV3300CMA,1985,14727.03,5978.13,36.0322,
AV3300CMA,2130,14727.03,6974.49,42.3781,
AV3300CMA,2267,14727.03,7970.84,48.9328,
AV3300CMA,807,16065.85,249.09,4.5413,
AV3300CMA,904,16065.85,498.18,5.9134,
AV3300CMA,1062,16065.85,996.36,8.7843,
AV3300CMA,1195,16065.85,1494.53,11.7448,
AV3300CMA,1311,16065.85,1992.71,14.6455,
AV3300CMA,1514,16065.85,2989.07,20.5515,
AV3300CMA,1692,16065.85,3985.42,26.5991,
AV3300CMA,1854,16065.85,4981.78,32.8257,
AV3300CMA,2002,16065.85,5978.13,39.1194,
AV3300CMA,2143,16065.85,6974.49,45.7338,
AV3300CMA,2276,16065.85,7970.84,52.5196,
AV3300CMA,857,17404.67,249.09,5.5331,
AV3300CMA,950,17404.67,498.18,6.9872,
AV3300CMA,1103,17404.67,996.36,10.0595,
AV3300CMA,1233,17404.67,1494.53,13.2735,
AV3300CMA,1347,17404.67,1992.71,16.4352,
AV3300CMA,1545,17404.67,2989.07,22.7215,
AV3300CMA,1719,17404.67,3985.42,29.1569,
AV3300CMA,1877,17404.67,4981.78,35.7414,
AV3300CMA,2023,17404.67,5978.13,42.4527,
AV3300CMA,2160,17404.67,6974.49,49.3280,
AV3300CMA,2289,17404.67,7970.84,56.3376,
AV3300CMA,907,18743.49,249.09,6.6442,
AV3300CMA,997,18743.49,498.18,8.2176,
AV3300CMA,1144,18743.49,996.36,11.4465,
AV3300CMA,1272,18743.49,1494.53,14.9140,
AV3300CMA,1384,18743.49,1992.71,18.3442,
AV3300CMA,1578,18743.49,2989.07,25.0704,
AV3300CMA,1749,18743.49,3985.42,31.9234,
AV3300CMA,1903,18743.49,4981.78,38.8510,
AV3300CMA,2047,18743.49,5978.13,45.9948,
AV3300CMA,2180,18743.49,6974.49,53.1386,
AV3300CMA,959,20082.31,249.09,7.9492,
AV3300CMA,1044,20082.31,498.18,9.5897,
AV3300CMA,1188,20082.31,996.36,13.0497,
AV3300CMA,1311,20082.31,1494.53,16.6515,
AV3300CMA,1421,20082.31,1992.71,20.3501,
AV3300CMA,1612,20082.31,2989.07,27.5536,
AV3300CMA,1780,20082.31,3985.42,34.8242,
AV3300CMA,1931,20082.31,4981.78,42.1320,
AV3300CMA,2072,20082.31,5978.13,49.6487,
AV3300CMA,2204,20082.31,6974.49,57.2698,
AV3300CMA,1010,21421.13,249.09,9.3884,
AV3300CMA,1092,21421.13,498.18,11.1333,
AV3300CMA,1232,21421.13,996.36,14.7872,
AV3300CMA,1351,21421.13,1494.53,18.5381,
AV3300CMA,1460,21421.13,1992.71,22.5276,
AV3300CMA,1648,21421.13,2989.07,30.2381,
AV3300CMA,1812,21421.13,3985.42,37.8741,
AV3300CMA,1961,21421.13,4981.78,45.6219,
AV3300CMA,2099,21421.13,5978.13,53.4891,
AV3300CMA,2228,21421.13,6974.49,61.4382,
AV3300CMA,1062,22759.95,249.09,11.0065,
AV3300CMA,1141,22759.95,498.18,12.8708,
AV3300CMA,1277,22759.95,996.36,16.7037,
AV3300CMA,1393,22759.95,1494.53,20.6559,
AV3300CMA,1499,22759.95,1992.71,24.8094,
AV3300CMA,1685,22759.95,2989.07,33.0942,
AV3300CMA,1846,22759.95,3985.42,41.1552,
AV3300CMA,1993,22759.95,4981.78,49.3355,
AV3300CMA,2128,22759.95,5978.13,57.5457,
AV3300CMA,2254,22759.95,6974.49,65.8006,
AV3300CMA,1115,24098.77,249.09,12.8410,
AV3300CMA,1191,24098.77,498.18,14.8096,
AV3300CMA,1323,24098.77,996.36,18.8289,
AV3300CMA,1436,24098.77,1494.53,22.9676,
AV3300CMA,1539,24098.77,1992.71,27.2628,
AV3300CMA,1722,24098.77,2989.07,36.0695,
AV3300CMA,1881,24098.77,3985.42,44.6152,
AV3300CMA,2025,24098.77,4981.78,53.1609,
AV3300CMA,2158,24098.77,5978.13,61.7663,
AV3300CMA,2283,24098.77,6974.49,70.4985,
AV3650CMA,382,4913.54,249.09,0.4996,
AV3650CMA,518,4913.54,498.18,0.9992,
AV3650CMA,410,6551.39,249.09,0.7159,
AV3650CMA,535,6551.39,498.18,1.3273,
AV3650CMA,730,6551.39,996.36,2.6771,
AV3650CMA,444,8189.23,249.09,0.9992,
AV3650CMA,560,8189.23,498.18,1.7300,
AV3650CMA,743,8189.23,996.36,3.3035,
AV3650CMA,894,8189.23,1494.53,5.0036,
AV3650CMA,480,9827.08,249.09,1.3273,
AV3650CMA,591,9827.08,498.18,2.2147,
AV3650CMA,763,9827.08,996.36,3.9970,
AV3650CMA,907,9827.08,1494.53,5.9283,
AV3650CMA,1034,9827.08,1992.71,7.9641,
AV3650CMA,519,11464.93,249.09,1.7449,
AV3650CMA,625,11464.93,498.18,2.7815,
AV3650CMA,789,11464.93,996.36,4.8098,
AV3650CMA,926,11464.93,1494.53,6.9499,
AV3650CMA,1047,11464.93,1992.71,9.1945,
AV3650CMA,1261,11464.93,2989.07,13.9670,
AV3650CMA,559,13102.77,249.09,2.2520,
AV3650CMA,661,13102.77,498.18,3.4228,
AV3650CMA,819,13102.77,996.36,5.7419,
AV3650CMA,950,13102.77,1494.53,8.1058,
AV3650CMA,1066,13102.77,1992.71,10.5517,
AV3650CMA,1272,13102.77,2989.07,15.7716,
AV3650CMA,1453,13102.77,3985.42,21.2450,
AV3650CMA,601,14740.62,249.09,2.8635,
AV3650CMA,698,14740.62,498.18,4.1535,
AV3650CMA,852,14740.62,996.36,6.8082,
AV3650CMA,978,14740.62,1494.53,9.4033,
AV3650CMA,1090,14740.62,1992.71,12.0878,
AV3650CMA,1288,14740.62,2989.07,17.6955,
AV3650CMA,1463,14740.62,3985.42,23.6238,
AV3650CMA,1623,14740.62,4981.78,29.8056,
AV3650CMA,644,16378.46,249.09,3.5868,
AV3650CMA,737,16378.46,498.18,5.0186,
AV3650CMA,886,16378.46,996.36,7.9566,
AV3650CMA,1008,16378.46,1494.53,10.8276,
AV3650CMA,1117,16378.46,1992.71,13.7582,
AV3650CMA,1308,16378.46,2989.07,19.7834,
AV3650CMA,1478,16378.46,3985.42,26.1442,
AV3650CMA,1632,16378.46,4981.78,32.7139,
AV3650CMA,1776,16378.46,5978.13,39.5519,
AV3650CMA,689,18016.31,249.09,4.4518,
AV3650CMA,777,18016.31,498.18,6.0178,
AV3650CMA,922,18016.31,996.36,9.2318,
AV3650CMA,1041,18016.31,1494.53,12.4234,
AV3650CMA,1146,18016.31,1992.71,15.5777,
AV3650CMA,1331,18016.31,2989.07,22.0354,
AV3650CMA,1496,18016.31,3985.42,28.7989,
AV3650CMA,1646,18016.31,4981.78,35.8085,
AV3650CMA,1786,18016.31,5978.13,43.0865,
AV3650CMA,1917,18016.31,6974.49,50.5137,
AV3650CMA,2040,18016.31,7970.84,57.9483,
AV3650CMA,734,19654.16,249.09,5.4436,
AV3650CMA,818,19654.16,498.18,7.1513,
AV3650CMA,959,19654.16,996.36,10.6262,
AV3650CMA,1075,19654.16,1494.53,14.1385,
AV3650CMA,1178,19654.16,1992.71,17.5985,
AV3650CMA,1358,19654.16,2989.07,24.5335,
AV3650CMA,1517,19654.16,3985.42,31.6550,
AV3650CMA,1663,19654.16,4981.78,39.0523,
AV3650CMA,1799,19654.16,5978.13,46.7181,
AV3650CMA,1927,19654.16,6974.49,54.6076,
AV3650CMA,2048,19654.16,7970.84,62.6388,
AV3650CMA,781,21292.00,249.09,6.6144,
AV3650CMA,860,21292.00,498.18,8.4339,
AV3650CMA,996,21292.00,996.36,12.1475,
AV3650CMA,1110,21292.00,1494.53,15.9729,
AV3650CMA,1211,21292.00,1992.71,19.7685,
AV3650CMA,1386,21292.00,2989.07,27.1584,
AV3650CMA,1541,21292.00,3985.42,34.7272,
AV3650CMA,1683,21292.00,4981.78,42.5198,
AV3650CMA,1816,21292.00,5978.13,50.6107,
AV3650CMA,1940,21292.00,6974.49,58.8283,
AV3650CMA,2058,21292.00,7970.84,67.2770,
AV3650CMA,829,22929.85,249.09,7.9641,
AV3650CMA,904,22929.85,498.18,9.9178,
AV3650CMA,1035,22929.85,996.36,13.8924,
AV3650CMA,1146,22929.85,1494.53,17.9415,
AV3650CMA,1245,22929.85,1992.71,22.0802,
AV3650CMA,1416,22929.85,2989.07,29.9920,
AV3650CMA,1568,22929.85,3985.42,38.0605,
AV3650CMA,1706,22929.85,4981.78,46.2483,
AV3650CMA,1835,22929.85,5978.13,54.6747,
AV3650CMA,1957,22929.85,6974.49,63.3547,
AV3650CMA,2072,22929.85,7970.84,72.1763,
AV3650CMA,877,24567.70,249.09,9.4928,
AV3650CMA,948,24567.70,498.18,11.5583,
AV3650CMA,1074,24567.70,996.36,15.7865,
AV3650CMA,1183,24567.70,1494.53,20.0892,
AV3650CMA,1280,24567.70,1992.71,24.5335,
AV3650CMA,1448,24567.70,2989.07,33.0718,
AV3650CMA,1596,24567.70,3985.42,41.5579,
AV3650CMA,1732,24567.70,4981.78,50.2825,
AV3650CMA,1857,24567.70,5978.13,59.0371,
AV3650CMA,1976,24567.70,6974.49,68.0899,
AV3650CMA,926,26205.54,249.09,11.2302,
AV3650CMA,993,26205.54,498.18,13.3928,
AV3650CMA,1114,26205.54,996.36,17.8819,
AV3650CMA,1221,26205.54,1494.53,22.4530,
AV3650CMA,1316,26205.54,1992.71,27.1435,
AV3650CMA,1482,26205.54,2989.07,36.4125,
AV3650CMA,1626,26205.54,3985.42,45.3236,
AV3650CMA,1759,26205.54,4981.78,54.4883,
AV3650CMA,1882,26205.54,5978.13,63.7424,
AV3650CMA,1997,26205.54,6974.49,73.0637,
AV3650CMA,976,27843.39,249.09,13.2063,
AV3650CMA,1038,27843.39,498.18,15.4136,
AV3650CMA,1156,27843.39,996.36,20.2383,
AV3650CMA,1259,27843.39,1494.53,25.0033,
AV3650CMA,1352,27843.39,1992.71,29.9026,
AV3650CMA,1516,27843.39,2989.07,39.8726,
AV3650CMA,1658,27843.39,3985.42,49.3952,
AV3650CMA,1787,27843.39,4981.78,58.8805,
AV3650CMA,1908,27843.39,5978.13,68.6193,
AV3650CMA,2021,27843.39,6974.49,78.4103,
AV3650CMA,1026,29481.24,249.09,15.3987,
AV3650CMA,1085,29481.24,498.18,17.7178,
AV3650CMA,1198,29481.24,996.36,22.7737,
AV3650CMA,1298,29481.24,1494.53,27.7922,
AV3650CMA,1390,29481.24,1992.71,32.9674,
AV3650CMA,1550,29481.24,2989.07,43.4370,
AV3650CMA,1691,29481.24,3985.42,53.6829,
AV3650CMA,1817,29481.24,4981.78,63.6082,
AV3650CMA,1936,29481.24,5978.13,73.8243,
AV3650CMA,2047,29481.24,6974.49,84.0627,
AV4000CMA,349,5912.56,249.09,0.6040,
AV4000CMA,473,5912.56,498.18,1.2006,
AV4000CMA,375,7883.41,249.09,0.8725,
AV4000CMA,488,7883.41,498.18,1.5958,
AV4000CMA,666,7883.41,996.36,3.2214,
AV4000CMA,406,9854.26,249.09,1.2080,
AV4000CMA,511,9854.26,498.18,2.0730,
AV4000CMA,678,9854.26,996.36,3.9671,
AV4000CMA,816,9854.26,1494.53,6.0178,
AV4000CMA,439,11825.12,249.09,1.6107,
AV4000CMA,540,11825.12,498.18,2.6696,
AV4000CMA,697,11825.12,996.36,4.8247,
AV4000CMA,828,11825.12,1494.53,7.1363,
AV4000CMA,944,11825.12,1992.71,9.5972,
AV4000CMA,474,13795.97,249.09,2.1029,
AV4000CMA,571,13795.97,498.18,3.3556,
AV4000CMA,721,13795.97,996.36,5.8090,
AV4000CMA,845,13795.97,1494.53,8.3593,
AV4000CMA,956,13795.97,1992.71,11.0736,
AV4000CMA,1151,13795.97,2989.07,16.8155,
AV4000CMA,511,15766.82,249.09,2.7218,
AV4000CMA,604,15766.82,498.18,4.1312,
AV4000CMA,748,15766.82,996.36,6.9201,
AV4000CMA,867,15766.82,1494.53,9.7538,
AV4000CMA,973,15766.82,1992.71,12.6993,
AV4000CMA,1161,15766.82,2989.07,18.9855,
AV4000CMA,1326,15766.82,3985.42,25.5626,
AV4000CMA,549,17737.67,249.09,3.4526,
AV4000CMA,638,17737.67,498.18,5.0111,
AV4000CMA,778,17737.67,996.36,8.1952,
AV4000CMA,893,17737.67,1494.53,11.3272,
AV4000CMA,995,17737.67,1992.71,14.5486,
AV4000CMA,1175,17737.67,2989.07,21.2674,
AV4000CMA,1335,17737.67,3985.42,28.4112,
AV4000CMA,1481,17737.67,4981.78,35.8532,
AV4000CMA,589,19708.53,249.09,4.3400,
AV4000CMA,673,19708.53,498.18,6.0402,
AV4000CMA,809,19708.53,996.36,9.5822,
AV4000CMA,921,19708.53,1494.53,13.0647,
AV4000CMA,1019,19708.53,1992.71,16.5322,
AV4000CMA,1194,19708.53,2989.07,23.8177,
AV4000CMA,1349,19708.53,3985.42,31.4611,
AV4000CMA,1490,19708.53,4981.78,39.4102,
AV4000CMA,1621,19708.53,5978.13,47.6055,
AV4000CMA,629,21679.38,249.09,5.3541,
AV4000CMA,710,21679.38,498.18,7.2557,
AV4000CMA,842,21679.38,996.36,11.1184,
AV4000CMA,951,21679.38,1494.53,14.9811,
AV4000CMA,1046,21679.38,1992.71,18.7394,
AV4000CMA,1215,21679.38,2989.07,26.5245,
AV4000CMA,1365,21679.38,3985.42,34.6228,
AV4000CMA,1502,21679.38,4981.78,43.0567,
AV4000CMA,1630,21679.38,5978.13,51.8485,
AV4000CMA,1749,21679.38,6974.49,60.7298,
AV4000CMA,1862,21679.38,7970.84,69.7602,
AV4000CMA,671,23650.23,249.09,6.5696,
AV4000CMA,747,23650.23,498.18,8.6128,
AV4000CMA,875,23650.23,996.36,12.7664,
AV4000CMA,982,23650.23,1494.53,17.0467,
AV4000CMA,1075,23650.23,1992.71,21.1630,
AV4000CMA,1239,23650.23,2989.07,29.4775,
AV4000CMA,1385,23650.23,3985.42,38.1202,
AV4000CMA,1518,23650.23,4981.78,47.0015,
AV4000CMA,1642,23650.23,5978.13,56.2258,
AV4000CMA,1758,23650.23,6974.49,65.6290,
AV4000CMA,1869,23650.23,7970.84,75.3604,
AV4000CMA,714,25621.08,249.09,7.9864,
AV4000CMA,786,25621.08,498.18,10.1863,
AV4000CMA,910,25621.08,996.36,14.6530,
AV4000CMA,1014,25621.08,1494.53,19.2614,
AV4000CMA,1106,25621.08,1992.71,23.8177,
AV4000CMA,1265,25621.08,2989.07,32.6691,
AV4000CMA,1407,25621.08,3985.42,41.8263,
AV4000CMA,1537,25621.08,4981.78,51.2520,
AV4000CMA,1658,25621.08,5978.13,60.9535,
AV4000CMA,1771,25621.08,6974.49,70.8340,
AV4000CMA,1879,25621.08,7970.84,81.0427,
AV4000CMA,758,27591.94,249.09,9.6270,
AV4000CMA,826,27591.94,498.18,11.9610,
AV4000CMA,945,27591.94,996.36,16.7260,
AV4000CMA,1047,27591.94,1494.53,21.6402,
AV4000CMA,1137,27591.94,1992.71,26.5991,
AV4000CMA,1293,27591.94,2989.07,36.1292,
AV4000CMA,1432,27591.94,3985.42,45.8755,
AV4000CMA,1558,27591.94,4981.78,55.7485,
AV4000CMA,1675,27591.94,5978.13,65.8080,
AV4000CMA,1786,27591.94,6974.49,76.2180,
AV4000CMA,1891,27591.94,7970.84,86.8368,
AV4000CMA,802,29562.79,249.09,11.4763,
AV4000CMA,866,29562.79,498.18,13.9297,
AV4000CMA,981,29562.79,996.36,19.0228,
AV4000CMA,1081,29562.79,1494.53,24.2427,
AV4000CMA,1169,29562.79,1992.71,29.5521,
AV4000CMA,1323,29562.79,2989.07,39.9099,
AV4000CMA,1458,29562.79,3985.42,50.1334,
AV4000CMA,1581,29562.79,4981.78,60.5135,
AV4000CMA,1695,29562.79,5978.13,71.0503,
AV4000CMA,1804,29562.79,6974.49,81.9972,
AV4000CMA,847,31533.64,249.09,13.5867,
AV4000CMA,907,31533.64,498.18,16.1369,
AV4000CMA,1018,31533.64,996.36,21.5806,
AV4000CMA,1115,31533.64,1494.53,27.0391,
AV4000CMA,1202,31533.64,1992.71,32.7139,
AV4000CMA,1353,31533.64,2989.07,43.8248,
AV4000CMA,1485,31533.64,3985.42,54.6300,
AV4000CMA,1606,31533.64,4981.78,65.6141,
AV4000CMA,1718,31533.64,5978.13,76.7251,
AV4000CMA,1823,31533.64,6974.49,87.9553,
AV4000CMA,892,33504.49,249.09,15.9356,
AV4000CMA,949,33504.49,498.18,18.6276,
AV4000CMA,1056,33504.49,996.36,24.3918,
AV4000CMA,1150,33504.49,1494.53,30.1337,
AV4000CMA,1235,33504.49,1992.71,36.0471,
AV4000CMA,1384,33504.49,2989.07,47.9858,
AV4000CMA,1514,33504.49,3985.42,59.4919,
AV4000CMA,1632,33504.49,4981.78,70.9608,
AV4000CMA,1742,33504.49,5978.13,82.6310,
AV4000CMA,1845,33504.49,6974.49,94.3981,
AV4000CMA,937,35475.35,249.09,18.5456,
AV4000CMA,991,35475.35,498.18,21.3494,
AV4000CMA,1094,35475.35,996.36,27.4194,
AV4000CMA,1186,35475.35,1494.53,33.5267,
AV4000CMA,1269,35475.35,1992.71,39.6712,
AV4000CMA,1416,35475.35,2989.07,52.3780,
AV4000CMA,1544,35475.35,3985.42,64.6447,
AV4000CMA,1659,35475.35,4981.78,76.5983,
AV4000CMA,1767,35475.35,5978.13,88.8054,
AV4000CMA,1869,35475.35,6974.49,101.2437,
AV4512CMA,309,7523.22,249.09,0.7681,
AV4512CMA,419,7523.22,498.18,1.5287,
AV4512CMA,332,10030.96,249.09,1.1036,
AV4512CMA,433,10030.96,498.18,2.0358,
AV4512CMA,591,10030.96,996.36,4.1088,
AV4512CMA,359,12538.70,249.09,1.5287,
AV4512CMA,453,12538.70,498.18,2.6398,
AV4512CMA,601,12538.70,996.36,5.0484,
AV4512CMA,724,12538.70,1494.53,7.6807,
AV4512CMA,389,15046.44,249.09,2.0432,
AV4512CMA,478,15046.44,498.18,3.3855,
AV4512CMA,617,15046.44,996.36,6.1147,
AV4512CMA,734,15046.44,1494.53,9.0901,
AV4512CMA,836,15046.44,1992.71,12.1773,
AV4512CMA,420,17554.18,249.09,2.6771,
AV4512CMA,506,17554.18,498.18,4.2654,
AV4512CMA,639,17554.18,996.36,7.3899,
AV4512CMA,749,17554.18,1494.53,10.6411,
AV4512CMA,847,17554.18,1992.71,14.0714,
AV4512CMA,1020,17554.18,2989.07,21.3792,
AV4512CMA,453,20061.92,249.09,3.4600,
AV4512CMA,535,20061.92,498.18,5.2423,
AV4512CMA,663,20061.92,996.36,8.8067,
AV4512CMA,769,20061.92,1494.53,12.4308,
AV4512CMA,863,20061.92,1992.71,16.1891,
AV4512CMA,1029,20061.92,2989.07,24.1458,
AV4512CMA,1176,20061.92,3985.42,32.5722,
AV4512CMA,487,22569.66,249.09,4.4071,
AV4512CMA,565,22569.66,498.18,6.3608,
AV4512CMA,690,22569.66,996.36,10.4473,
AV4512CMA,791,22569.66,1494.53,14.3846,
AV4512CMA,882,22569.66,1992.71,18.5083,
AV4512CMA,1042,22569.66,2989.07,27.0913,
AV4512CMA,1184,22569.66,3985.42,36.2037,
AV4512CMA,1313,22569.66,4981.78,45.6368,
AV4512CMA,522,25077.40,249.09,5.5182,
AV4512CMA,597,25077.40,498.18,7.7105,
AV4512CMA,717,25077.40,996.36,12.1922,
AV4512CMA,816,25077.40,1494.53,16.5993,
