modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV4512CMA,904,25077.40,1992.71,21.0884,
AV4512CMA,1058,25077.40,2989.07,30.2754,
AV4512CMA,1195,25077.40,3985.42,39.9546,
AV4512CMA,1320,25077.40,4981.78,50.0588,
AV4512CMA,1436,25077.40,5978.13,60.4613,
AV4512CMA,558,27585.14,249.09,6.8306,
AV4512CMA,629,27585.14,498.18,9.2243,
AV4512CMA,746,27585.14,996.36,14.1310,
AV4512CMA,843,27585.14,1494.53,19.0675,
AV4512CMA,927,27585.14,1992.71,23.8251,
AV4512CMA,1077,27585.14,2989.07,33.7504,
AV4512CMA,1210,27585.14,3985.42,44.0634,
AV4512CMA,1332,27585.14,4981.78,54.8686,
AV4512CMA,1444,27585.14,5978.13,65.8528,
AV4512CMA,1550,27585.14,6974.49,77.2172,
AV4512CMA,1650,27585.14,7970.84,88.6786,
AV4512CMA,595,30092.88,249.09,8.3742,
AV4512CMA,662,30092.88,498.18,10.9543,
AV4512CMA,776,30092.88,996.36,16.2712,
AV4512CMA,870,30092.88,1494.53,21.6626,
AV4512CMA,953,30092.88,1992.71,26.9347,
AV4512CMA,1099,30092.88,2989.07,37.5833,
AV4512CMA,1227,30092.88,3985.42,48.4257,
AV4512CMA,1346,30092.88,4981.78,59.8648,
AV4512CMA,1456,30092.88,5978.13,71.6170,
AV4512CMA,1559,30092.88,6974.49,83.6228,
AV4512CMA,1656,30092.88,7970.84,95.7628,
AV4512CMA,633,32600.62,249.09,10.1713,
AV4512CMA,697,32600.62,498.18,12.9752,
AV4512CMA,807,32600.62,996.36,18.6723,
AV4512CMA,899,32600.62,1494.53,24.5261,
AV4512CMA,980,32600.62,1992.71,30.2754,
AV4512CMA,1122,32600.62,2989.07,41.6399,
AV4512CMA,1247,32600.62,3985.42,53.1982,
AV4512CMA,1362,32600.62,4981.78,65.1593,
AV4512CMA,1469,32600.62,5978.13,77.4558,
AV4512CMA,1570,32600.62,6974.49,90.1626,
AV4512CMA,1665,32600.62,7970.84,103.0184,
AV4512CMA,671,35108.36,249.09,12.1996,
AV4512CMA,732,35108.36,498.18,15.2123,
AV4512CMA,838,35108.36,996.36,21.3046,
AV4512CMA,928,35108.36,1494.53,27.5312,
AV4512CMA,1008,35108.36,1992.71,33.8622,
AV4512CMA,1146,35108.36,2989.07,45.9575,
AV4512CMA,1269,35108.36,3985.42,58.3212,
AV4512CMA,1381,35108.36,4981.78,70.9310,
AV4512CMA,1485,35108.36,5978.13,83.7794,
AV4512CMA,1583,35108.36,6974.49,96.9559,
AV4512CMA,1677,35108.36,7970.84,110.6469,
AV4512CMA,711,37616.10,249.09,14.6083,
AV4512CMA,767,37616.10,498.18,17.6805,
AV4512CMA,870,37616.10,996.36,24.2502,
AV4512CMA,958,37616.10,1494.53,30.8272,
AV4512CMA,1036,37616.10,1992.71,37.5833,
AV4512CMA,1172,37616.10,2989.07,50.6852,
AV4512CMA,1292,37616.10,3985.42,63.7350,
AV4512CMA,1401,37616.10,4981.78,76.9339,
AV4512CMA,1503,37616.10,5978.13,90.4981,
AV4512CMA,1599,37616.10,6974.49,104.3234,
AV4512CMA,750,40123.84,249.09,17.2331,
AV4512CMA,804,40123.84,498.18,20.5440,
AV4512CMA,902,40123.84,996.36,27.4268,
AV4512CMA,989,40123.84,1494.53,34.4812,
AV4512CMA,1065,40123.84,1992.71,41.5728,
AV4512CMA,1199,40123.84,2989.07,55.7262,
AV4512CMA,1316,40123.84,3985.42,69.4619,
AV4512CMA,1423,40123.84,4981.78,83.3916,
AV4512CMA,1523,40123.84,5978.13,97.6569,
AV4512CMA,1616,40123.84,6974.49,111.9370,
AV4512CMA,790,42631.58,249.09,20.2308,
AV4512CMA,841,42631.58,498.18,23.6834,
AV4512CMA,936,42631.58,996.36,31.0360,
AV4512CMA,1020,42631.58,1494.53,38.4185,
AV4512CMA,1095,42631.58,1992.71,45.9053,
AV4512CMA,1227,42631.58,2989.07,61.0877,
AV4512CMA,1342,42631.58,3985.42,75.7035,
AV4512CMA,1446,42631.58,4981.78,90.1849,
AV4512CMA,1544,42631.58,5978.13,105.1213,
AV4512CMA,1635,42631.58,6974.49,120.0204,
AV4512CMA,831,45139.32,249.09,23.6387,
AV4512CMA,879,45139.32,498.18,27.2180,
AV4512CMA,970,45139.32,996.36,34.9286,
AV4512CMA,1051,45139.32,1494.53,42.6242,
AV4512CMA,1125,45139.32,1992.71,50.5063,
AV4512CMA,1255,45139.32,2989.07,66.6208,
AV4512CMA,1368,45139.32,3985.42,82.1538,
AV4512CMA,1471,45139.32,4981.78,97.5599,
AV4512CMA,1566,45139.32,5978.13,112.9437,
AV4512CMA,1656,45139.32,6974.49,128.6631,
AV5050CMA,276,9419.32,249.09,0.9620,
AV5050CMA,375,9419.32,498.18,1.9239,
AV5050CMA,297,12559.09,249.09,1.3870,
AV5050CMA,387,12559.09,498.18,2.5503,
AV5050CMA,528,12559.09,996.36,5.1453,
AV5050CMA,321,15698.86,249.09,1.9164,
AV5050CMA,405,15698.86,498.18,3.3184,
AV5050CMA,537,15698.86,996.36,6.3235,
AV5050CMA,647,15698.86,1494.53,9.6195,
AV5050CMA,347,18838.63,249.09,2.5503,
AV5050CMA,427,18838.63,498.18,4.2356,
AV5050CMA,552,18838.63,996.36,7.6807,
AV5050CMA,656,18838.63,1494.53,11.3868,
AV5050CMA,747,18838.63,1992.71,15.2421,
AV5050CMA,375,21978.40,249.09,3.3407,
AV5050CMA,452,21978.40,498.18,5.3318,
AV5050CMA,571,21978.40,996.36,9.2541,
AV5050CMA,669,21978.40,1494.53,13.3033,
AV5050CMA,757,21978.40,1992.71,17.6283,
AV5050CMA,912,21978.40,2989.07,26.8228,
AV5050CMA,404,25118.18,249.09,4.3101,
AV5050CMA,478,25118.18,498.18,6.5622,
AV5050CMA,592,25118.18,996.36,11.0065,
AV5050CMA,687,25118.18,1494.53,15.5553,
AV5050CMA,771,25118.18,1992.71,20.2607,
AV5050CMA,919,25118.18,2989.07,30.1859,
AV5050CMA,1051,25118.18,3985.42,40.8047,
AV5050CMA,435,28257.95,249.09,5.5107,
AV5050CMA,505,28257.95,498.18,7.9715,
AV5050CMA,616,28257.95,996.36,13.0497,
AV5050CMA,707,28257.95,1494.53,18.0236,
AV5050CMA,788,28257.95,1992.71,23.1689,
AV5050CMA,931,28257.95,2989.07,33.9144,
AV5050CMA,1058,28257.95,3985.42,45.3386,
AV5050CMA,1173,28257.95,4981.78,57.1057,
AV5050CMA,466,31397.72,249.09,6.8903,
AV5050CMA,533,31397.72,498.18,9.6270,
AV5050CMA,641,31397.72,996.36,15.2868,
AV5050CMA,729,31397.72,1494.53,20.7752,
AV5050CMA,807,31397.72,1992.71,26.3232,
AV5050CMA,945,31397.72,2989.07,37.8592,
AV5050CMA,1068,31397.72,3985.42,50.0588,
AV5050CMA,1180,31397.72,4981.78,62.7581,
AV5050CMA,1284,31397.72,5978.13,75.8526,
AV5050CMA,498,34537.49,249.09,8.5233,
AV5050CMA,562,34537.49,498.18,11.5434,
AV5050CMA,667,34537.49,996.36,17.7327,
AV5050CMA,753,34537.49,1494.53,23.8475,
AV5050CMA,829,34537.49,1992.71,29.9100,
AV5050CMA,962,34537.49,2989.07,42.2141,
AV5050CMA,1081,34537.49,3985.42,55.1445,
AV5050CMA,1190,34537.49,4981.78,68.6640,
AV5050CMA,1291,34537.49,5978.13,82.5937,
AV5050CMA,1385,34537.49,6974.49,96.6874,
AV5050CMA,1475,34537.49,7970.84,111.1764,
AV5050CMA,531,37677.26,249.09,10.4473,
AV5050CMA,592,37677.26,498.18,13.7507,
AV5050CMA,693,37677.26,996.36,20.3427,
AV5050CMA,778,37677.26,1494.53,27.1882,
AV5050CMA,852,37677.26,1992.71,33.7802,
AV5050CMA,982,37677.26,2989.07,47.0611,
AV5050CMA,1097,37677.26,3985.42,60.7373,
AV5050CMA,1202,37677.26,4981.78,74.8235,
AV5050CMA,1301,37677.26,5978.13,89.6704,
AV5050CMA,1393,37677.26,6974.49,104.6888,
AV5050CMA,1480,37677.26,7970.84,119.9757,
AV5050CMA,565,40817.04,249.09,12.6918,
AV5050CMA,622,40817.04,498.18,16.1817,
AV5050CMA,721,40817.04,996.36,23.3777,
AV5050CMA,803,40817.04,1494.53,30.6781,
AV5050CMA,876,40817.04,1992.71,37.9561,
AV5050CMA,1002,40817.04,2989.07,52.0573,
AV5050CMA,1114,40817.04,3985.42,66.5612,
AV5050CMA,1217,40817.04,4981.78,81.5870,
AV5050CMA,1313,40817.04,5978.13,97.0678,
AV5050CMA,1403,40817.04,6974.49,112.9213,
AV5050CMA,1488,40817.04,7970.84,129.0508,
AV5050CMA,600,43956.81,249.09,15.3167,
AV5050CMA,654,43956.81,498.18,19.0452,
AV5050CMA,749,43956.81,996.36,26.7035,
AV5050CMA,829,43956.81,1494.53,34.4513,
AV5050CMA,900,43956.81,1992.71,42.3110,
AV5050CMA,1024,43956.81,2989.07,57.5531,
AV5050CMA,1134,43956.81,3985.42,73.0488,
AV5050CMA,1234,43956.81,4981.78,88.8129,
AV5050CMA,1327,43956.81,5978.13,104.9274,
AV5050CMA,1415,43956.81,6974.49,121.5267,
AV5050CMA,1498,43956.81,7970.84,138.4094,
AV5050CMA,635,47096.58,249.09,18.2696,
AV5050CMA,686,47096.58,498.18,22.2069,
AV5050CMA,777,47096.58,996.36,30.3202,
AV5050CMA,856,47096.58,1494.53,38.6049,
AV5050CMA,926,47096.58,1992.71,47.1133,
AV5050CMA,1047,47096.58,2989.07,63.4292,
AV5050CMA,1154,47096.58,3985.42,79.7079,
AV5050CMA,1252,47096.58,4981.78,96.3668,
AV5050CMA,1343,47096.58,5978.13,113.3166,
AV5050CMA,1429,47096.58,6974.49,130.6839,
AV5050CMA,670,50236.35,249.09,21.5656,
AV5050CMA,718,50236.35,498.18,25.6819,
AV5050CMA,806,50236.35,996.36,34.3469,
AV5050CMA,883,50236.35,1494.53,43.0716,
AV5050CMA,952,50236.35,1992.71,52.1244,
AV5050CMA,1072,50236.35,2989.07,69.9019,
AV5050CMA,1176,50236.35,3985.42,86.9933,
AV5050CMA,1272,50236.35,4981.78,104.5322,
AV5050CMA,1361,50236.35,5978.13,122.3097,
AV5050CMA,1444,50236.35,6974.49,140.1617,
AV5050CMA,706,53376.12,249.09,25.3463,
AV5050CMA,751,53376.12,498.18,29.6043,
AV5050CMA,836,53376.12,996.36,38.8211,
AV5050CMA,911,53376.12,1494.53,48.0380,
AV5050CMA,978,53376.12,1992.71,57.4040,
AV5050CMA,1096,53376.12,2989.07,76.4193,
AV5050CMA,1199,53376.12,3985.42,94.7635,
AV5050CMA,1292,53376.12,4981.78,112.9064,
AV5050CMA,1380,53376.12,5978.13,131.7279,
AV5050CMA,1461,53376.12,6974.49,150.2958,
AV5050CMA,742,56515.90,249.09,29.5372,
AV5050CMA,785,56515.90,498.18,34.0337,
AV5050CMA,866,56515.90,996.36,43.6234,
AV5050CMA,939,56515.90,1494.53,53.3548,
AV5050CMA,1005,56515.90,1992.71,63.1981,
AV5050CMA,1121,56515.90,2989.07,83.3394,
AV5050CMA,1223,56515.90,3985.42,103.0259,
AV5050CMA,1314,56515.90,4981.78,122.0412,
AV5050CMA,1400,56515.90,5978.13,141.6308,
AV5050CMA,1480,56515.90,6974.49,161.1979,
AV5750CMA,243,12212.49,249.09,1.2528,
AV5750CMA,329,12212.49,498.18,2.4832,
AV5750CMA,261,16283.32,249.09,1.8046,
AV5750CMA,339,16283.32,498.18,3.2885,
AV5750CMA,464,16283.32,996.36,6.6815,
AV5750CMA,282,20354.15,249.09,2.4832,
AV5750CMA,356,20354.15,498.18,4.3101,
AV5750CMA,472,20354.15,996.36,8.2176,
AV5750CMA,568,20354.15,1494.53,12.4606,
AV5750CMA,305,24424.98,249.09,3.3109,
AV5750CMA,375,24424.98,498.18,5.4884,
AV5750CMA,485,24424.98,996.36,9.9700,
AV5750CMA,576,24424.98,1494.53,14.7499,
AV5750CMA,656,24424.98,1992.71,19.7610,
AV5750CMA,330,28495.81,249.09,4.3549,
AV5750CMA,397,28495.81,498.18,6.9201,
AV5750CMA,501,28495.81,996.36,11.9610,
AV5750CMA,588,28495.81,1494.53,17.2853,
AV5750CMA,665,28495.81,1992.71,22.8781,
AV5750CMA,801,28495.81,2989.07,34.7794,
AV5750CMA,355,32566.64,249.09,5.6002,
AV5750CMA,420,32566.64,498.18,8.5233,
AV5750CMA,520,32566.64,996.36,14.2727,
AV5750CMA,603,32566.64,1494.53,20.1339,
AV5750CMA,677,32566.64,1992.71,26.2561,
AV5750CMA,808,32566.64,2989.07,39.2686,
AV5750CMA,923,32566.64,3985.42,52.8999,
AV5750CMA,382,36637.47,249.09,7.1363,
AV5750CMA,444,36637.47,498.18,10.3727,
AV5750CMA,541,36637.47,996.36,16.9199,
AV5750CMA,621,36637.47,1494.53,23.3777,
AV5750CMA,692,36637.47,1992.71,30.0293,
AV5750CMA,818,36637.47,2989.07,44.0261,
AV5750CMA,929,36637.47,3985.42,58.7462,
AV5750CMA,1030,36637.47,4981.78,74.0033,
AV5750CMA,409,40708.30,249.09,8.9186,
AV5750CMA,468,40708.30,498.18,12.4756,
AV5750CMA,563,40708.30,996.36,19.8282,
AV5750CMA,640,40708.30,1494.53,26.8974,
AV5750CMA,709,40708.30,1992.71,34.1680,
AV5750CMA,830,40708.30,2989.07,49.0969,
AV5750CMA,938,40708.30,3985.42,64.9057,
AV5750CMA,1036,40708.30,4981.78,81.2813,
AV5750CMA,1127,40708.30,5978.13,98.1639,
AV5750CMA,438,44779.13,249.09,11.0960,
AV5750CMA,494,44779.13,498.18,15.0035,
AV5750CMA,586,44779.13,996.36,23.0123,
AV5750CMA,661,44779.13,1494.53,30.8720,
AV5750CMA,728,44779.13,1992.71,38.7689,
AV5750CMA,845,44779.13,2989.07,54.7493,
AV5750CMA,950,44779.13,3985.42,71.6245,
AV5750CMA,1045,44779.13,4981.78,88.9844,
AV5750CMA,1134,44779.13,5978.13,107.1272,
AV5750CMA,1217,44779.13,6974.49,125.5460,
AV5750CMA,1295,44779.13,7970.84,144.0021,
AV5750CMA,467,48849.96,249.09,13.5941,
AV5750CMA,520,48849.96,498.18,17.8297,
AV5750CMA,609,48849.96,996.36,26.4201,
AV5750CMA,683,48849.96,1494.53,35.2045,
AV5750CMA,748,48849.96,1992.71,43.7502,
AV5750CMA,862,48849.96,2989.07,60.9162,
AV5750CMA,963,48849.96,3985.42,78.6341,
AV5750CMA,1056,48849.96,4981.78,97.1050,
AV5750CMA,1142,48849.96,5978.13,116.0682,
AV5750CMA,1223,48849.96,6974.49,135.5906,
AV5750CMA,1300,48849.96,7970.84,155.6126,
AV5750CMA,497,52920.79,249.09,16.5322,
AV5750CMA,547,52920.79,498.18,21.0660,
AV5750CMA,633,52920.79,996.36,30.2754,
AV5750CMA,705,52920.79,1494.53,39.7309,
AV5750CMA,769,52920.79,1992.71,49.1416,
AV5750CMA,880,52920.79,2989.07,67.4858,
AV5750CMA,979,52920.79,3985.42,86.4564,
AV5750CMA,1069,52920.79,4981.78,105.8223,
AV5750CMA,1153,52920.79,5978.13,125.7921,
AV5750CMA,1232,52920.79,6974.49,146.3287,
AV5750CMA,1307,52920.79,7970.84,167.3649,
AV5750CMA,527,56991.62,249.09,19.8580,
AV5750CMA,574,56991.62,498.18,24.6379,
AV5750CMA,657,56991.62,996.36,34.4886,
AV5750CMA,728,56991.62,1494.53,44.6525,
AV5750CMA,791,56991.62,1992.71,54.9730,
AV5750CMA,899,56991.62,2989.07,74.5252,
AV5750CMA,996,56991.62,3985.42,94.7188,
AV5750CMA,1083,56991.62,4981.78,114.9049,
AV5750CMA,1165,56991.62,5978.13,135.8740,
AV5750CMA,1243,56991.62,6974.49,157.6633,
AV5750CMA,1316,56991.62,7970.84,179.5944,
AV5750CMA,558,61062.45,249.09,23.7207,
AV5750CMA,602,61062.45,498.18,28.7169,
AV5750CMA,682,61062.45,996.36,39.2387,
AV5750CMA,752,61062.45,1494.53,50.0887,
AV5750CMA,813,61062.45,1992.71,61.0132,
AV5750CMA,920,61062.45,2989.07,82.3551,
AV5750CMA,1014,61062.45,3985.42,103.4882,
AV5750CMA,1100,61062.45,4981.78,125.0762,
AV5750CMA,1179,61062.45,5978.13,146.7239,
AV5750CMA,1255,61062.45,6974.49,169.4156,
AV5750CMA,589,65133.28,249.09,28.0458,
AV5750CMA,631,65133.28,498.18,33.3552,
AV5750CMA,708,65133.28,996.36,44.5481,
AV5750CMA,776,65133.28,1494.53,55.9499,
AV5750CMA,836,65133.28,1992.71,67.5455,
AV5750CMA,941,65133.28,2989.07,90.4832,
AV5750CMA,1033,65133.28,3985.42,112.8468,
AV5750CMA,1117,65133.28,4981.78,135.4713,
AV5750CMA,1195,65133.28,5978.13,158.4538,
AV5750CMA,1268,65133.28,6974.49,181.6301,
AV5750CMA,620,69204.11,249.09,32.8555,
AV5750CMA,660,69204.11,498.18,38.4557,
AV5750CMA,734,69204.11,996.36,50.2825,
AV5750CMA,800,69204.11,1494.53,62.2585,
AV5750CMA,859,69204.11,1992.71,74.4358,
AV5750CMA,963,69204.11,2989.07,99.2005,
AV5750CMA,1053,69204.11,3985.42,122.8391,
AV5750CMA,1135,69204.11,4981.78,146.4927,
AV5750CMA,1212,69204.11,5978.13,170.7876,
AV5750CMA,1283,69204.11,6974.49,194.7992,
AV5750CMA,652,73274.94,249.09,38.3513,
AV5750CMA,689,73274.94,498.18,44.0336,
AV5750CMA,761,73274.94,996.36,56.6508,
AV5750CMA,825,73274.94,1494.53,69.2531,
AV5750CMA,883,73274.94,1992.71,82.0344,
AV5750CMA,985,73274.94,2989.07,108.2011,
AV5750CMA,1074,73274.94,3985.42,133.5325,
AV5750CMA,1154,73274.94,4981.78,158.2151,
AV5750CMA,1229,73274.94,5978.13,183.3751,
AV5750CMA,1300,73274.94,6974.49,209.0793,
AV6437CMA,217,15311.49,249.09,1.5660,
AV6437CMA,294,15311.49,498.18,3.1170,
AV6437CMA,233,20415.31,249.09,2.2520,
AV6437CMA,303,20415.31,498.18,4.1237,
AV6437CMA,414,20415.31,996.36,8.3518,
AV6437CMA,252,25519.14,249.09,3.1170,
AV6437CMA,318,25519.14,498.18,5.3989,
AV6437CMA,421,25519.14,996.36,10.2534,
AV6437CMA,507,25519.14,1494.53,15.5851,
AV6437CMA,273,30622.97,249.09,4.1759,
AV6437CMA,335,30622.97,498.18,6.8828,
AV6437CMA,433,30622.97,996.36,12.4830,
AV6437CMA,514,30622.97,1494.53,18.4412,
AV6437CMA,586,30622.97,1992.71,24.7796,
AV6437CMA,294,35726.80,249.09,5.4212,
AV6437CMA,355,35726.80,498.18,8.7023,
AV6437CMA,448,35726.80,996.36,15.0482,
AV6437CMA,525,35726.80,1494.53,21.6477,
AV6437CMA,594,35726.80,1992.71,28.6796,
AV6437CMA,715,35726.80,2989.07,43.5190,
AV6437CMA,317,40830.63,249.09,7.0096,
AV6437CMA,375,40830.63,498.18,10.6710,
AV6437CMA,465,40830.63,996.36,17.9565,
AV6437CMA,539,40830.63,1494.53,25.2941,
AV6437CMA,605,40830.63,1992.71,32.9599,
AV6437CMA,721,40830.63,2989.07,49.0820,
AV6437CMA,824,40830.63,3985.42,66.2181,
AV6437CMA,341,45934.46,249.09,8.9335,
AV6437CMA,396,45934.46,498.18,12.9453,
AV6437CMA,483,45934.46,996.36,21.1779,
AV6437CMA,555,45934.46,1494.53,29.3582,
AV6437CMA,618,45934.46,1992.71,37.6280,
AV6437CMA,730,45934.46,2989.07,55.0476,
AV6437CMA,830,45934.46,3985.42,73.7050,
AV6437CMA,920,45934.46,4981.78,92.7725,
AV6437CMA,366,51038.29,249.09,11.2377,
AV6437CMA,418,51038.29,498.18,15.6373,
AV6437CMA,503,51038.29,996.36,24.8691,
AV6437CMA,572,51038.29,1494.53,33.7877,
AV6437CMA,633,51038.29,1992.71,42.7733,
AV6437CMA,742,51038.29,2989.07,61.7067,
AV6437CMA,838,51038.29,3985.42,81.4155,
AV6437CMA,926,51038.29,4981.78,102.1161,
AV6437CMA,1007,51038.29,5978.13,123.2045,
AV6437CMA,391,56142.11,249.09,13.8849,
AV6437CMA,441,56142.11,498.18,18.7767,
AV6437CMA,523,56142.11,996.36,28.7766,
AV6437CMA,591,56142.11,1494.53,38.8211,
AV6437CMA,650,56142.11,1992.71,48.5376,
AV6437CMA,755,56142.11,2989.07,68.7013,
AV6437CMA,848,56142.11,3985.42,89.6182,
AV6437CMA,934,56142.11,4981.78,111.7730,
AV6437CMA,1013,56142.11,5978.13,134.3453,
AV6437CMA,1087,56142.11,6974.49,157.3725,
AV6437CMA,1157,56142.11,7970.84,180.6756,
AV6437CMA,417,61245.94,249.09,17.0318,
AV6437CMA,464,61245.94,498.18,22.2815,
AV6437CMA,544,61245.94,996.36,33.1240,
AV6437CMA,610,61245.94,1494.53,44.1156,
AV6437CMA,668,61245.94,1992.71,54.8164,
AV6437CMA,770,61245.94,2989.07,76.3820,
AV6437CMA,860,61245.94,3985.42,98.5219,
AV6437CMA,943,61245.94,4981.78,121.6460,
AV6437CMA,1020,61245.94,5978.13,145.4935,
AV6437CMA,1093,61245.94,6974.49,170.2731,
AV6437CMA,1161,61245.94,7970.84,194.9931,
AV6437CMA,444,66349.77,249.09,20.7379,
AV6437CMA,488,66349.77,498.18,26.3157,
AV6437CMA,565,66349.77,996.36,37.8666,
AV6437CMA,630,66349.77,1494.53,49.8724,
AV6437CMA,687,66349.77,1992.71,61.6321,
AV6437CMA,786,66349.77,2989.07,84.5922,
AV6437CMA,874,66349.77,3985.42,108.2234,
AV6437CMA,955,66349.77,4981.78,132.7271,
AV6437CMA,1030,66349.77,5978.13,157.7603,
AV6437CMA,1100,66349.77,6974.49,183.2334,
AV6437CMA,1167,66349.77,7970.84,209.5939,
AV6437CMA,471,71453.60,249.09,24.9362,
AV6437CMA,513,71453.60,498.18,30.9391,
AV6437CMA,587,71453.60,996.36,43.2730,
AV6437CMA,651,71453.60,1494.53,56.1661,
AV6437CMA,706,71453.60,1992.71,68.7535,
AV6437CMA,803,71453.60,2989.07,93.4287,
AV6437CMA,890,71453.60,3985.42,118.8869,
AV6437CMA,968,71453.60,4981.78,144.3377,
AV6437CMA,1041,71453.60,5978.13,170.5416,
AV6437CMA,1110,71453.60,6974.49,197.5135,
AV6437CMA,1175,71453.60,7970.84,224.8882,
AV6437CMA,498,76557.43,249.09,29.6639,
AV6437CMA,538,76557.43,498.18,36.0546,
AV6437CMA,610,76557.43,996.36,49.3877,
AV6437CMA,672,76557.43,1494.53,62.8774,
AV6437CMA,726,76557.43,1992.71,76.4268,
AV6437CMA,822,76557.43,2989.07,103.3316,
AV6437CMA,906,76557.43,3985.42,129.8562,
AV6437CMA,982,76557.43,4981.78,156.5448,
AV6437CMA,1053,76557.43,5978.13,183.8896,
AV6437CMA,1121,76557.43,6974.49,212.3977,
AV6437CMA,526,81661.26,249.09,35.1299,
AV6437CMA,564,81661.26,498.18,41.9009,
AV6437CMA,633,81661.26,996.36,56.0021,
AV6437CMA,693,81661.26,1494.53,70.0958,
AV6437CMA,747,81661.26,1992.71,84.7712,
AV6437CMA,841,81661.26,2989.07,113.6297,
AV6437CMA,923,81661.26,3985.42,141.6084,
AV6437CMA,998,81661.26,4981.78,169.9748,
AV6437CMA,1067,81661.26,5978.13,198.4233,
AV6437CMA,1133,81661.26,6974.49,227.9530,
AV6437CMA,554,86765.08,249.09,41.2223,
AV6437CMA,589,86765.08,498.18,48.0753,
AV6437CMA,656,86765.08,996.36,63.1384,
AV6437CMA,715,86765.08,1494.53,78.1866,
AV6437CMA,767,86765.08,1992.71,93.2125,
AV6437CMA,860,86765.08,2989.07,124.2858,
AV6437CMA,941,86765.08,3985.42,154.2182,
AV6437CMA,1014,86765.08,4981.78,183.7554,
AV6437CMA,1082,86765.08,5978.13,213.7698,
AV6437CMA,1146,86765.08,6974.49,244.2093,
AV6437CMA,582,91868.91,249.09,47.9783,
AV6437CMA,616,91868.91,498.18,55.3533,
AV6437CMA,680,91868.91,996.36,71.0950,
AV6437CMA,737,91868.91,1494.53,86.8517,
AV6437CMA,789,91868.91,1992.71,102.9513,
AV6437CMA,880,91868.91,2989.07,135.7174,
AV6437CMA,959,91868.91,3985.42,167.2307,
AV6437CMA,1031,91868.91,4981.78,198.4680,
AV6437CMA,1098,91868.91,5978.13,230.0335,
AV6437CMA,1161,91868.91,6974.49,261.9793,
AV7125CMA,196,18757.08,249.09,1.9164,
AV7125CMA,266,18757.08,498.18,3.8404,
AV7125CMA,210,25009.44,249.09,2.7442,
AV7125CMA,274,25009.44,498.18,5.0708,
AV7125CMA,374,25009.44,996.36,10.2235,
AV7125CMA,228,31261.80,249.09,3.8404,
AV7125CMA,287,31261.80,498.18,6.5994,
AV7125CMA,381,31261.80,996.36,12.6247,
AV7125CMA,458,31261.80,1494.53,19.0825,
AV7125CMA,246,37514.16,249.09,5.0708,
AV7125CMA,303,37514.16,498.18,8.4562,
AV7125CMA,391,37514.16,996.36,15.2719,
AV7125CMA,465,37514.16,1494.53,22.6767,
AV7125CMA,530,37514.16,1992.71,30.4469,
AV7125CMA,266,43766.52,249.09,6.6666,
AV7125CMA,320,43766.52,498.18,10.5815,
AV7125CMA,405,43766.52,996.36,18.4635,
AV7125CMA,474,43766.52,1494.53,26.4649,
AV7125CMA,537,43766.52,1992.71,35.1970,
AV7125CMA,646,43766.52,2989.07,53.3101,
AV7125CMA,287,50018.88,249.09,8.6427,
AV7125CMA,339,50018.88,498.18,13.0945,
AV7125CMA,420,50018.88,996.36,21.9758,
AV7125CMA,487,50018.88,1494.53,30.9838,
AV7125CMA,546,50018.88,1992.71,40.2380,
AV7125CMA,652,50018.88,2989.07,60.2898,
AV7125CMA,745,50018.88,3985.42,81.2813,
AV7125CMA,308,56271.24,249.09,10.9320,
AV7125CMA,358,56271.24,498.18,15.8834,
AV7125CMA,437,56271.24,996.36,26.0473,
AV7125CMA,501,56271.24,1494.53,35.8682,
AV7125CMA,558,56271.24,1992.71,46.0022,
AV7125CMA,660,56271.24,2989.07,67.5679,
AV7125CMA,750,56271.24,3985.42,90.3192,
AV7125CMA,831,56271.24,4981.78,113.5552,
AV7125CMA,330,62523.60,249.09,13.6836,
AV7125CMA,378,62523.60,498.18,19.2018,
AV7125CMA,454,62523.60,996.36,30.3724,
AV7125CMA,517,62523.60,1494.53,41.4311,
AV7125CMA,572,62523.60,1992.71,52.4227,
AV7125CMA,670,62523.60,2989.07,75.4574,
AV7125CMA,757,62523.60,3985.42,99.6852,
AV7125CMA,836,62523.60,4981.78,124.8003,
AV7125CMA,910,62523.60,5978.13,151.0117,
AV7125CMA,353,68775.96,249.09,16.9721,
AV7125CMA,398,68775.96,498.18,22.9303,
AV7125CMA,473,68775.96,996.36,35.3536,
AV7125CMA,534,68775.96,1494.53,47.5607,
AV7125CMA,587,68775.96,1992.71,59.3801,
AV7125CMA,682,68775.96,2989.07,84.1000,
AV7125CMA,766,68775.96,3985.42,109.7148,
AV7125CMA,843,68775.96,4981.78,136.5004,
AV7125CMA,915,68775.96,5978.13,164.4417,
AV7125CMA,982,68775.96,6974.49,192.7187,
AV7125CMA,1045,68775.96,7970.84,221.1000,
AV7125CMA,377,75028.32,249.09,20.9020,
AV7125CMA,420,75028.32,498.18,27.4492,
AV7125CMA,491,75028.32,996.36,40.4542,
AV7125CMA,551,75028.32,1494.53,54.0036,
AV7125CMA,604,75028.32,1992.71,67.2994,
AV7125CMA,696,75028.32,2989.07,93.6897,
AV7125CMA,777,75028.32,3985.42,120.6841,
AV7125CMA,852,75028.32,4981.78,149.0132,
AV7125CMA,922,75028.32,5978.13,178.4758,
AV7125CMA,987,75028.32,6974.49,208.2441,
AV7125CMA,1049,75028.32,7970.84,238.8924,
AV7125CMA,401,81280.68,249.09,25.3762,
AV7125CMA,441,81280.68,498.18,32.2515,
AV7125CMA,511,81280.68,996.36,46.5317,
AV7125CMA,569,81280.68,1494.53,61.0281,
AV7125CMA,621,81280.68,1992.71,75.6065,
AV7125CMA,710,81280.68,2989.07,103.5628,
AV7125CMA,790,81280.68,3985.42,132.7420,
AV7125CMA,863,81280.68,4981.78,162.6819,
AV7125CMA,931,81280.68,5978.13,193.5017,
AV7125CMA,994,81280.68,6974.49,224.5601,
AV7125CMA,1055,81280.68,7970.84,257.1993,
AV7125CMA,425,87533.04,249.09,30.4320,
AV7125CMA,463,87533.04,498.18,37.7772,
AV7125CMA,531,87533.04,996.36,53.1982,
AV7125CMA,588,87533.04,1494.53,68.7386,
AV7125CMA,638,87533.04,1992.71,84.2715,
AV7125CMA,726,87533.04,2989.07,114.6812,
AV7125CMA,804,87533.04,3985.42,145.5681,
AV7125CMA,874,87533.04,4981.78,176.4550,
AV7125CMA,940,87533.04,5978.13,208.5499,
AV7125CMA,1003,87533.04,6974.49,242.0393,
AV7125CMA,1062,87533.04,7970.84,275.7822,
AV7125CMA,450,93785.40,249.09,36.3454,
AV7125CMA,486,93785.40,498.18,44.1454,
AV7125CMA,551,93785.40,996.36,60.4539,
AV7125CMA,607,93785.40,1494.53,76.9637,
AV7125CMA,656,93785.40,1992.71,93.6524,
AV7125CMA,742,93785.40,2989.07,126.2321,
AV7125CMA,818,93785.40,3985.42,158.7371,
AV7125CMA,888,93785.40,4981.78,192.2638,
AV7125CMA,952,93785.40,5978.13,225.7084,
AV7125CMA,1013,93785.40,6974.49,260.3238,
AV7125CMA,1070,93785.40,7970.84,294.9318,
AV7125CMA,475,100037.76,249.09,42.9672,
AV7125CMA,509,100037.76,498.18,51.1476,
AV7125CMA,572,100037.76,996.36,68.6342,
AV7125CMA,626,100037.76,1494.53,85.8151,
AV7125CMA,675,100037.76,1992.71,103.8834,
AV7125CMA,760,100037.76,2989.07,139.2744,
AV7125CMA,834,100037.76,3985.42,173.5094,
AV7125CMA,902,100037.76,4981.78,208.4306,
AV7125CMA,964,100037.76,5978.13,243.0385,
AV7125CMA,1024,100037.76,6974.49,279.5032,
AV7125CMA,501,106290.12,249.09,50.6405,
AV7125CMA,533,106290.12,498.18,59.1713,
AV7125CMA,593,106290.12,996.36,77.4633,
AV7125CMA,646,106290.12,1494.53,95.7702,
AV7125CMA,693,106290.12,1992.71,114.1965,
AV7125CMA,777,106290.12,2989.07,152.2421,
AV7125CMA,850,106290.12,3985.42,188.7814,
AV7125CMA,916,106290.12,4981.78,224.9851,
AV7125CMA,978,106290.12,5978.13,262.1881,
AV7125CMA,1036,106290.12,6974.49,299.6670,
AV7125CMA,526,112542.48,249.09,58.8283,
AV7125CMA,556,112542.48,498.18,67.6052,
AV7125CMA,614,112542.48,996.36,86.9337,
AV7125CMA,666,112542.48,1494.53,106.4487,
AV7125CMA,712,112542.48,1992.71,125.6504,
AV7125CMA,795,112542.48,2989.07,166.2016,
AV7125CMA,867,112542.48,3985.42,205.2390,
AV7125CMA,931,112542.48,4981.78,242.7253,
AV7125CMA,992,112542.48,5978.13,281.7478,
AV7125CMA,1049,112542.48,6974.49,320.9567,
AV7825CMA,179,22630.82,249.09,2.6174,
AV7825CMA,243,22630.82,498.18,5.0260,
AV7825CMA,339,22630.82,996.36,10.2459,
AV7825CMA,414,22630.82,1494.53,15.8163,
AV7825CMA,191,30174.43,249.09,3.8404,
AV7825CMA,250,30174.43,498.18,6.8306,
AV7825CMA,342,30174.43,996.36,13.3779,
AV7825CMA,416,30174.43,1494.53,20.3800,
AV7825CMA,478,30174.43,1992.71,27.3746,
AV7825CMA,584,30174.43,2989.07,42.5795,
AV7825CMA,207,37718.04,249.09,5.5480,
AV7825CMA,261,37718.04,498.18,9.0826,
AV7825CMA,347,37718.04,996.36,16.6664,
AV7825CMA,419,37718.04,1494.53,25.0331,
AV7825CMA,481,37718.04,1992.71,33.7280,
AV7825CMA,585,37718.04,2989.07,51.1326,
AV7825CMA,673,37718.04,3985.42,69.3277,
AV7825CMA,225,45261.65,249.09,7.8075,
AV7825CMA,276,45261.65,498.18,11.9983,
AV7825CMA,357,45261.65,996.36,20.7976,
AV7825CMA,424,45261.65,1494.53,29.9548,
AV7825CMA,484,45261.65,1992.71,39.8204,
AV7825CMA,587,45261.65,2989.07,60.3495,
AV7825CMA,675,45261.65,3985.42,81.2887,
AV7825CMA,752,45261.65,4981.78,102.5337,
AV7825CMA,822,45261.65,5978.13,124.7332,
AV7825CMA,887,45261.65,6974.49,148.1855,
AV7825CMA,243,52805.26,249.09,10.5218,
AV7825CMA,291,52805.26,498.18,15.3390,
AV7825CMA,368,52805.26,996.36,25.3240,
AV7825CMA,433,52805.26,1494.53,35.8532,
AV7825CMA,490,52805.26,1992.71,46.6510,
AV7825CMA,591,52805.26,2989.07,69.8572,
AV7825CMA,678,52805.26,3985.42,93.9582,
AV7825CMA,754,52805.26,4981.78,117.6864,
AV7825CMA,824,52805.26,5978.13,142.3690,
AV7825CMA,888,52805.26,6974.49,167.4394,
AV7825CMA,947,52805.26,7970.84,192.8902,
AV7825CMA,263,60348.86,249.09,14.0192,
AV7825CMA,309,60348.86,498.18,19.6716,
AV7825CMA,382,60348.86,996.36,30.7676,
AV7825CMA,444,60348.86,1494.53,42.5049,
AV7825CMA,498,60348.86,1992.71,54.1826,
AV7825CMA,595,60348.86,2989.07,79.2754,
AV7825CMA,681,60348.86,3985.42,106.1877,
AV7825CMA,757,60348.86,4981.78,133.4281,
AV7825CMA,826,60348.86,5978.13,160.6983,
AV7825CMA,889,60348.86,6974.49,187.8493,
AV7825CMA,948,60348.86,7970.84,215.6191,
AV7825CMA,285,67892.47,249.09,18.5232,
AV7825CMA,327,67892.47,498.18,24.6379,
AV7825CMA,397,67892.47,996.36,36.9942,
AV7825CMA,456,67892.47,1494.53,49.7531,
AV7825CMA,509,67892.47,1992.71,62.9594,
AV7825CMA,602,67892.47,2989.07,89.9687,
AV7825CMA,685,67892.47,3985.42,118.7154,
AV7825CMA,760,67892.47,4981.78,148.5882,
AV7825CMA,829,67892.47,5978.13,179.4527,
AV7825CMA,892,67892.47,6974.49,209.8698,
AV7825CMA,950,67892.47,7970.84,239.8394,
AV7825CMA,308,75436.08,249.09,24.0563,
AV7825CMA,346,75436.08,498.18,30.5215,
AV7825CMA,413,75436.08,996.36,44.1529,
AV7825CMA,470,75436.08,1494.53,58.0676,
AV7825CMA,521,75436.08,1992.71,72.4895,
AV7825CMA,611,75436.08,2989.07,101.7806,
AV7825CMA,691,75436.08,3985.42,132.3468,
AV7825CMA,764,75436.08,4981.78,164.1882,
AV7825CMA,832,75436.08,5978.13,197.5210,
AV7825CMA,895,75436.08,6974.49,231.4951,
AV7825CMA,953,75436.08,7970.84,264.8726,
AV7825CMA,331,82979.69,249.09,30.5364,
AV7825CMA,366,82979.69,498.18,37.4490,
AV7825CMA,431,82979.69,996.36,52.7210,
AV7825CMA,485,82979.69,1494.53,67.4486,
AV7825CMA,535,82979.69,1992.71,83.2947,
AV7825CMA,622,82979.69,2989.07,114.9645,
AV7825CMA,699,82979.69,3985.42,147.2981,
AV7825CMA,770,82979.69,4981.78,181.1678,
AV7825CMA,836,82979.69,5978.13,216.2157,
AV7825CMA,898,82979.69,6974.49,252.4418,
AV7825CMA,956,82979.69,7970.84,289.1824,
AV7825CMA,355,90523.30,249.09,38.3588,
AV7825CMA,387,90523.30,498.18,45.5846,
AV7825CMA,448,90523.30,996.36,61.7589,
AV7825CMA,502,90523.30,1494.53,78.5147,
AV7825CMA,549,90523.30,1992.71,94.7710,
AV7825CMA,634,90523.30,2989.07,129.1701,
AV7825CMA,709,90523.30,3985.42,163.8675,
AV7825CMA,777,90523.30,4981.78,198.9975,
AV7825CMA,842,90523.30,5978.13,236.5658,
AV7825CMA,902,90523.30,6974.49,274.2162,
AV7825CMA,959,90523.30,7970.84,313.0299,
AV7825CMA,380,98066.90,249.09,47.7397,
AV7825CMA,409,98066.90,498.18,55.1147,
AV7825CMA,466,98066.90,996.36,72.0793,
AV7825CMA,518,98066.90,1494.53,89.9985,
AV7825CMA,565,98066.90,1992.71,108.1787,
AV7825CMA,647,98066.90,2989.07,144.4719,
AV7825CMA,720,98066.90,3985.42,181.5854,
AV7825CMA,787,98066.90,4981.78,219.4818,
AV7825CMA,849,98066.90,5978.13,257.9152,
AV7825CMA,908,98066.90,6974.49,297.9071,
AV7825CMA,964,98066.90,7970.84,338.8833,
AV7825CMA,404,105610.51,249.09,58.0527,
AV7825CMA,432,105610.51,498.18,66.2629,
AV7825CMA,485,105610.51,996.36,83.8390,
AV7825CMA,536,105610.51,1494.53,103.4808,
AV7825CMA,581,105610.51,1992.71,122.5558,
AV7825CMA,661,105610.51,2989.07,161.1234,
AV7825CMA,733,105610.51,3985.42,201.4135,
AV7825CMA,798,105610.51,4981.78,241.3458,
AV7825CMA,858,105610.51,5978.13,281.4048,
AV7825CMA,915,105610.51,6974.49,322.7464,
AV7825CMA,969,105610.51,7970.84,364.8187,
AV7825CMA,429,113154.12,249.09,70.2002,
AV7825CMA,455,113154.12,498.18,78.7310,
AV7825CMA,505,113154.12,996.36,97.2243,
AV7825CMA,554,113154.12,1494.53,118.0667,
AV7825CMA,598,113154.12,1992.71,138.5883,
AV7825CMA,676,113154.12,2989.07,179.4601,
AV7825CMA,745,113154.12,3985.42,220.9583,
AV7825CMA,809,113154.12,4981.78,263.7615,
AV7825CMA,868,113154.12,5978.13,306.3559,
AV7825CMA,924,113154.12,6974.49,350.0539,
AV7825CMA,454,120697.73,249.09,83.8838,
AV7825CMA,479,120697.73,498.18,93.1901,
AV7825CMA,526,120697.73,996.36,112.4366,
AV7825CMA,572,120697.73,1494.53,133.7786,
AV7825CMA,615,120697.73,1992.71,155.7320,
AV7825CMA,691,120697.73,2989.07,198.9229,
AV7825CMA,759,120697.73,3985.42,243.0012,
AV7825CMA,822,120697.73,4981.78,288.7499,
AV7825CMA,880,120697.73,5978.13,334.0512,
AV7825CMA,934,120697.73,6974.49,379.0318,
AV7825CMA,480,128241.34,249.09,99.8194,
AV7825CMA,503,128241.34,498.18,109.2525,
AV7825CMA,547,128241.34,996.36,128.9986,
AV7825CMA,591,128241.34,1494.53,151.3920,
AV7825CMA,633,128241.34,1992.71,174.8293,
AV7825CMA,707,128241.34,2989.07,220.3543,
AV7825CMA,774,128241.34,3985.42,267.0948,
AV7825CMA,835,128241.34,4981.78,314.4169,
AV7825CMA,892,128241.34,5978.13,362.4773,
AV7825CMA,945,128241.34,6974.49,409.8217,
AV7825CMA,505,135784.94,249.09,116.9257,
AV7825CMA,527,135784.94,498.18,126.9778,
AV7825CMA,569,135784.94,996.36,147.7381,
AV7825CMA,610,135784.94,1494.53,170.2955,
AV7825CMA,651,135784.94,1992.71,195.2242,
AV7825CMA,724,135784.94,2989.07,243.9706,
AV7825CMA,789,135784.94,3985.42,292.4635,
AV7825CMA,849,135784.94,4981.78,342.1495,
AV7825CMA,904,135784.94,5978.13,391.4924,
AV7825CMA,957,135784.94,6974.49,442.6549,
