modelCode,rpm,airflow_m3hr,staticPressure_pa,power_kw,efficiency
AV0900SIEB,1450,1277.66,31.14,0.0671,
AV0900SIEB,1450,1184.21,62.27,0.0671,
AV0900SIEB,1450,954.84,124.54,0.0746,
AV0900SIEB,1650,1476.44,31.14,0.0969,
AV0900SIEB,1650,1396.59,62.27,0.0969,
AV0900SIEB,1650,1214.79,124.54,0.1044,
AV0900SIEB,1650,978.63,186.82,0.1044,
AV0900SIEB,1850,1671.83,31.14,0.1342,
AV0900SIEB,1850,1603.87,62.27,0.1342,
AV0900SIEB,1850,1450.96,124.54,0.1417,
AV0900SIEB,1850,1270.86,186.82,0.1491,
AV0900SIEB,1850,1033.00,249.09,0.1491,
AV0900SIEB,2015,1833.23,31.14,0.1715,
AV0900SIEB,2015,1770.37,62.27,0.1715,
AV0900SIEB,2015,1634.45,124.54,0.1864,
AV0900SIEB,2015,1481.54,186.82,0.1939,
AV0900SIEB,2015,1298.04,249.09,0.1939,
AV0900SIEB,2015,1046.59,311.36,0.1864,
AV0900SIEB,2120,1935.17,31.14,0.2013,
AV0900SIEB,2120,1875.71,62.27,0.2013,
AV0900SIEB,2120,1748.28,124.54,0.2088,
AV0900SIEB,2120,1607.26,186.82,0.2237,
AV0900SIEB,2120,1445.86,249.09,0.2237,
AV0900SIEB,2120,1247.07,311.36,0.2237,
AV0900SIEB,2120,858.00,373.63,0.2013,
AV0900SIEB,2230,2040.51,31.14,0.2312,
AV0900SIEB,2230,1984.44,62.27,0.2312,
AV0900SIEB,2230,1867.21,124.54,0.2461,
AV0900SIEB,2230,1736.39,186.82,0.2535,
AV0900SIEB,2230,1588.58,249.09,0.2610,
AV0900SIEB,2230,1418.67,311.36,0.2610,
AV0900SIEB,2230,1194.40,373.63,0.2610,
AV0900SIEB,2390,2195.12,31.14,0.2834,
AV0900SIEB,2390,2144.15,62.27,0.2834,
AV0900SIEB,2390,2033.72,124.54,0.2983,
AV0900SIEB,2390,1916.48,186.82,0.3057,
AV0900SIEB,2390,1787.36,249.09,0.3207,
AV0900SIEB,2390,1642.94,311.36,0.3207,
AV0900SIEB,2390,1474.74,373.63,0.3281,
AV0900SIEB,2390,1250.47,435.91,0.3132,
AV0900SIEB,2550,2348.03,31.14,0.3430,
AV0900SIEB,2550,2300.46,62.27,0.3505,
AV0900SIEB,2550,2200.22,124.54,0.3579,
AV0900SIEB,2550,2091.48,186.82,0.3654,
AV0900SIEB,2550,1975.95,249.09,0.3803,
AV0900SIEB,2550,1848.52,311.36,0.3878,
AV0900SIEB,2550,1705.81,373.63,0.3952,
AV0900SIEB,2550,1542.70,435.91,0.3952,
AV0900SIEB,2550,1326.93,498.18,0.3803,
AV0900SIEB,2735,2526.43,31.14,0.4176,
AV0900SIEB,2735,2480.56,62.27,0.4250,
AV0900SIEB,2735,2388.81,124.54,0.4400,
AV0900SIEB,2735,2290.27,186.82,0.4474,
AV0900SIEB,2735,2184.93,249.09,0.4623,
AV0900SIEB,2735,2072.79,311.36,0.4698,
AV0900SIEB,2735,1952.16,373.63,0.4847,
AV0900SIEB,2735,1816.24,435.91,0.4847,
AV0900SIEB,2735,1663.33,498.18,0.4847,
AV0900SIEB,2735,1471.34,560.45,0.4772,
AV0900SIEB,2735,1097.56,684.99,0.4325,
AV0900SIEB,2920,2703.13,31.14,0.5145,
AV0900SIEB,2920,2660.65,62.27,0.5145,
AV0900SIEB,2920,2574.00,124.54,0.5294,
AV0900SIEB,2920,2483.95,186.82,0.5444,
AV0900SIEB,2920,2388.81,249.09,0.5518,
AV0900SIEB,2920,2288.57,311.36,0.5667,
AV0900SIEB,2920,2179.83,373.63,0.5816,
AV0900SIEB,2920,2064.30,435.91,0.5891,
AV0900SIEB,2920,1936.87,498.18,0.5891,
AV0900SIEB,2920,1794.16,560.45,0.5891,
AV0900SIEB,2920,1624.25,684.99,0.5816,
AV0900SIEB,3060,2835.65,31.14,0.5891,
AV0900SIEB,3060,2796.57,62.27,0.5966,
AV0900SIEB,3060,2715.02,124.54,0.6040,
AV0900SIEB,3060,2628.37,186.82,0.6189,
AV0900SIEB,3060,2540.02,249.09,0.6338,
AV0900SIEB,3060,2446.58,311.36,0.6488,
AV0900SIEB,3060,2346.33,373.63,0.6562,
AV0900SIEB,3060,2241.00,435.91,0.6711,
AV0900SIEB,3060,2125.46,498.18,0.6786,
AV0900SIEB,3060,2001.43,560.45,0.6786,
AV0900SIEB,3060,1863.81,684.99,0.6786,
AV0900SIEB,3060,1466.25,809.54,0.6488,
AV0900SIEB,3205,2973.27,31.14,0.6711,
AV0900SIEB,3205,2935.89,62.27,0.6786,
AV0900SIEB,3205,2857.74,124.54,0.6935,
AV0900SIEB,3205,2777.88,186.82,0.7084,
AV0900SIEB,3205,2692.93,249.09,0.7233,
AV0900SIEB,3205,2606.28,311.36,0.7382,
AV0900SIEB,3205,2514.54,373.63,0.7532,
AV0900SIEB,3205,2415.99,435.91,0.7606,
AV0900SIEB,3205,2312.35,498.18,0.7755,
AV0900SIEB,3205,2201.92,560.45,0.7830,
AV0900SIEB,3205,2079.59,684.99,0.7830,
AV0900SIEB,3205,1792.46,809.54,0.7755,
AV1050SIEB,1025,1386.39,31.14,0.0522,
AV1050SIEB,1025,1216.49,62.27,0.0522,
AV1050SIEB,1025,1005.81,93.41,0.0522,
AV1050SIEB,1275,1789.06,31.14,0.0969,
AV1050SIEB,1275,1666.73,62.27,0.0969,
AV1050SIEB,1275,1527.41,93.41,0.1044,
AV1050SIEB,1275,1369.40,124.54,0.1044,
AV1050SIEB,1465,2088.08,31.14,0.1417,
AV1050SIEB,1465,1986.14,62.27,0.1491,
AV1050SIEB,1465,1874.01,93.41,0.1491,
AV1050SIEB,1465,1749.98,124.54,0.1566,
AV1050SIEB,1465,1459.45,186.82,0.1641,
AV1050SIEB,1565,2244.39,31.14,0.1715,
AV1050SIEB,1565,2149.25,62.27,0.1790,
AV1050SIEB,1565,2047.31,93.41,0.1864,
AV1050SIEB,1565,1936.87,124.54,0.1864,
AV1050SIEB,1565,1685.42,186.82,0.1939,
AV1050SIEB,1565,1342.22,249.09,0.1939,
AV1050SIEB,1645,2368.42,31.14,0.2013,
AV1050SIEB,1645,2278.37,62.27,0.2088,
AV1050SIEB,1645,2183.23,93.41,0.2088,
AV1050SIEB,1645,2081.29,124.54,0.2163,
AV1050SIEB,1645,1851.92,186.82,0.2237,
AV1050SIEB,1645,1569.89,249.09,0.2312,
AV1050SIEB,1725,2492.45,31.14,0.2312,
AV1050SIEB,1725,2407.50,62.27,0.2386,
AV1050SIEB,1725,2317.45,93.41,0.2461,
AV1050SIEB,1725,2222.31,124.54,0.2461,
AV1050SIEB,1725,2011.63,186.82,0.2610,
AV1050SIEB,1725,1763.57,249.09,0.2610,
AV1050SIEB,1725,1415.28,311.36,0.2535,
AV1050SIEB,1850,2684.44,31.14,0.2834,
AV1050SIEB,1850,2606.28,62.27,0.2908,
AV1050SIEB,1850,2523.03,93.41,0.2983,
AV1050SIEB,1850,2436.38,124.54,0.3057,
AV1050SIEB,1850,2249.49,186.82,0.3132,
AV1050SIEB,1850,2037.11,249.09,0.3207,
AV1050SIEB,1850,1782.26,311.36,0.3281,
AV1050SIEB,1850,1389.79,373.63,0.3057,
AV1050SIEB,1980,2883.22,31.14,0.3505,
AV1050SIEB,1980,2810.16,62.27,0.3505,
AV1050SIEB,1980,2735.41,93.41,0.3579,
AV1050SIEB,1980,2655.55,124.54,0.3654,
AV1050SIEB,1980,2485.65,186.82,0.3803,
AV1050SIEB,1980,2298.76,249.09,0.3952,
AV1050SIEB,1980,2088.08,311.36,0.3952,
AV1050SIEB,1980,1829.83,373.63,0.3952,
AV1050SIEB,1980,1401.68,435.91,0.3728,
AV1050SIEB,2120,3097.30,31.14,0.4250,
AV1050SIEB,2120,3029.34,62.27,0.4325,
AV1050SIEB,2120,2959.68,93.41,0.4400,
AV1050SIEB,2120,2886.62,124.54,0.4474,
AV1050SIEB,2120,2733.71,186.82,0.4623,
AV1050SIEB,2120,2565.51,249.09,0.4772,
AV1050SIEB,2120,2383.71,311.36,0.4847,
AV1050SIEB,2120,2176.43,373.63,0.4922,
AV1050SIEB,2120,1924.98,435.91,0.4847,
AV1050SIEB,2120,1518.92,498.18,0.4549,
AV1050SIEB,2255,3302.88,31.14,0.5071,
AV1050SIEB,2255,3238.31,62.27,0.5145,
AV1050SIEB,2255,3173.75,93.41,0.5220,
AV1050SIEB,2255,3107.49,124.54,0.5294,
AV1050SIEB,2255,2966.47,186.82,0.5518,
AV1050SIEB,2255,2813.56,249.09,0.5667,
AV1050SIEB,2255,2650.46,311.36,0.5742,
AV1050SIEB,2255,2472.06,373.63,0.5891,
AV1050SIEB,2255,2269.88,435.91,0.5891,
AV1050SIEB,2255,2025.22,498.18,0.5816,
AV1050SIEB,2255,1648.04,560.45,0.5518,
AV1050SIEB,2370,3476.18,31.14,0.5891,
AV1050SIEB,2370,3416.71,62.27,0.5966,
AV1050SIEB,2370,3355.55,93.41,0.6040,
AV1050SIEB,2370,3292.68,124.54,0.6189,
AV1050SIEB,2370,3160.16,186.82,0.6338,
AV1050SIEB,2370,3019.14,249.09,0.6488,
AV1050SIEB,2370,2869.63,311.36,0.6637,
AV1050SIEB,2370,2706.52,373.63,0.6786,
AV1050SIEB,2370,2529.83,435.91,0.6860,
AV1050SIEB,2370,2329.34,498.18,0.6860,
AV1050SIEB,2370,2082.99,560.45,0.6786,
AV1050SIEB,2370,1697.31,622.72,0.6338,
AV1050SIEB,2480,3644.38,31.14,0.6786,
AV1050SIEB,2480,3586.61,62.27,0.6860,
AV1050SIEB,2480,3528.85,93.41,0.6935,
AV1050SIEB,2480,3467.68,124.54,0.7010,
AV1050SIEB,2480,3343.65,186.82,0.7159,
AV1050SIEB,2480,3212.83,249.09,0.7382,
AV1050SIEB,2480,3071.81,311.36,0.7532,
AV1050SIEB,2480,2922.30,373.63,0.7681,
AV1050SIEB,2480,2762.59,435.91,0.7755,
AV1050SIEB,2480,2585.89,498.18,0.7830,
AV1050SIEB,2480,2387.11,560.45,0.7830,
AV1050SIEB,2480,2139.05,622.72,0.7681,
AV1225SIEB,1240,995.62,186.82,0.1119,
AV1225SIEB,1450,1564.79,186.82,0.1939,
AV1225SIEB,1450,1223.29,249.09,0.1790,
AV1225SIEB,1525,1732.99,186.82,0.2237,
AV1225SIEB,1525,1452.65,249.09,0.2237,
AV1225SIEB,1600,1889.30,186.82,0.2535,
AV1225SIEB,1600,1636.15,249.09,0.2610,
AV1225SIEB,1600,1281.05,311.36,0.2386,
AV1225SIEB,1720,2122.06,186.82,0.3132,
AV1225SIEB,1720,1911.39,249.09,0.3207,
AV1225SIEB,1720,1661.63,311.36,0.3207,
AV1225SIEB,1840,2341.24,186.82,0.3803,
AV1225SIEB,1840,2166.24,249.09,0.3878,
AV1225SIEB,1840,1947.07,311.36,0.3952,
AV1225SIEB,1840,1705.81,373.63,0.3878,
AV1225SIEB,1970,2570.60,186.82,0.4623,
AV1225SIEB,1970,2419.39,249.09,0.4698,
AV1225SIEB,1970,2239.30,311.36,0.4772,
AV1225SIEB,1970,2026.92,373.63,0.4772,
AV1225SIEB,1970,1792.46,435.91,0.4698,
AV1225SIEB,2105,2803.37,186.82,0.5593,
AV1225SIEB,2105,2669.15,249.09,0.5742,
AV1225SIEB,2105,2517.93,311.36,0.5816,
AV1225SIEB,2105,2336.14,373.63,0.5891,
AV1225SIEB,2105,2135.66,435.91,0.5891,
AV1225SIEB,2105,1913.09,498.18,0.5742,
AV1225SIEB,2210,2981.76,186.82,0.6413,
AV1225SIEB,2210,2856.04,249.09,0.6562,
AV1225SIEB,2210,2720.12,311.36,0.6711,
AV1225SIEB,2210,2563.81,373.63,0.6786,
AV1225SIEB,2210,2380.31,435.91,0.6786,
AV1225SIEB,2210,2186.63,498.18,0.6786,
AV1225SIEB,2210,1958.96,560.45,0.6562,
AV1225SIEB,2315,3156.76,186.82,0.7308,
AV1225SIEB,2315,3037.83,249.09,0.7457,
AV1225SIEB,2315,2913.80,311.36,0.7606,
AV1225SIEB,2315,2776.18,373.63,0.7755,
AV1225SIEB,2315,2614.78,435.91,0.7830,
AV1225SIEB,2315,2434.68,498.18,0.7830,
AV1225SIEB,2315,2247.79,560.45,0.7755,
AV1225SIEB,2315,2016.73,622.72,0.7532,
AV1225SIEB,2485,3438.80,186.82,0.9023,
AV1225SIEB,2485,3330.06,249.09,0.9172,
AV1225SIEB,2485,3217.93,311.36,0.9321,
AV1225SIEB,2485,3099.00,373.63,0.9470,
AV1225SIEB,2485,2968.17,435.91,0.9545,
AV1225SIEB,2485,2816.96,498.18,0.9620,
AV1225SIEB,2485,2650.46,560.45,0.9694,
AV1225SIEB,2485,2478.86,622.72,0.9620,
AV1225SIEB,2485,2290.27,684.99,0.9545,
AV1225SIEB,2485,2011.63,747.27,0.8874,
AV1225SIEB,2655,3715.74,186.82,1.0887,
AV1225SIEB,2655,3615.50,249.09,1.1111,
AV1225SIEB,2655,3511.86,311.36,1.1260,
AV1225SIEB,2655,3406.52,373.63,1.1409,
AV1225SIEB,2655,3292.68,435.91,1.1558,
AV1225SIEB,2655,3170.35,498.18,1.1633,
AV1225SIEB,2655,3031.04,560.45,1.1782,
AV1225SIEB,2655,2874.73,622.72,1.1782,
AV1225SIEB,2655,2715.02,684.99,1.1782,
AV1225SIEB,2655,2550.22,747.27,1.1707,
AV1225SIEB,2655,2351.43,809.54,1.1409,
AV1225SIEB,2655,2049.01,871.81,1.0440,
AV1350SIEB,1050,1896.10,62.27,0.1193,
AV1350SIEB,1050,1527.41,124.54,0.1268,
AV1350SIEB,1200,2244.39,62.27,0.1715,
AV1350SIEB,1200,1972.55,124.54,0.1790,
AV1350SIEB,1200,1591.97,186.82,0.1864,
AV1350SIEB,1275,2414.29,62.27,0.2088,
AV1350SIEB,1275,2167.94,124.54,0.2163,
AV1350SIEB,1275,1836.63,186.82,0.2237,
AV1350SIEB,1275,1340.52,249.09,0.1939,
AV1350SIEB,1350,2582.50,62.27,0.2461,
AV1350SIEB,1350,2356.53,124.54,0.2535,
AV1350SIEB,1350,2071.09,186.82,0.2610,
AV1350SIEB,1350,1710.90,249.09,0.2610,
AV1350SIEB,1450,2805.07,62.27,0.2983,
AV1350SIEB,1450,2597.79,124.54,0.3132,
AV1350SIEB,1450,2361.63,186.82,0.3207,
AV1350SIEB,1450,2049.01,249.09,0.3281,
AV1350SIEB,1450,1641.24,311.36,0.3057,
AV1350SIEB,1550,3024.24,62.27,0.3654,
AV1350SIEB,1550,2833.95,124.54,0.3803,
AV1350SIEB,1550,2626.67,186.82,0.3878,
AV1350SIEB,1550,2365.02,249.09,0.3952,
AV1350SIEB,1550,2059.20,311.36,0.3952,
AV1350SIEB,1655,3253.61,62.27,0.4400,
AV1350SIEB,1655,3078.61,124.54,0.4549,
AV1350SIEB,1655,2890.02,186.82,0.4698,
AV1350SIEB,1655,2672.54,249.09,0.4772,
AV1350SIEB,1655,2399.00,311.36,0.4847,
AV1350SIEB,1655,2101.68,373.63,0.4772,
AV1350SIEB,1765,3491.47,62.27,0.5294,
AV1350SIEB,1765,3328.36,124.54,0.5518,
AV1350SIEB,1765,3156.76,186.82,0.5667,
AV1350SIEB,1765,2968.17,249.09,0.5742,
AV1350SIEB,1765,2740.50,311.36,0.5816,
AV1350SIEB,1765,2475.46,373.63,0.5891,
AV1350SIEB,1765,2179.83,435.91,0.5742,
AV1350SIEB,1855,3685.15,62.27,0.6115,
AV1350SIEB,1855,3532.24,124.54,0.6338,
AV1350SIEB,1855,3369.14,186.82,0.6488,
AV1350SIEB,1855,3197.54,249.09,0.6637,
AV1350SIEB,1855,3002.15,311.36,0.6786,
AV1350SIEB,1855,2760.89,373.63,0.6786,
AV1350SIEB,1855,2506.04,435.91,0.6786,
AV1350SIEB,1855,2184.93,498.18,0.6488,
AV1350SIEB,1945,3877.14,62.27,0.7010,
AV1350SIEB,1945,3732.73,124.54,0.7233,
AV1350SIEB,1945,3579.82,186.82,0.7457,
AV1350SIEB,1945,3420.11,249.09,0.7606,
AV1350SIEB,1945,3245.11,311.36,0.7755,
AV1350SIEB,1945,3037.83,373.63,0.7830,
AV1350SIEB,1945,2796.57,435.91,0.7830,
AV1350SIEB,1945,2550.22,498.18,0.7755,
AV1350SIEB,1945,2198.52,560.45,0.7308,
AV1350SIEB,2085,4176.17,62.27,0.8650,
AV1350SIEB,2085,4041.95,124.54,0.8874,
AV1350SIEB,2085,3902.63,186.82,0.9098,
AV1350SIEB,2085,3756.51,249.09,0.9247,
AV1350SIEB,2085,3603.60,311.36,0.9396,
AV1350SIEB,2085,3433.70,373.63,0.9545,
AV1350SIEB,2085,3233.22,435.91,0.9620,
AV1350SIEB,2085,3008.95,498.18,0.9694,
AV1350SIEB,2085,2781.28,560.45,0.9620,
AV1350SIEB,2085,2497.55,622.72,0.9321,
AV1350SIEB,2225,4473.50,62.27,1.0440,
AV1350SIEB,2225,4349.47,124.54,1.0738,
AV1350SIEB,2225,4220.34,186.82,1.0962,
AV1350SIEB,2225,4086.12,249.09,1.1185,
AV1350SIEB,2225,3946.80,311.36,1.1335,
AV1350SIEB,2225,3798.99,373.63,1.1484,
AV1350SIEB,2225,3634.18,435.91,1.1633,
AV1350SIEB,2225,3443.89,498.18,1.1707,
AV1350SIEB,2225,3233.22,560.45,1.1707,
AV1350SIEB,2225,3022.54,622.72,1.1707,
AV1350SIEB,2225,2784.68,684.99,1.1558,
AV1350SIEB,2225,2417.69,747.27,1.0664,
AV1500SIEB,950,1831.53,124.54,0.1491,
AV1500SIEB,1140,2557.01,124.54,0.2535,
AV1500SIEB,1140,2142.45,186.82,0.2535,
AV1500SIEB,1230,2857.74,124.54,0.3132,
AV1500SIEB,1230,2516.24,186.82,0.3207,
AV1500SIEB,1230,2082.99,249.09,0.3132,
AV1500SIEB,1320,3148.27,124.54,0.3803,
AV1500SIEB,1320,2861.13,186.82,0.3878,
AV1500SIEB,1320,2489.05,249.09,0.3952,
AV1500SIEB,1320,1996.34,311.36,0.3654,
AV1500SIEB,1415,3447.29,124.54,0.4623,
AV1500SIEB,1415,3195.84,186.82,0.4772,
AV1500SIEB,1415,2884.92,249.09,0.4847,
AV1500SIEB,1415,2517.93,311.36,0.4847,
AV1500SIEB,1510,3739.52,124.54,0.5593,
AV1500SIEB,1510,3511.86,186.82,0.5742,
AV1500SIEB,1510,3251.91,249.09,0.5891,
AV1500SIEB,1510,2927.40,311.36,0.5891,
AV1500SIEB,1510,2568.90,373.63,0.5816,
AV1500SIEB,1585,3967.19,124.54,0.6413,
AV1500SIEB,1585,3754.81,186.82,0.6562,
AV1500SIEB,1585,3522.05,249.09,0.6711,
AV1500SIEB,1585,3238.31,311.36,0.6860,
AV1500SIEB,1585,2912.10,373.63,0.6860,
AV1500SIEB,1585,2521.33,435.91,0.6562,
AV1500SIEB,1660,4193.16,124.54,0.7308,
AV1500SIEB,1660,3992.68,186.82,0.7532,
AV1500SIEB,1660,3778.60,249.09,0.7681,
AV1500SIEB,1660,3530.54,311.36,0.7830,
AV1500SIEB,1660,3231.52,373.63,0.7830,
AV1500SIEB,1660,2913.80,435.91,0.7830,
AV1500SIEB,1660,2453.37,498.18,0.7233,
AV1500SIEB,1780,4551.65,124.54,0.8948,
AV1500SIEB,1780,4366.46,186.82,0.9172,
AV1500SIEB,1780,4174.47,249.09,0.9396,
AV1500SIEB,1780,3963.79,311.36,0.9545,
AV1500SIEB,1780,3719.13,373.63,0.9620,
AV1500SIEB,1780,3437.10,435.91,0.9694,
AV1500SIEB,1780,3139.77,498.18,0.9620,
AV1500SIEB,1780,2743.90,560.45,0.9172,
AV1500SIEB,1900,4905.04,124.54,1.0813,
AV1500SIEB,1900,4735.14,186.82,1.1036,
AV1500SIEB,1900,4556.75,249.09,1.1260,
AV1500SIEB,1900,4371.55,311.36,1.1484,
AV1500SIEB,1900,4167.67,373.63,1.1633,
AV1500SIEB,1900,3929.81,435.91,1.1782,
AV1500SIEB,1900,3661.37,498.18,1.1782,
AV1500SIEB,1900,3384.43,560.45,1.1707,
AV1500SIEB,1900,3048.03,622.72,1.1409,
AV1500SIEB,1995,5181.98,124.54,1.2453,
AV1500SIEB,1995,5022.28,186.82,1.2751,
AV1500SIEB,1995,4855.77,249.09,1.2975,
AV1500SIEB,1995,4682.47,311.36,1.3199,
AV1500SIEB,1995,4498.98,373.63,1.3348,
AV1500SIEB,1995,4293.40,435.91,1.3497,
AV1500SIEB,1995,4055.54,498.18,1.3646,
AV1500SIEB,1995,3797.29,560.45,1.3646,
AV1500SIEB,1995,3532.24,622.72,1.3572,
AV1500SIEB,1995,3209.43,684.99,1.3199,
AV1500SIEB,2090,5458.92,124.54,1.4243,
AV1500SIEB,2090,5306.01,186.82,1.4541,
AV1500SIEB,2090,5149.70,249.09,1.4839,
AV1500SIEB,2090,4986.60,311.36,1.5063,
AV1500SIEB,2090,4816.70,373.63,1.5287,
AV1500SIEB,2090,4634.90,435.91,1.5436,
AV1500SIEB,2090,4429.32,498.18,1.5585,
AV1500SIEB,2090,4194.86,560.45,1.5660,
AV1500SIEB,2090,3948.50,622.72,1.5660,
AV1500SIEB,2090,3695.35,684.99,1.5585,
AV1500SIEB,2090,3389.53,747.27,1.5212,
AV1500SIEB,2090,2924.00,809.54,1.3870,
AV1650SIEB,1000,2752.40,186.82,0.2759,
AV1650SIEB,1000,1789.06,249.09,0.2461,
AV1650SIEB,1130,3516.95,186.82,0.3952,
AV1650SIEB,1130,3017.44,249.09,0.3952,
AV1650SIEB,1130,2198.52,311.36,0.3654,
AV1650SIEB,1210,3945.10,186.82,0.4847,
AV1650SIEB,1210,3518.65,249.09,0.4847,
AV1650SIEB,1210,2997.06,311.36,0.4847,
AV1650SIEB,1290,4356.26,186.82,0.5816,
AV1650SIEB,1290,3979.08,249.09,0.5891,
AV1650SIEB,1290,3547.53,311.36,0.5891,
AV1650SIEB,1290,2986.86,373.63,0.5816,
AV1650SIEB,1350,4656.99,186.82,0.6562,
AV1650SIEB,1350,4306.99,249.09,0.6711,
AV1650SIEB,1350,3917.92,311.36,0.6786,
AV1650SIEB,1350,3464.28,373.63,0.6786,
AV1650SIEB,1350,2771.09,435.91,0.6413,
AV1650SIEB,1415,4974.70,186.82,0.7532,
AV1650SIEB,1415,4648.49,249.09,0.7681,
AV1650SIEB,1415,4296.80,311.36,0.7755,
AV1650SIEB,1415,3897.53,373.63,0.7830,
AV1650SIEB,1415,3413.31,435.91,0.7755,
AV1650SIEB,1415,2545.12,498.18,0.6935,
AV1650SIEB,1520,5474.21,186.82,0.9247,
AV1650SIEB,1520,5183.68,249.09,0.9470,
AV1650SIEB,1520,4871.06,311.36,0.9620,
AV1650SIEB,1520,4534.66,373.63,0.9694,
AV1650SIEB,1520,4155.78,435.91,0.9694,
AV1650SIEB,1520,3707.24,498.18,0.9620,
AV1650SIEB,1520,3005.55,560.45,0.9023,
AV1650SIEB,1620,5938.04,186.82,1.1036,
AV1650SIEB,1620,5676.40,249.09,1.1335,
AV1650SIEB,1620,5394.36,311.36,1.1484,
AV1650SIEB,1620,5093.63,373.63,1.1633,
AV1650SIEB,1620,4770.82,435.91,1.1707,
AV1650SIEB,1620,4412.33,498.18,1.1707,
AV1650SIEB,1620,3994.37,560.45,1.1633,
AV1650SIEB,1620,3389.53,622.72,1.1111,
AV1650SIEB,1700,6303.33,186.82,1.2602,
AV1650SIEB,1700,6060.37,249.09,1.2975,
AV1650SIEB,1700,5798.72,311.36,1.3199,
AV1650SIEB,1700,5521.79,373.63,1.3348,
AV1650SIEB,1700,5227.86,435.91,1.3497,
AV1650SIEB,1700,4910.14,498.18,1.3497,
AV1650SIEB,1700,4560.15,560.45,1.3572,
AV1650SIEB,1700,4150.68,622.72,1.3423,
AV1650SIEB,1700,3566.22,684.99,1.2826,
AV1650SIEB,1785,6687.31,186.82,1.4467,
AV1650SIEB,1785,6461.34,249.09,1.4839,
AV1650SIEB,1785,6218.38,311.36,1.5138,
AV1650SIEB,1785,5961.83,373.63,1.5361,
AV1650SIEB,1785,5691.69,435.91,1.5585,
AV1650SIEB,1785,5406.25,498.18,1.5660,
AV1650SIEB,1785,5097.03,560.45,1.5660,
AV1650SIEB,1785,4760.63,622.72,1.5660,
AV1650SIEB,1785,4369.86,684.99,1.5585,
AV1650SIEB,1785,3829.57,747.27,1.4989,
AV1650SIEB,1920,7287.06,186.82,1.7822,
AV1650SIEB,1920,7083.18,249.09,1.8270,
AV1650SIEB,1920,6867.40,311.36,1.8642,
AV1650SIEB,1920,6638.04,373.63,1.8941,
AV1650SIEB,1920,6398.47,435.91,1.9164,
AV1650SIEB,1920,6147.02,498.18,1.9314,
AV1650SIEB,1920,5885.37,560.45,1.9463,
AV1650SIEB,1920,5605.04,622.72,1.9463,
AV1650SIEB,1920,5302.61,684.99,1.9537,
AV1650SIEB,1920,4974.70,747.27,1.9537,
AV1650SIEB,1920,4582.23,809.54,1.9314,
AV1650SIEB,1920,4047.04,871.81,1.8568,
AV1650SIEB,2040,7815.45,186.82,2.1178,
AV1650SIEB,2040,7626.86,249.09,2.1700,
AV1650SIEB,2040,7429.77,311.36,2.2147,
AV1650SIEB,2040,7220.80,373.63,2.2446,
AV1650SIEB,2040,7003.32,435.91,2.2744,
AV1650SIEB,2040,6775.66,498.18,2.2968,
AV1650SIEB,2040,6539.49,560.45,2.3191,
AV1650SIEB,2040,6293.14,622.72,2.3340,
AV1650SIEB,2040,6033.19,684.99,2.3340,
AV1650SIEB,2040,5756.25,747.27,2.3415,
AV1650SIEB,2040,5460.62,809.54,2.3415,
AV1650SIEB,2040,5131.01,871.81,2.3340,
AV1825SIEB,875,2978.37,186.82,0.2908,
AV1825SIEB,970,3768.41,186.82,0.3952,
AV1825SIEB,970,3032.73,249.09,0.3952,
AV1825SIEB,1040,4288.30,186.82,0.4847,
AV1825SIEB,1040,3702.14,249.09,0.4922,
AV1825SIEB,1040,2794.87,311.36,0.4623,
AV1825SIEB,1105,4745.34,186.82,0.5816,
AV1825SIEB,1105,4233.93,249.09,0.5891,
AV1825SIEB,1105,3608.70,311.36,0.5816,
AV1825SIEB,1160,5119.12,186.82,0.6637,
AV1825SIEB,1160,4653.59,249.09,0.6786,
AV1825SIEB,1160,4115.00,311.36,0.6786,
AV1825SIEB,1160,3367.44,373.63,0.6562,
AV1825SIEB,1215,5482.71,186.82,0.7606,
AV1825SIEB,1215,5052.86,249.09,0.7755,
AV1825SIEB,1215,4572.04,311.36,0.7830,
AV1825SIEB,1215,3999.47,373.63,0.7755,
AV1825SIEB,1215,3020.84,435.91,0.7159,
AV1825SIEB,1300,6029.79,186.82,0.9247,
AV1825SIEB,1300,5644.11,249.09,0.9396,
AV1825SIEB,1300,5224.46,311.36,0.9545,
AV1825SIEB,1300,4755.53,373.63,0.9545,
AV1825SIEB,1300,4193.16,435.91,0.9545,
AV1825SIEB,1300,3253.61,498.18,0.8725,
AV1825SIEB,1390,6593.86,186.82,1.1111,
AV1825SIEB,1390,6245.56,249.09,1.1409,
AV1825SIEB,1390,5871.78,311.36,1.1558,
AV1825SIEB,1390,5469.12,373.63,1.1707,
AV1825SIEB,1390,5018.88,435.91,1.1707,
AV1825SIEB,1390,4485.39,498.18,1.1633,
AV1825SIEB,1390,3661.37,560.45,1.0887,
AV1825SIEB,1460,7022.01,186.82,1.2751,
AV1825SIEB,1460,6700.90,249.09,1.3124,
AV1825SIEB,1460,6354.30,311.36,1.3348,
AV1825SIEB,1460,5987.31,373.63,1.3497,
AV1825SIEB,1460,5586.35,435.91,1.3572,
AV1825SIEB,1460,5142.91,498.18,1.3572,
AV1825SIEB,1460,4604.32,560.45,1.3423,
AV1825SIEB,1460,3766.71,622.72,1.2528,
AV1825SIEB,1530,7443.37,186.82,1.4616,
AV1825SIEB,1530,7146.04,249.09,1.4989,
AV1825SIEB,1530,6823.23,311.36,1.5212,
AV1825SIEB,1530,6483.43,373.63,1.5436,
AV1825SIEB,1530,6121.54,435.91,1.5585,
AV1825SIEB,1530,5727.37,498.18,1.5585,
AV1825SIEB,1530,5290.72,560.45,1.5585,
AV1825SIEB,1530,4752.13,622.72,1.5361,
AV1825SIEB,1530,3926.41,684.99,1.4392,
AV1825SIEB,1640,8097.49,186.82,1.7748,
AV1825SIEB,1640,7829.04,249.09,1.8195,
AV1825SIEB,1640,7540.21,311.36,1.8568,
AV1825SIEB,1640,7234.39,373.63,1.8866,
AV1825SIEB,1640,6914.97,435.91,1.9015,
AV1825SIEB,1640,6576.87,498.18,1.9164,
AV1825SIEB,1640,6213.28,560.45,1.9239,
AV1825SIEB,1640,5815.71,622.72,1.9239,
AV1825SIEB,1640,5363.78,684.99,1.9164,
AV1825SIEB,1640,4757.23,747.27,1.8568,
AV1825SIEB,1640,3741.22,809.54,1.6853,
AV1825SIEB,1750,8741.41,186.82,2.1327,
AV1825SIEB,1750,8495.05,249.09,2.1849,
AV1825SIEB,1750,8235.11,311.36,2.2296,
AV1825SIEB,1750,7959.87,373.63,2.2669,
AV1825SIEB,1750,7671.03,435.91,2.2968,
AV1825SIEB,1750,7370.31,498.18,2.3117,
AV1825SIEB,1750,7054.29,560.45,2.3266,
AV1825SIEB,1750,6716.19,622.72,2.3340,
AV1825SIEB,1750,6354.30,684.99,2.3340,
AV1825SIEB,1750,5958.43,747.27,2.3340,
AV1825SIEB,1750,5481.01,809.54,2.3042,
AV1825SIEB,1750,4830.29,871.81,2.2147,
AV2000SIEB,700,4527.86,62.27,0.2461,
AV2000SIEB,700,3680.06,124.54,0.2535,
AV2000SIEB,810,5450.43,62.27,0.3654,
AV2000SIEB,810,4784.41,124.54,0.3878,
AV2000SIEB,810,3972.29,186.82,0.3952,
AV2000SIEB,865,5897.27,62.27,0.4400,
AV2000SIEB,865,5297.52,124.54,0.4698,
AV2000SIEB,865,4590.73,186.82,0.4772,
AV2000SIEB,865,3642.68,249.09,0.4698,
AV2000SIEB,925,6379.79,62.27,0.5369,
AV2000SIEB,925,5836.10,124.54,0.5667,
AV2000SIEB,925,5209.17,186.82,0.5816,
AV2000SIEB,925,4465.00,249.09,0.5891,
AV2000SIEB,925,3217.93,311.36,0.5369,
AV2000SIEB,970,6738.28,62.27,0.6115,
AV2000SIEB,970,6231.97,124.54,0.6488,
AV2000SIEB,970,5649.21,186.82,0.6711,
AV2000SIEB,970,4984.90,249.09,0.6786,
AV2000SIEB,970,4118.40,311.36,0.6637,
AV2000SIEB,1015,7093.37,62.27,0.6935,
AV2000SIEB,1015,6617.65,124.54,0.7382,
AV2000SIEB,1015,6075.66,186.82,0.7606,
AV2000SIEB,1015,5472.51,249.09,0.7755,
AV2000SIEB,1015,4753.83,311.36,0.7755,
AV2000SIEB,1015,3571.32,373.63,0.7159,
AV2000SIEB,1090,7681.23,62.27,0.8576,
AV2000SIEB,1090,7249.68,124.54,0.9023,
AV2000SIEB,1090,6765.46,186.82,0.9396,
AV2000SIEB,1090,6231.97,249.09,0.9545,
AV2000SIEB,1090,5633.92,311.36,0.9620,
AV2000SIEB,1090,4918.64,373.63,0.9545,
AV2000SIEB,1090,3676.66,435.91,0.8725,
AV2000SIEB,1165,8263.99,62.27,1.0365,
AV2000SIEB,1165,7866.42,124.54,1.0887,
AV2000SIEB,1165,7431.47,186.82,1.1335,
AV2000SIEB,1165,6950.65,249.09,1.1558,
AV2000SIEB,1165,6430.76,311.36,1.1707,
AV2000SIEB,1165,5844.60,373.63,1.1782,
AV2000SIEB,1165,5137.81,435.91,1.1633,
AV2000SIEB,1165,3923.02,498.18,1.0589,
AV2000SIEB,1220,8690.44,62.27,1.1857,
AV2000SIEB,1220,8314.96,124.54,1.2379,
AV2000SIEB,1220,7907.20,186.82,1.2901,
AV2000SIEB,1220,7460.36,249.09,1.3199,
AV2000SIEB,1220,6981.24,311.36,1.3423,
AV2000SIEB,1220,6456.24,373.63,1.3497,
AV2000SIEB,1220,5861.59,435.91,1.3497,
AV2000SIEB,1220,5095.33,498.18,1.3199,
AV2000SIEB,1280,9152.57,62.27,1.3572,
AV2000SIEB,1280,8797.48,124.54,1.4243,
AV2000SIEB,1280,8418.60,186.82,1.4765,
AV2000SIEB,1280,8004.04,249.09,1.5138,
AV2000SIEB,1280,7558.90,311.36,1.5361,
AV2000SIEB,1280,7083.18,373.63,1.5511,
AV2000SIEB,1280,6558.18,435.91,1.5585,
AV2000SIEB,1280,5963.53,498.18,1.5585,
AV2000SIEB,1280,5159.90,560.45,1.5063,
AV2000SIEB,1370,9842.37,62.27,1.6555,
AV2000SIEB,1370,9514.46,124.54,1.7226,
AV2000SIEB,1370,9167.86,186.82,1.7822,
AV2000SIEB,1370,8797.48,249.09,1.8344,
AV2000SIEB,1370,8396.51,311.36,1.8642,
AV2000SIEB,1370,7973.46,373.63,1.8941,
AV2000SIEB,1370,7523.22,435.91,1.9015,
AV2000SIEB,1370,7028.81,498.18,1.9090,
AV2000SIEB,1370,6481.73,560.45,1.9090,
AV2000SIEB,1370,5797.02,622.72,1.8792,
AV2000SIEB,1370,4716.45,684.99,1.7449,
AV2000SIEB,1465,10567.85,62.27,2.0134,
AV2000SIEB,1465,10263.72,124.54,2.0880,
AV2000SIEB,1465,9946.01,186.82,2.1551,
AV2000SIEB,1465,9609.61,249.09,2.2147,
AV2000SIEB,1465,9251.11,311.36,2.2595,
AV2000SIEB,1465,8868.84,373.63,2.2893,
AV2000SIEB,1465,8469.57,435.91,2.3191,
AV2000SIEB,1465,8046.52,498.18,2.3266,
AV2000SIEB,1465,7587.78,560.45,2.3340,
AV2000SIEB,1465,7088.27,622.72,2.3340,
AV2000SIEB,1465,6507.21,684.99,2.3191,
AV2000SIEB,1465,5710.38,747.27,2.2371,
AV2225SIEB,725,4643.40,186.82,0.4623,
AV2225SIEB,785,5586.35,186.82,0.5891,
AV2225SIEB,785,4363.06,249.09,0.5667,
AV2225SIEB,820,6158.91,186.82,0.6786,
AV2225SIEB,820,5073.25,249.09,0.6637,
AV2225SIEB,860,6765.46,186.82,0.7755,
AV2225SIEB,860,5723.97,249.09,0.7755,
AV2225SIEB,860,4415.73,311.36,0.7308,
AV2225SIEB,920,7562.30,186.82,0.9396,
AV2225SIEB,920,6672.02,249.09,0.9545,
AV2225SIEB,920,5729.06,311.36,0.9396,
AV2225SIEB,920,3970.59,373.63,0.8352,
AV2225SIEB,985,8357.43,186.82,1.1335,
AV2225SIEB,985,7696.52,249.09,1.1633,
AV2225SIEB,985,6763.76,311.36,1.1707,
AV2225SIEB,985,5854.79,373.63,1.1409,
AV2225SIEB,985,3785.40,435.91,0.9694,
AV2225SIEB,1035,8946.99,186.82,1.3050,
AV2225SIEB,1035,8381.22,249.09,1.3423,
AV2225SIEB,1035,7565.70,311.36,1.3572,
AV2225SIEB,1035,6721.29,373.63,1.3497,
AV2225SIEB,1035,5689.99,435.91,1.2975,
AV2225SIEB,1085,9524.65,186.82,1.4839,
AV2225SIEB,1085,9014.95,249.09,1.5287,
AV2225SIEB,1085,8364.23,311.36,1.5585,
AV2225SIEB,1085,7502.83,373.63,1.5585,
AV2225SIEB,1085,6716.19,435.91,1.5361,
AV2225SIEB,1085,5501.40,498.18,1.4541,
AV2225SIEB,1160,10377.56,186.82,1.7897,
AV2225SIEB,1160,9918.83,249.09,1.8419,
AV2225SIEB,1160,9407.42,311.36,1.8866,
AV2225SIEB,1160,8715.93,373.63,1.9090,
AV2225SIEB,1160,7917.39,435.91,1.9090,
AV2225SIEB,1160,7181.72,498.18,1.8792,
AV2225SIEB,1160,6099.45,560.45,1.8046,
AV2225SIEB,1240,11272.94,186.82,2.1700,
AV2225SIEB,1240,10851.58,249.09,2.2222,
AV2225SIEB,1240,10408.14,311.36,2.2744,
AV2225SIEB,1240,9898.44,373.63,2.3191,
AV2225SIEB,1240,9203.54,435.91,2.3340,
AV2225SIEB,1240,8462.77,498.18,2.3266,
AV2225SIEB,1240,7781.47,560.45,2.3042,
AV2225SIEB,1240,6870.80,622.72,2.2371,
AV2225SIEB,1240,5052.86,684.99,1.9910,
AV2225SIEB,1355,12535.30,186.82,2.7964,
AV2225SIEB,1355,12158.12,249.09,2.8560,
AV2225SIEB,1355,11769.05,311.36,2.9082,
AV2225SIEB,1355,11361.29,373.63,2.9679,
AV2225SIEB,1355,10902.55,435.91,3.0201,
AV2225SIEB,1355,10311.30,498.18,3.0425,
AV2225SIEB,1355,9601.11,560.45,3.0425,
AV2225SIEB,1355,8974.18,622.72,3.0275,
AV2225SIEB,1355,8328.55,684.99,2.9977,
AV2225SIEB,1355,7446.76,747.27,2.9157,
AV2225SIEB,1355,5888.77,809.54,2.6696,
AV2225SIEB,1470,13778.98,186.82,3.5346,
AV2225SIEB,1470,13439.18,249.09,3.5943,
AV2225SIEB,1470,13085.78,311.36,3.6614,
AV2225SIEB,1470,12725.59,373.63,3.7285,
AV2225SIEB,1470,12348.41,435.91,3.7882,
AV2225SIEB,1470,11935.55,498.18,3.8404,
AV2225SIEB,1470,11436.04,560.45,3.8776,
AV2225SIEB,1470,10802.31,622.72,3.8926,
AV2225SIEB,1470,10171.98,684.99,3.8851,
AV2225SIEB,1470,9606.21,747.27,3.8627,
AV2225SIEB,1470,8999.66,809.54,3.8180,
AV2225SIEB,1470,8197.73,871.81,3.7360,
AV2450SIEB,650,5661.10,186.82,0.5518,
AV2450SIEB,730,7190.21,186.82,0.7755,
AV2450SIEB,730,6065.47,249.09,0.7830,
AV2450SIEB,780,8038.02,186.82,0.9396,
AV2450SIEB,780,7149.44,249.09,0.9620,
AV2450SIEB,780,5836.10,311.36,0.9321,
AV2450SIEB,835,8931.70,186.82,1.1335,
AV2450SIEB,835,8165.45,249.09,1.1633,
AV2450SIEB,835,7217.40,311.36,1.1782,
AV2450SIEB,835,5783.43,373.63,1.1036,
AV2450SIEB,875,9560.33,186.82,1.2901,
AV2450SIEB,875,8851.85,249.09,1.3273,
AV2450SIEB,875,8051.61,311.36,1.3497,
AV2450SIEB,875,6952.35,373.63,1.3348,
AV2450SIEB,915,10175.38,186.82,1.4616,
AV2450SIEB,915,9517.86,249.09,1.5063,
AV2450SIEB,915,8799.18,311.36,1.5361,
AV2450SIEB,915,7913.99,373.63,1.5511,
AV2450SIEB,915,6672.02,435.91,1.4914,
AV2450SIEB,980,11155.71,186.82,1.7673,
AV2450SIEB,980,10564.45,249.09,1.8270,
AV2450SIEB,980,9925.62,311.36,1.8717,
AV2450SIEB,980,9229.03,373.63,1.8941,
AV2450SIEB,980,8359.13,435.91,1.9015,
AV2450SIEB,980,7188.51,498.18,1.8344,
AV2450SIEB,1050,12192.10,186.82,2.1402,
AV2450SIEB,1050,11650.12,249.09,2.2073,
AV2450SIEB,1050,11082.65,311.36,2.2669,
AV2450SIEB,1050,10474.40,373.63,2.3117,
AV2450SIEB,1050,9808.39,435.91,2.3340,
AV2450SIEB,1050,8991.17,498.18,2.3340,
AV2450SIEB,1050,7929.28,560.45,2.2818,
AV2450SIEB,1150,13643.06,186.82,2.7591,
AV2450SIEB,1150,13155.44,249.09,2.8411,
AV2450SIEB,1150,12657.63,311.36,2.9157,
AV2450SIEB,1150,12136.03,373.63,2.9753,
AV2450SIEB,1150,11583.86,435.91,3.0275,
AV2450SIEB,1150,10996.00,498.18,3.0574,
AV2450SIEB,1150,10321.49,560.45,3.0723,
AV2450SIEB,1150,9488.98,622.72,3.0574,
AV2450SIEB,1150,8454.28,684.99,2.9679,
AV2450SIEB,1245,14998.87,186.82,3.4451,
AV2450SIEB,1245,14553.73,249.09,3.5495,
AV2450SIEB,1245,14101.79,311.36,3.6316,
AV2450SIEB,1245,13637.96,373.63,3.7061,
AV2450SIEB,1245,13155.44,435.91,3.7732,
AV2450SIEB,1245,12645.74,498.18,3.8254,
AV2450SIEB,1245,12115.65,560.45,3.8702,
AV2450SIEB,1245,11532.89,622.72,3.9000,
AV2450SIEB,1245,10849.88,684.99,3.9000,
AV2450SIEB,1245,10025.86,747.27,3.8627,
AV2450SIEB,1245,9033.64,809.54,3.7434,
AV2450SIEB,1335,16268.03,186.82,4.1983,
AV2450SIEB,1335,15855.17,249.09,4.3101,
AV2450SIEB,1335,15437.21,311.36,4.4145,
AV2450SIEB,1335,15014.16,373.63,4.5040,
AV2450SIEB,1335,14579.21,435.91,4.5786,
AV2450SIEB,1335,14127.27,498.18,4.6457,
AV2450SIEB,1335,13656.65,560.45,4.7054,
AV2450SIEB,1335,13167.33,622.72,4.7576,
AV2450SIEB,1335,12645.74,684.99,4.7949,
AV2450SIEB,1335,12062.98,747.27,4.8098,
AV2450SIEB,1335,11379.97,809.54,4.8023,
AV2450SIEB,1335,10578.04,871.81,4.7501,
AV2450SIEB,1425,17523.60,186.82,5.0484,
AV2450SIEB,1425,17141.32,249.09,5.1752,
AV2450SIEB,1425,16752.25,311.36,5.2945,
AV2450SIEB,1425,16358.08,373.63,5.3989,
AV2450SIEB,1425,15960.51,435.91,5.4884,
AV2450SIEB,1425,15552.75,498.18,5.5704,
AV2450SIEB,1425,15129.69,560.45,5.6449,
AV2450SIEB,1425,14689.65,622.72,5.7121,
AV2450SIEB,1425,14237.71,684.99,5.7643,
AV2450SIEB,1425,13765.39,747.27,5.8090,
AV2450SIEB,1425,13253.98,809.54,5.8388,
AV2450SIEB,1425,12678.02,871.81,5.8537,
AV2700SIEB,530,5049.46,186.82,0.4772,
AV2700SIEB,605,7941.18,186.82,0.7755,
AV2700SIEB,650,9249.41,186.82,0.9620,
AV2700SIEB,650,7671.03,249.09,0.9545,
AV2700SIEB,695,10430.23,186.82,1.1633,
AV2700SIEB,695,9064.22,249.09,1.1782,
AV2700SIEB,695,7222.49,311.36,1.1185,
AV2700SIEB,730,11266.14,186.82,1.3423,
AV2700SIEB,730,10093.82,249.09,1.3646,
AV2700SIEB,730,8687.04,311.36,1.3497,
AV2700SIEB,760,11947.44,186.82,1.5063,
AV2700SIEB,760,10941.63,249.09,1.5361,
AV2700SIEB,760,9626.60,311.36,1.5361,
AV2700SIEB,760,7834.14,373.63,1.4616,
AV2700SIEB,815,13157.14,186.82,1.8419,
AV2700SIEB,815,12350.11,249.09,1.8717,
AV2700SIEB,815,11252.55,311.36,1.9015,
AV2700SIEB,815,10008.87,373.63,1.8866,
AV2700SIEB,815,8090.69,435.91,1.7673,
AV2700SIEB,870,14336.25,186.82,2.2222,
AV2700SIEB,870,13626.07,249.09,2.2669,
AV2700SIEB,870,12774.86,311.36,2.2968,
AV2700SIEB,870,11656.91,373.63,2.3191,
AV2700SIEB,870,10484.60,435.91,2.2893,
AV2700SIEB,870,8563.01,498.18,2.1476,
AV2700SIEB,950,16023.37,186.82,2.8560,
AV2700SIEB,950,15384.54,249.09,2.9157,
AV2700SIEB,950,14718.53,311.36,2.9530,
AV2700SIEB,950,13913.20,373.63,2.9903,
AV2700SIEB,950,12893.79,435.91,3.0201,
AV2700SIEB,950,11833.61,498.18,2.9977,
AV2700SIEB,950,10561.05,560.45,2.9231,
AV2700SIEB,1030,17688.40,186.82,3.5868,
AV2700SIEB,1030,17093.75,249.09,3.6763,
AV2700SIEB,1030,16504.19,311.36,3.7360,
AV2700SIEB,1030,15877.26,373.63,3.7732,
AV2700SIEB,1030,15129.69,435.91,3.8105,
AV2700SIEB,1030,14207.13,498.18,3.8404,
AV2700SIEB,1030,13225.10,560.45,3.8404,
AV2700SIEB,1030,12205.69,622.72,3.7882,
AV2700SIEB,1030,10662.99,684.99,3.6390,
AV2700SIEB,1105,19229.40,186.82,4.3773,
AV2700SIEB,1105,18670.43,249.09,4.4891,
AV2700SIEB,1105,18121.65,311.36,4.5711,
AV2700SIEB,1105,17567.77,373.63,4.6233,
AV2700SIEB,1105,16973.12,435.91,4.6606,
AV2700SIEB,1105,16276.52,498.18,4.7054,
AV2700SIEB,1105,15430.42,560.45,4.7427,
AV2700SIEB,1105,14511.25,622.72,4.7427,
AV2700SIEB,1105,13598.88,684.99,4.7128,
AV2700SIEB,1105,12528.51,747.27,4.6233,
AV2700SIEB,1105,10634.11,809.54,4.3549,
AV2700SIEB,1185,20855.36,186.82,5.3318,
AV2700SIEB,1185,20335.46,249.09,5.4660,
AV2700SIEB,1185,19815.56,311.36,5.5778,
AV2700SIEB,1185,19305.86,373.63,5.6524,
AV2700SIEB,1185,18785.96,435.91,5.7046,
AV2700SIEB,1185,18232.09,498.18,5.7419,
AV2700SIEB,1185,17596.66,560.45,5.7866,
AV2700SIEB,1185,16838.90,622.72,5.8314,
AV2700SIEB,1185,15989.39,684.99,5.8537,
AV2700SIEB,1185,15141.58,747.27,5.8388,
AV2700SIEB,1185,14268.29,809.54,5.7866,
AV2700SIEB,1185,13177.53,871.81,5.6748,
AV3000SIEB,390,4612.81,124.54,0.2983,
AV3000SIEB,515,10277.32,124.54,0.7606,
AV3000SIEB,515,8184.14,186.82,0.7606,
AV3000SIEB,550,11378.28,124.54,0.9247,
AV3000SIEB,550,9609.61,186.82,0.9396,
AV3000SIEB,590,12565.88,124.54,1.1335,
AV3000SIEB,590,11159.10,186.82,1.1558,
AV3000SIEB,590,9240.92,249.09,1.1484,
AV3000SIEB,620,13430.68,124.54,1.3050,
AV3000SIEB,620,12226.08,186.82,1.3348,
AV3000SIEB,620,10499.89,249.09,1.3497,
AV3000SIEB,620,7688.02,311.36,1.2155,
AV3000SIEB,650,14283.58,124.54,1.4914,
AV3000SIEB,650,13206.41,186.82,1.5287,
AV3000SIEB,650,11682.40,249.09,1.5585,
AV3000SIEB,650,9866.16,311.36,1.5212,
AV3000SIEB,700,15686.97,124.54,1.8419,
AV3000SIEB,700,14727.03,186.82,1.8941,
AV3000SIEB,700,13564.90,249.09,1.9314,
AV3000SIEB,700,12010.31,311.36,1.9388,
AV3000SIEB,700,10122.71,373.63,1.8717,
AV3000SIEB,745,16935.74,124.54,2.1998,
AV3000SIEB,745,16038.66,186.82,2.2669,
AV3000SIEB,745,15073.62,249.09,2.3042,
AV3000SIEB,745,13773.88,311.36,2.3415,
AV3000SIEB,745,12280.45,373.63,2.3266,
AV3000SIEB,745,10138.00,435.91,2.2073,
AV3000SIEB,810,18719.70,124.54,2.7815,
AV3000SIEB,810,17885.49,186.82,2.8859,
AV3000SIEB,810,17056.37,249.09,2.9381,
AV3000SIEB,810,16106.62,311.36,2.9753,
AV3000SIEB,810,14852.75,373.63,3.0126,
AV3000SIEB,810,13481.65,435.91,2.9977,
AV3000SIEB,810,11794.53,498.18,2.9008,
AV3000SIEB,880,20614.10,124.54,3.5122,
AV3000SIEB,880,19842.75,186.82,3.6465,
AV3000SIEB,880,19084.99,249.09,3.7285,
AV3000SIEB,880,18305.14,311.36,3.7732,
AV3000SIEB,880,17399.57,373.63,3.8180,
AV3000SIEB,880,16239.15,435.91,3.8553,
AV3000SIEB,880,14976.78,498.18,3.8553,
AV3000SIEB,880,13629.46,560.45,3.7882,
AV3000SIEB,880,11186.29,622.72,3.5272,
AV3000SIEB,945,22353.89,124.54,4.3027,
AV3000SIEB,945,21640.30,186.82,4.4593,
AV3000SIEB,945,20925.02,249.09,4.5711,
AV3000SIEB,945,20219.93,311.36,4.6383,
AV3000SIEB,945,19477.46,373.63,4.6830,
AV3000SIEB,945,18605.87,435.91,4.7352,
AV3000SIEB,945,17523.60,498.18,4.7725,
AV3000SIEB,945,16344.48,560.45,4.7799,
AV3000SIEB,945,15150.08,622.72,4.7277,
AV3000SIEB,945,13522.43,684.99,4.5861,
AV3000SIEB,1010,24080.08,124.54,5.1975,
AV3000SIEB,1010,23415.77,186.82,5.3765,
AV3000SIEB,1010,22742.96,249.09,5.5182,
AV3000SIEB,1010,22082.04,311.36,5.6151,
AV3000SIEB,1010,21416.03,373.63,5.6748,
AV3000SIEB,1010,20707.54,435.91,5.7270,
AV3000SIEB,1010,19881.82,498.18,5.7792,
AV3000SIEB,1010,18879.41,560.45,5.8239,
AV3000SIEB,1010,17773.35,622.72,5.8388,
AV3000SIEB,1010,16680.89,684.99,5.8015,
AV3000SIEB,1010,15438.91,747.27,5.7121,
AV3000SIEB,1010,13369.52,809.54,5.4287,
AV3300SIEB,440,8012.54,186.82,0.7457,
AV3300SIEB,500,11901.57,186.82,1.1707,
AV3300SIEB,500,8207.92,249.09,1.0440,
AV3300SIEB,525,13221.70,186.82,1.3572,
AV3300SIEB,525,10753.04,249.09,1.3273,
AV3300SIEB,550,14461.98,186.82,1.5511,
AV3300SIEB,550,12268.56,249.09,1.5511,
AV3300SIEB,590,16254.44,186.82,1.8941,
AV3300SIEB,590,14416.11,249.09,1.9239,
AV3300SIEB,590,12229.48,311.36,1.8866,
AV3300SIEB,630,17900.78,186.82,2.2893,
AV3300SIEB,630,16456.62,249.09,2.3266,
AV3300SIEB,630,14538.44,311.36,2.3415,
AV3300SIEB,630,12125.84,373.63,2.2446,
AV3300SIEB,690,20257.31,186.82,2.9753,
AV3300SIEB,690,19137.66,249.09,3.0201,
AV3300SIEB,690,17691.80,311.36,3.0723,
AV3300SIEB,690,15918.03,373.63,3.0723,
AV3300SIEB,690,13894.51,435.91,2.9903,
AV3300SIEB,745,22362.38,186.82,3.7061,
AV3300SIEB,745,21368.46,249.09,3.7732,
AV3300SIEB,745,20265.80,311.36,3.8180,
AV3300SIEB,745,18828.44,373.63,3.8702,
AV3300SIEB,745,17178.70,435.91,3.8702,
AV3300SIEB,745,15381.14,498.18,3.7882,
AV3300SIEB,800,24440.27,186.82,4.5264,
AV3300SIEB,800,23517.71,249.09,4.6308,
AV3300SIEB,800,22571.36,311.36,4.6905,
AV3300SIEB,800,21483.99,373.63,4.7427,
AV3300SIEB,800,20094.20,435.91,4.7949,
AV3300SIEB,800,18556.60,498.18,4.7949,
AV3300SIEB,800,16949.33,560.45,4.7277,
AV3300SIEB,800,14237.71,622.72,4.4593,
AV3300SIEB,855,26497.77,186.82,5.4660,
AV3300SIEB,855,25622.78,249.09,5.6002,
AV3300SIEB,855,24759.68,311.36,5.6822,
AV3300SIEB,855,23852.41,373.63,5.7419,
AV3300SIEB,855,22788.83,435.91,5.8015,
AV3300SIEB,855,21470.40,498.18,5.8537,
AV3300SIEB,855,20026.24,560.45,5.8537,
AV3300SIEB,855,18570.19,622.72,5.8015,
AV3300SIEB,855,16599.34,684.99,5.6226,
AV3300SIEB,900,28162.80,186.82,6.3086,
AV3300SIEB,900,27326.89,249.09,6.4801,
AV3300SIEB,900,26507.97,311.36,6.5920,
AV3300SIEB,900,25677.15,373.63,6.6591,
AV3300SIEB,900,24776.67,435.91,6.7188,
AV3300SIEB,900,23706.30,498.18,6.7859,
AV3300SIEB,900,22415.05,560.45,6.8306,
AV3300SIEB,900,21043.95,622.72,6.8306,
AV3300SIEB,900,19664.35,684.99,6.7710,
AV3300SIEB,900,17924.56,747.27,6.6144,
AV3300SIEB,900,14569.02,809.54,6.0551,
AV3300SIEB,940,29630.75,186.82,7.1363,
AV3300SIEB,940,28832.21,249.09,7.3228,
AV3300SIEB,940,28040.47,311.36,7.4645,
AV3300SIEB,940,27257.23,373.63,7.5539,
AV3300SIEB,940,26440.01,435.91,7.6136,
AV3300SIEB,940,25531.04,498.18,7.6807,
AV3300SIEB,940,24441.97,560.45,7.7478,
AV3300SIEB,940,23171.11,622.72,7.7851,
AV3300SIEB,940,21861.17,684.99,7.7776,
AV3300SIEB,940,20537.64,747.27,7.7180,
AV3300SIEB,940,18909.99,809.54,7.5614,
AV3300SIEB,940,16011.48,871.81,7.0841,
AV3650SIEB,380,14574.11,62.27,0.8203,
AV3650SIEB,380,11930.45,124.54,0.8576,
AV3650SIEB,420,16553.46,62.27,1.0962,
AV3650SIEB,420,14392.32,124.54,1.1484,
AV3650SIEB,420,11628.03,186.82,1.1633,
AV3650SIEB,440,17533.79,62.27,1.2453,
AV3650SIEB,440,15540.85,124.54,1.3050,
AV3650SIEB,440,12990.64,186.82,1.3423,
AV3650SIEB,460,18510.72,62.27,1.4168,
AV3650SIEB,460,16635.01,124.54,1.4839,
AV3650SIEB,460,14266.59,186.82,1.5212,
AV3650SIEB,460,10725.86,249.09,1.3572,
AV3650SIEB,495,20204.64,62.27,1.7375,
AV3650SIEB,495,18466.55,124.54,1.8344,
AV3650SIEB,495,16465.11,186.82,1.8866,
AV3650SIEB,495,14135.77,249.09,1.9090,
AV3650SIEB,530,21879.86,62.27,2.1029,
AV3650SIEB,530,20240.32,124.54,2.2371,
AV3650SIEB,530,18531.11,186.82,2.2893,
AV3650SIEB,530,16398.85,249.09,2.3340,
AV3650SIEB,530,14010.04,311.36,2.3042,
AV3650SIEB,575,24015.52,62.27,2.6472,
AV3650SIEB,575,22476.21,124.54,2.8187,
AV3650SIEB,575,20991.28,186.82,2.8933,
AV3650SIEB,575,19220.91,249.09,2.9530,
AV3650SIEB,575,17217.78,311.36,2.9903,
AV3650SIEB,575,14779.70,373.63,2.8859,
AV3650SIEB,625,26366.95,62.27,3.3556,
AV3650SIEB,625,24931.28,124.54,3.5719,
AV3650SIEB,625,23572.08,186.82,3.6763,
AV3650SIEB,625,22131.31,249.09,3.7434,
AV3650SIEB,625,20389.83,311.36,3.8031,
AV3650SIEB,625,18548.10,373.63,3.8404,
AV3650SIEB,625,16375.07,435.91,3.7583,
AV3650SIEB,670,28468.63,62.27,4.0939,
AV3650SIEB,670,27123.01,124.54,4.3474,
AV3650SIEB,670,25831.76,186.82,4.4966,
AV3650SIEB,670,24557.50,249.09,4.5711,
AV3650SIEB,670,23103.15,311.36,4.6383,
AV3650SIEB,670,21414.33,373.63,4.6979,
AV3650SIEB,670,19706.83,435.91,4.7352,
AV3650SIEB,670,17683.30,498.18,4.6457,
AV3650SIEB,720,30789.47,62.27,5.0260,
AV3650SIEB,720,29532.21,124.54,5.3168,
AV3650SIEB,720,28305.52,186.82,5.5256,
AV3650SIEB,720,27133.20,249.09,5.6300,
AV3650SIEB,720,25908.22,311.36,5.6971,
AV3650SIEB,720,24489.54,373.63,5.7792,
AV3650SIEB,720,22897.57,435.91,5.8388,
AV3650SIEB,720,21308.99,498.18,5.8687,
AV3650SIEB,720,19567.51,560.45,5.8314,
AV3650SIEB,720,15636.00,622.72,5.0036,
AV3650SIEB,755,32406.93,62.27,5.7568,
AV3650SIEB,755,31204.03,124.54,6.0775,
AV3650SIEB,755,30023.22,186.82,6.3161,
AV3650SIEB,755,28896.78,249.09,6.4503,
AV3650SIEB,755,27766.93,311.36,6.5323,
AV3650SIEB,755,26516.46,373.63,6.6069,
AV3650SIEB,755,25082.50,435.91,6.6889,
AV3650SIEB,755,23539.79,498.18,6.7411,
AV3650SIEB,755,22037.87,560.45,6.7710,
AV3650SIEB,755,20301.48,622.72,6.7038,
AV3650SIEB,755,16371.67,684.99,5.7717,
AV3650SIEB,790,34019.29,62.27,6.5622,
AV3650SIEB,790,32867.36,124.54,6.9126,
AV3650SIEB,790,31732.43,186.82,7.1736,
AV3650SIEB,790,30639.96,249.09,7.3526,
AV3650SIEB,790,29572.98,311.36,7.4495,
AV3650SIEB,790,28449.94,373.63,7.5241,
AV3650SIEB,790,27175.68,435.91,7.6136,
AV3650SIEB,790,25755.31,498.18,7.6882,
AV3650SIEB,790,24280.56,560.45,7.7255,
AV3650SIEB,790,22844.90,622.72,7.7627,
AV3650SIEB,790,21132.30,684.99,7.6658,
AV3650SIEB,790,17375.78,747.27,6.6442,
AV4025SIEB,300,10389.45,124.54,0.6786,
AV4025SIEB,355,15547.65,124.54,1.1558,
AV4025SIEB,370,16796.42,124.54,1.2975,
AV4025SIEB,370,13092.58,186.82,1.2901,
AV4025SIEB,390,18385.00,124.54,1.5063,
AV4025SIEB,390,15170.47,186.82,1.5436,
AV4025SIEB,420,20617.50,124.54,1.8642,
AV4025SIEB,420,17776.75,186.82,1.9164,
AV4025SIEB,420,13960.77,249.09,1.7897,
AV4025SIEB,445,22382.77,124.54,2.1998,
AV4025SIEB,445,19900.51,186.82,2.2669,
AV4025SIEB,445,17025.79,249.09,2.2893,
AV4025SIEB,490,25457.98,124.54,2.9082,
AV4025SIEB,490,23459.94,186.82,2.9753,
AV4025SIEB,490,20960.70,249.09,3.0425,
AV4025SIEB,490,18306.84,311.36,3.0499,
AV4025SIEB,530,28133.92,124.54,3.6390,
AV4025SIEB,530,26361.85,186.82,3.7285,
AV4025SIEB,530,24300.95,249.09,3.8105,
AV4025SIEB,530,21896.85,311.36,3.8553,
AV4025SIEB,530,19338.14,373.63,3.8329,
AV4025SIEB,570,30784.38,124.54,4.4742,
AV4025SIEB,570,29134.64,186.82,4.6084,
AV4025SIEB,570,27403.35,249.09,4.6830,
AV4025SIEB,570,25316.96,311.36,4.7650,
AV4025SIEB,570,23077.66,373.63,4.8098,
AV4025SIEB,570,20603.90,435.91,4.7576,
AV4025SIEB,605,33086.54,124.54,5.2870,
AV4025SIEB,605,31506.46,186.82,5.4660,
AV4025SIEB,605,29946.76,249.09,5.5555,
AV4025SIEB,605,28161.10,311.36,5.6449,
AV4025SIEB,605,26088.31,373.63,5.7195,
AV4025SIEB,605,23998.53,435.91,5.7568,
AV4025SIEB,605,21483.99,498.18,5.6375,
AV4025SIEB,640,35368.31,124.54,6.1893,
AV4025SIEB,640,33851.09,186.82,6.4205,
AV4025SIEB,640,32393.34,249.09,6.5398,
AV4025SIEB,640,30840.44,311.36,6.6218,
AV4025SIEB,640,29022.50,373.63,6.7188,
AV4025SIEB,640,27019.37,435.91,6.7784,
AV4025SIEB,640,25055.31,498.18,6.8157,
AV4025SIEB,640,22559.47,560.45,6.6442,
AV4025SIEB,670,37310.28,124.54,7.0469,
AV4025SIEB,670,35844.03,186.82,7.3153,
AV4025SIEB,670,34447.44,249.09,7.4645,
AV4025SIEB,670,33023.67,311.36,7.5539,
AV4025SIEB,670,31418.11,373.63,7.6509,
AV4025SIEB,670,29583.18,435.91,7.7404,
AV4025SIEB,670,27663.29,498.18,7.7926,
AV4025SIEB,670,25772.30,560.45,7.8224,
AV4025SIEB,670,23103.15,622.72,7.5017,
AV4025SIEB,715,40203.69,124.54,8.4637,
AV4025SIEB,715,38817.30,186.82,8.7918,
AV4025SIEB,715,37483.58,249.09,9.0006,
AV4025SIEB,715,36178.74,311.36,9.1199,
AV4025SIEB,715,34809.33,373.63,9.2094,
AV4025SIEB,715,33253.04,435.91,9.3212,
AV4025SIEB,715,31518.35,498.18,9.4107,
AV4025SIEB,715,29715.70,560.45,9.4629,
AV4025SIEB,715,27964.02,622.72,9.5077,
AV4025SIEB,715,25882.73,684.99,9.3884,
AV4025SIEB,715,21349.77,747.27,8.1505,
AV4025SIEB,765,43394.44,124.54,10.2459,
AV4025SIEB,765,42091.29,186.82,10.6262,
AV4025SIEB,765,40815.34,249.09,10.9096,
AV4025SIEB,765,39592.05,311.36,11.0886,
AV4025SIEB,765,38367.06,373.63,11.1930,
AV4025SIEB,765,37063.92,435.91,11.2974,
AV4025SIEB,765,35599.37,498.18,11.4167,
AV4025SIEB,765,33987.01,560.45,11.5136,
AV4025SIEB,765,32299.89,622.72,11.5807,
AV4025SIEB,765,30658.65,684.99,11.6255,
AV4025SIEB,765,28940.95,747.27,11.6255,
AV4025SIEB,765,26507.97,809.54,11.2079,
